! From counter.inc created by EP-Launch when running groups of files
! Output files                          LRMF-Garden-Prototype_NC_2022_10
! Run description                       LRMF-Garden-Prototype_NC_2022: 10: Riverside-SCE
! Parent Run
! Run Flag                              True
! Weather                               CA_RIVERSIDE-MUNI_722869S_CZ2022.epw
! Default equipment values. May be overridden by later values.
! End of default equipment values.
     ! Vintage                                         NC
     ! Case                                            LRMF-Garden-Prototype_NC_2022_10
     ! Analysis                                        LRMF-Garden-Prototype_NC_2022
     ! City                                            Riverside-SCE
     ! Includes
!-Generator IDFEditor 1.53
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
Version,
    23.1;                    !- Version Identifier
!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========
SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
Building,
    LRMF_Garden_Apt,         !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    100,                     !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days
!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========
ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm
!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========
SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm
!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========
SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm
!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========
Timestep,
    6;                       !- Number of Timesteps per Hour
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========
Output:Surfaces:List,
    Details;                 !- Report Type
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========
Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========
Output:Constructions,
    Constructions;           !- Details Type 1
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========
Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========
OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    InchPound;               !- Unit Conversion
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========
OutputControl:ReportingTolerances,
    1.11111111111111,        !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11111111111111;        !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========
Output:SQLite,
    SimpleAndTabular;        !- Option Type
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========
Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1
!-Generator IDFEditor 1.53
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
ScheduleTypeLimits,
    any number;              !- Name
ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========
Schedule:Day:Hourly,
    ActivityDay,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0.43,                    !- Hour 1
    0.43,                    !- Hour 2
    0.43,                    !- Hour 3
    0.43,                    !- Hour 4
    0.43,                    !- Hour 5
    0.72,                    !- Hour 6
    1.0,                     !- Hour 7
    0.67,                    !- Hour 8
    0.33,                    !- Hour 9
    0.17,                    !- Hour 10
    0.17,                    !- Hour 11
    0.17,                    !- Hour 12
    0.17,                    !- Hour 13
    0.17,                    !- Hour 14
    0.23,                    !- Hour 15
    0.33,                    !- Hour 16
    0.5,                     !- Hour 17
    0.67,                    !- Hour 18
    0.83,                    !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.85,                    !- Hour 22
    0.65,                    !- Hour 23
    0.43;                    !- Hour 24
Schedule:Day:Hourly,
    BathtubWeekday,          !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.22,                    !- Hour 8
    0.1,                     !- Hour 9
    0.29,                    !- Hour 10
    0.14,                    !- Hour 11
    0.04,                    !- Hour 12
    0.12,                    !- Hour 13
    0.17,                    !- Hour 14
    0.18,                    !- Hour 15
    0,                       !- Hour 16
    0.11,                    !- Hour 17
    0.22,                    !- Hour 18
    0.34,                    !- Hour 19
    1,                       !- Hour 20
    0.03,                    !- Hour 21
    0.56,                    !- Hour 22
    0.02,                    !- Hour 23
    0;                       !- Hour 24
Schedule:Day:Hourly,
    BathtubWeekend,          !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.37,                    !- Hour 8
    0.42,                    !- Hour 9
    0.16,                    !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0.12,                    !- Hour 14
    0.37,                    !- Hour 15
    0,                       !- Hour 16
    0.07,                    !- Hour 17
    0.29,                    !- Hour 18
    1,                       !- Hour 19
    0.12,                    !- Hour 20
    0,                       !- Hour 21
    0.6,                     !- Hour 22
    0.14,                    !- Hour 23
    0;                       !- Hour 24
Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24
Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24
Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24
Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0.02,                    !- Hour 3
    0.12,                    !- Hour 4
    0,                       !- Hour 5
    0.04,                    !- Hour 6
    0.13,                    !- Hour 7
    0.34,                    !- Hour 8
    0.52,                    !- Hour 9
    1,                       !- Hour 10
    0.67,                    !- Hour 11
    0.97,                    !- Hour 12
    0.21,                    !- Hour 13
    0.37,                    !- Hour 14
    0.18,                    !- Hour 15
    0.23,                    !- Hour 16
    0.13,                    !- Hour 17
    0.44,                    !- Hour 18
    0.42,                    !- Hour 19
    0.47,                    !- Hour 20
    0.36,                    !- Hour 21
    0.27,                    !- Hour 22
    0.41,                    !- Hour 23
    0.14;                    !- Hour 24
Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0.03,                    !- Hour 3
    0.04,                    !- Hour 4
    0,                       !- Hour 5
    0.13,                    !- Hour 6
    0.29,                    !- Hour 7
    0.46,                    !- Hour 8
    0.67,                    !- Hour 9
    1,                       !- Hour 10
    0.58,                    !- Hour 11
    0.72,                    !- Hour 12
    0.06,                    !- Hour 13
    0.28,                    !- Hour 14
    0.17,                    !- Hour 15
    0.57,                    !- Hour 16
    0.16,                    !- Hour 17
    0.42,                    !- Hour 18
    0.34,                    !- Hour 19
    0.7,                     !- Hour 20
    0.24,                    !- Hour 21
    0.58,                    !- Hour 22
    0.48,                    !- Hour 23
    0.22;                    !- Hour 24
Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24
Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0.06,                    !- Hour 2
    0.31,                    !- Hour 3
    0.11,                    !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.01,                    !- Hour 7
    0.24,                    !- Hour 8
    0.61,                    !- Hour 9
    0.67,                    !- Hour 10
    0.47,                    !- Hour 11
    0.71,                    !- Hour 12
    0.53,                    !- Hour 13
    0.33,                    !- Hour 14
    0.11,                    !- Hour 15
    0.24,                    !- Hour 16
    0.1,                     !- Hour 17
    0.28,                    !- Hour 18
    0.4,                     !- Hour 19
    1,                       !- Hour 20
    0.84,                    !- Hour 21
    0.59,                    !- Hour 22
    0.41,                    !- Hour 23
    0.04;                    !- Hour 24
Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0.27,                    !- Hour 2
    0.26,                    !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.03,                    !- Hour 7
    0.59,                    !- Hour 8
    0.76,                    !- Hour 9
    1,                       !- Hour 10
    0.75,                    !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.13,                    !- Hour 14
    0.09,                    !- Hour 15
    0.62,                    !- Hour 16
    0.14,                    !- Hour 17
    0.47,                    !- Hour 18
    0.41,                    !- Hour 19
    0.42,                    !- Hour 20
    0.99,                    !- Hour 21
    0.15,                    !- Hour 22
    0.12,                    !- Hour 23
    0;                       !- Hour 24
Schedule:Day:Hourly,
    ExteriorLightingDay,     !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24
Schedule:Day:Hourly,
    LightingDay,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0625,                  !- Hour 1
    0.0625,                  !- Hour 2
    0.0625,                  !- Hour 3
    0.0625,                  !- Hour 4
    0.1875,                  !- Hour 5
    0.390625,                !- Hour 6
    0.4375,                  !- Hour 7
    0.390625,                !- Hour 8
    0.171875,                !- Hour 9
    0.1171875,               !- Hour 10
    0.1171875,               !- Hour 11
    0.1171875,               !- Hour 12
    0.1171875,               !- Hour 13
    0.1171875,               !- Hour 14
    0.1171875,               !- Hour 15
    0.203125,                !- Hour 16
    0.4375,                  !- Hour 17
    0.609375,                !- Hour 18
    0.8203125,               !- Hour 19
    0.984375,                !- Hour 20
    1,                       !- Hour 21
    0.6875,                  !- Hour 22
    0.3828125,               !- Hour 23
    0.15625;                 !- Hour 24
Schedule:Day:Hourly,
    MiscPlugLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24
Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24
Schedule:Day:Hourly,
    ShowersWeekday,          !- Name
    fraction,                !- Schedule Type Limits Name
    0.02,                    !- Hour 1
    0.05,                    !- Hour 2
    0.03,                    !- Hour 3
    0.0,                     !- Hour 4
    0.06,                    !- Hour 5
    0.29,                    !- Hour 6
    0.66,                    !- Hour 7
    1.0,                     !- Hour 8
    0.95,                    !- Hour 9
    0.76,                    !- Hour 10
    0.49,                    !- Hour 11
    0.43,                    !- Hour 12
    0.39,                    !- Hour 13
    0.26,                    !- Hour 14
    0.37,                    !- Hour 15
    0.28,                    !- Hour 16
    0.46,                    !- Hour 17
    0.29,                    !- Hour 18
    0.56,                    !- Hour 19
    0.36,                    !- Hour 20
    0.3,                     !- Hour 21
    0.39,                    !- Hour 22
    0.41,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    ShowersWeekend,          !- Name
    fraction,                !- Schedule Type Limits Name
    0.04,                    !- Hour 1
    0.0,                     !- Hour 2
    0.08,                    !- Hour 3
    0.0,                     !- Hour 4
    0.1,                     !- Hour 5
    0.33,                    !- Hour 6
    0.93,                    !- Hour 7
    0.71,                    !- Hour 8
    1.0,                     !- Hour 9
    0.41,                    !- Hour 10
    0.35,                    !- Hour 11
    0.26,                    !- Hour 12
    0.21,                    !- Hour 13
    0.13,                    !- Hour 14
    0.29,                    !- Hour 15
    0.19,                    !- Hour 16
    0.28,                    !- Hour 17
    0.1,                     !- Hour 18
    0.5,                     !- Hour 19
    0.39,                    !- Hour 20
    0.46,                    !- Hour 21
    0.16,                    !- Hour 22
    0.36,                    !- Hour 23
    0.07;                    !- Hour 24
Schedule:Day:Hourly,
    SinksWeekday,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.06,                    !- Hour 1
    0.04,                    !- Hour 2
    0.05,                    !- Hour 3
    0.03,                    !- Hour 4
    0.1,                     !- Hour 5
    0.2,                     !- Hour 6
    0.39,                    !- Hour 7
    0.81,                    !- Hour 8
    0.79,                    !- Hour 9
    1.0,                     !- Hour 10
    0.75,                    !- Hour 11
    0.59,                    !- Hour 12
    0.56,                    !- Hour 13
    0.49,                    !- Hour 14
    0.44,                    !- Hour 15
    0.45,                    !- Hour 16
    0.42,                    !- Hour 17
    0.61,                    !- Hour 18
    0.73,                    !- Hour 19
    0.74,                    !- Hour 20
    0.65,                    !- Hour 21
    0.49,                    !- Hour 22
    0.35,                    !- Hour 23
    0.29;                    !- Hour 24
Schedule:Day:Hourly,
    SinksWeekend,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.01,                    !- Hour 2
    0.06,                    !- Hour 3
    0.02,                    !- Hour 4
    0.05,                    !- Hour 5
    0.28,                    !- Hour 6
    0.44,                    !- Hour 7
    1.0,                     !- Hour 8
    0.66,                    !- Hour 9
    0.61,                    !- Hour 10
    0.72,                    !- Hour 11
    0.41,                    !- Hour 12
    0.46,                    !- Hour 13
    0.35,                    !- Hour 14
    0.44,                    !- Hour 15
    0.31,                    !- Hour 16
    0.39,                    !- Hour 17
    0.59,                    !- Hour 18
    0.55,                    !- Hour 19
    0.65,                    !- Hour 20
    0.61,                    !- Hour 21
    0.58,                    !- Hour 22
    0.29,                    !- Hour 23
    0.28;                    !- Hour 24
Schedule:Day:Hourly,
    SummerLoadDay,           !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24
Schedule:Day:Hourly,
    WinterLoadDay,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========
Schedule:Week:Compact,
    ActivityWeek,            !- Name
    AllDays,                 !- DayType List 1
    ActivityDay;             !- Schedule:Day Name 1
Schedule:Week:Compact,
    BathsWeek,               !- Name
    Weekdays,                !- DayType List 1
    BathtubWeekday,          !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    BathtubWeekend;          !- Schedule:Day Name 2
Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    Weekdays,                !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    Holiday,                 !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3
Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    Weekdays,                !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    ClothesWasherWeekend;    !- Schedule:Day Name 2
Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    AllDays,                 !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1
Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    Weekdays,                !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    DishwasherWeekend;       !- Schedule:Day Name 2
Schedule:Week:Compact,
    ExteriorLightingProfileWeek,  !- Name
    AllDays,                 !- DayType List 1
    ExteriorLightingDay;     !- Schedule:Day Name 1
Schedule:Week:Compact,
    LightingProfileWeek,     !- Name
    AllDays,                 !- DayType List 1
    LightingDay;             !- Schedule:Day Name 1
Schedule:Week:Compact,
    MiscPlugLoadWeek,        !- Name
    AllDays,                 !- DayType List 1
    MiscPlugLoadDay;         !- Schedule:Day Name 1
Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    AllDays,                 !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1
Schedule:Week:Compact,
    ShowersWeek,             !- Name
    Weekdays,                !- DayType List 1
    ShowersWeekday,          !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    ShowersWeekend;          !- Schedule:Day Name 2
Schedule:Week:Compact,
    SinksWeek,               !- Name
    Weekdays,                !- DayType List 1
    SinksWeekday,            !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    SinksWeekend;            !- Schedule:Day Name 2
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========
Schedule:Year,
    Activity_Schedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    ActivityWeek,            !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    Baths,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    BathsWeek,               !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    ClothesDryer,            !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    ClothesWasher,           !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    CookingRange,            !- Name
    Fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    Dishwasher,              !- Name
    Fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    ExteriorLighting,        !- Name
    Fraction,                !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,  !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    InteriorLighting,        !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    MiscPlugLoad,            !- Name
    Fraction,                !- Schedule Type Limits Name
    MiscPlugLoadWeek,        !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    Refrigerator,            !- Name
    Fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    Showers,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    ShowersWeek,             !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    Sinks,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    SinksWeek,               !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    BA_bath_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00013530303030303,     !- Field 4
    Until: 2:00,             !- Field 5
    0.0000676515151515151,   !- Field 6
    Until: 3:00,             !- Field 7
    0.0000676515151515151,   !- Field 8
    Until: 4:00,             !- Field 9
    0.0000676515151515151,   !- Field 10
    Until: 5:00,             !- Field 11
    0.00013530303030303,     !- Field 12
    Until: 6:00,             !- Field 13
    0.000321344696969697,    !- Field 14
    Until: 7:00,             !- Field 15
    0.000777992424242424,    !- Field 16
    Until: 8:00,             !- Field 17
    0.00098094696969697,     !- Field 18
    Until: 9:00,             !- Field 19
    0.00111625,              !- Field 20
    Until: 10:00,            !- Field 21
    0.00098094696969697,     !- Field 22
    Until: 11:00,            !- Field 23
    0.000777992424242424,    !- Field 24
    Until: 12:00,            !- Field 25
    0.000591950757575758,    !- Field 26
    Until: 13:00,            !- Field 27
    0.000524299242424242,    !- Field 28
    Until: 14:00,            !- Field 29
    0.000388996212121212,    !- Field 30
    Until: 15:00,            !- Field 31
    0.000388996212121212,    !- Field 32
    Until: 16:00,            !- Field 33
    0.000388996212121212,    !- Field 34
    Until: 17:00,            !- Field 35
    0.000659602272727273,    !- Field 36
    Until: 18:00,            !- Field 37
    0.000777992424242424,    !- Field 38
    Until: 19:00,            !- Field 39
    0.00130229166666667,     !- Field 40
    Until: 20:00,            !- Field 41
    0.00169128787878788,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00169128787878788,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00130229166666667,     !- Field 46
    Until: 23:00,            !- Field 47
    0.00111625,              !- Field 48
    Until: 24:00,            !- Field 49
    0.000659602272727273;    !- Field 50
Schedule:Compact,
    BA_shower_sch,           !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00144798296296296,     !- Field 4
    Until: 2:00,             !- Field 5
    0.000658174074074074,    !- Field 6
    Until: 3:00,             !- Field 7
    0.000394904444444444,    !- Field 8
    Until: 4:00,             !- Field 9
    0.000658174074074074,    !- Field 10
    Until: 5:00,             !- Field 11
    0.00184288740740741,     !- Field 12
    Until: 6:00,             !- Field 13
    0.00684501037037037,     !- Field 14
    Until: 7:00,             !- Field 15
    0.0155329081481481,      !- Field 16
    Until: 8:00,             !- Field 17
    0.0154012733333333,      !- Field 18
    Until: 9:00,             !- Field 19
    0.0125053074074074,      !- Field 20
    Until: 10:00,            !- Field 21
    0.0097409762962963,      !- Field 22
    Until: 11:00,            !- Field 23
    0.00789808888888889,     !- Field 24
    Until: 12:00,            !- Field 25
    0.0061868362962963,      !- Field 26
    Until: 13:00,            !- Field 27
    0.0044755837037037,      !- Field 28
    Until: 14:00,            !- Field 29
    0.00381740962962963,     !- Field 30
    Until: 15:00,            !- Field 31
    0.00342250518518519,     !- Field 32
    Until: 16:00,            !- Field 33
    0.0032908703703703702,   !- Field 34
    Until: 17:00,            !- Field 35
    0.00394904444444444,     !- Field 36
    Until: 18:00,            !- Field 37
    0.00513375777777778,     !- Field 38
    Until: 19:00,            !- Field 39
    0.00552866222222222,     !- Field 40
    Until: 20:00,            !- Field 41
    0.00552866222222222,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00552866222222222,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00539702740740741,     !- Field 46
    Until: 23:00,            !- Field 47
    0.00381740962962963,     !- Field 48
    Until: 24:00,            !- Field 49
    0.00276433111111111;     !- Field 50
Schedule:Compact,
    BA_sink_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00321688888888889,     !- Field 4
    Until: 2:00,             !- Field 5
    0.00160844444444444,     !- Field 6
    Until: 3:00,             !- Field 7
    0.00114888888888889,     !- Field 8
    Until: 4:00,             !- Field 9
    0.00114888888888889,     !- Field 10
    Until: 5:00,             !- Field 11
    0.00160844444444444,     !- Field 12
    Until: 6:00,             !- Field 13
    0.004136,                !- Field 14
    Until: 7:00,             !- Field 15
    0.00965066666666667,     !- Field 16
    Until: 8:00,             !- Field 17
    0.0142462222222222,      !- Field 18
    Until: 9:00,             !- Field 19
    0.0151653333333333,      !- Field 20
    Until: 10:00,            !- Field 21
    0.0142462222222222,      !- Field 22
    Until: 11:00,            !- Field 23
    0.012408,                !- Field 24
    Until: 12:00,            !- Field 25
    0.0114888888888889,      !- Field 26
    Until: 13:00,            !- Field 27
    0.0112591111111111,      !- Field 28
    Until: 14:00,            !- Field 29
    0.01034,                 !- Field 30
    Until: 15:00,            !- Field 31
    0.00988044444444444,     !- Field 32
    Until: 16:00,            !- Field 33
    0.00942088888888889,     !- Field 34
    Until: 17:00,            !- Field 35
    0.0110293333333333,      !- Field 36
    Until: 18:00,            !- Field 37
    0.0149355555555556,      !- Field 38
    Until: 19:00,            !- Field 39
    0.0172333333333333,      !- Field 40
    Until: 20:00,            !- Field 41
    0.0158546666666667,      !- Field 42
    Until: 21:00,            !- Field 43
    0.0130973333333333,      !- Field 44
    Until: 22:00,            !- Field 45
    0.0110293333333333,      !- Field 46
    Until: 23:00,            !- Field 47
    0.00919111111111111,     !- Field 48
    Until: 24:00,            !- Field 49
    0.006204;                !- Field 50
Schedule:Compact,
    InteriorLighting_sch,    !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays CustomDay1 CustomDay2,  !- Field 5
    Until: 1:00,             !- Field 6
    0.0625,                  !- Field 7
    Until: 2:00,             !- Field 8
    0.0625,                  !- Field 9
    Until: 3:00,             !- Field 10
    0.0625,                  !- Field 11
    Until: 4:00,             !- Field 12
    0.0625,                  !- Field 13
    Until: 5:00,             !- Field 14
    0.1875,                  !- Field 15
    Until: 6:00,             !- Field 16
    0.390625,                !- Field 17
    Until: 7:00,             !- Field 18
    0.4375,                  !- Field 19
    Until: 8:00,             !- Field 20
    0.390625,                !- Field 21
    Until: 9:00,             !- Field 22
    0.171875,                !- Field 23
    Until: 10:00,            !- Field 24
    0.1171875,               !- Field 25
    Until: 11:00,            !- Field 26
    0.1171875,               !- Field 27
    Until: 12:00,            !- Field 28
    0.1171875,               !- Field 29
    Until: 13:00,            !- Field 30
    0.1171875,               !- Field 31
    Until: 14:00,            !- Field 32
    0.1171875,               !- Field 33
    Until: 15:00,            !- Field 34
    0.1171875,               !- Field 35
    Until: 16:00,            !- Field 36
    0.203125,                !- Field 37
    Until: 17:00,            !- Field 38
    0.4375,                  !- Field 39
    Until: 18:00,            !- Field 40
    0.609375,                !- Field 41
    Until: 19:00,            !- Field 42
    0.8203125,               !- Field 43
    Until: 20:00,            !- Field 44
    0.984375,                !- Field 45
    Until: 21:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 22:00,            !- Field 48
    0.6875,                  !- Field 49
    Until: 23:00,            !- Field 50
    0.3828125,               !- Field 51
    Until: 24:00,            !- Field 52
    0.15625;                 !- Field 53
Schedule:Compact,
    Refrigerator_sch,        !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays CustomDay1 CustomDay2,  !- Field 5
    Until: 1:00,             !- Field 6
    0.8,                     !- Field 7
    Until: 2:00,             !- Field 8
    0.782696177062374,       !- Field 9
    Until: 3:00,             !- Field 10
    0.765593561368209,       !- Field 11
    Until: 4:00,             !- Field 12
    0.742857142857143,       !- Field 13
    Until: 5:00,             !- Field 14
    0.731388329979879,       !- Field 15
    Until: 6:00,             !- Field 16
    0.731388329979879,       !- Field 17
    Until: 7:00,             !- Field 18
    0.8,                     !- Field 19
    Until: 8:00,             !- Field 20
    0.817102615694165,       !- Field 21
    Until: 9:00,             !- Field 22
    0.828571428571429,       !- Field 23
    Until: 10:00,            !- Field 24
    0.8,                     !- Field 25
    Until: 11:00,            !- Field 26
    0.8,                     !- Field 27
    Until: 12:00,            !- Field 28
    0.839839034205231,       !- Field 29
    Until: 13:00,            !- Field 30
    0.839839034205231,       !- Field 31
    Until: 14:00,            !- Field 32
    0.1171875,               !- Field 33
    Until: 15:00,            !- Field 34
    0.1171875,               !- Field 35
    Until: 16:00,            !- Field 36
    0.203125,                !- Field 37
    Until: 17:00,            !- Field 38
    0.4375,                  !- Field 39
    Until: 18:00,            !- Field 40
    0.609375,                !- Field 41
    Until: 19:00,            !- Field 42
    0.8203125,               !- Field 43
    Until: 20:00,            !- Field 44
    0.984375,                !- Field 45
    Until: 21:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 22:00,            !- Field 48
    0.6875,                  !- Field 49
    Until: 23:00,            !- Field 50
    0.3828125,               !- Field 51
    Until: 24:00,            !- Field 52
    0.15625;                 !- Field 53
Schedule:Compact,
    Supply-Air-Temp-Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.0;                    !- Field 4
Schedule:Compact,
    activity_sch_level,      !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117.28;                  !- Field 4
Schedule:Compact,
    always_off,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4
Schedule:Compact,
    ext_lighting,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 7:00,              !- Field 3
    1.0,                     !- Field 4
    Until 19:00,             !- Field 5
    0.0,                     !- Field 6
    Until 24:00,             !- Field 7
    1.0;                     !- Field 8
Schedule:Compact,
    fan_cycle,               !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4
Schedule:Compact,
    scheduleOSCSlabAverageSurfaceTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    19.432,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    19.193,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    19.359,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    19.9,                    !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    20.247,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    22.03,                   !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    22.659,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    22.856,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    22.725,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    20.976,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    20.158,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    19.577;                  !- Field 48
Schedule:Compact,
    scheduleOSCSlabCoreTemp, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    21.312,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    21.205,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    21.114,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.092,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    21.121,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    22.41,                   !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    22.749,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    22.909,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    23.025,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    21.836,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    21.589,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    21.45;                   !- Field 48
Schedule:Compact,
    scheduleOSCSlabPerimeterTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    18.275,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    17.953,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    18.278,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    19.166,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    19.71,                   !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    21.796,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    22.603,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    22.823,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    22.541,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    20.447,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    19.277,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    18.424;                  !- Field 48
Schedule:Compact,
    shading_2012iecc,        !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0.0;                     !- Field 4
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========
Schedule:Constant,
    BathLatSchedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0;                       !- Hourly Value
Schedule:Constant,
    BathSensSchedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value
Schedule:Constant,
    Compressor Setpoint,     !- Name
    Temperature,             !- Schedule Type Limits Name
    50;                      !- Hourly Value
Schedule:Constant,
    DOAShightemp,            !- Name
    Temperature,             !- Schedule Type Limits Name
    200;                     !- Hourly Value
Schedule:Constant,
    DOASlowtemp,             !- Name
    Temperature,             !- Schedule Type Limits Name
    -60;                     !- Hourly Value
Schedule:Constant,
    Occupancy,               !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value
Schedule:Constant,
    ShowerLatSchedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.48719723183391;        !- Hourly Value
Schedule:Constant,
    ShowerSensSchedule,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.51280276816609;        !- Hourly Value
Schedule:Constant,
    SinkLatSchedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.312222222222222;       !- Hourly Value
Schedule:Constant,
    SinkSensSchedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.687777777777778;       !- Hourly Value
Schedule:Constant,
    WaterHeaterSP1Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value
Schedule:Constant,
    WaterHeaterSP2Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value
Schedule:Constant,
    boiler_setpt,            !- Name
    Temperature,             !- Schedule Type Limits Name
    80;                      !- Hourly Value
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
Material,
    Asphalt_shingle,         !- Name
    MediumRough,             !- Roughness
    0.00633985285170672,     !- Thickness {m}
    0.08186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    0.75;                    !- Solar Absorptance
Material,
    Batt_R13,                !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.03876,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Batt_R19,                !- Name
    MediumRough,             !- Roughness
    0.0254000514892096,      !- Thickness {m}
    0.00347522010738099,     !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Blown_Attic,             !- Name
    MediumRough,             !- Roughness
    0.212598430964684,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062;        !- Specific Heat {J/kg-K}
Material,
    Blown_Attic_ci,          !- Name
    MediumRough,             !- Roughness
    0.117348237880148,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    0.0254000514892096,      !- Thickness {m}
    0.0601314018580031,      !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}
Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    0.0190500386169072,      !- Thickness {m}
    401,                     !- Conductivity {W/m-K}
    2243.0,                  !- Density {kg/m3}
    837.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance
Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    0.0127000257446048,      !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}
Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}
Material,
    Gyp_board_1/2in,         !- Name
    Rough,                   !- Roughness
    0.01271016,              !- Thickness {m}
    0.15862,                 !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance
Material,
    GypsumBoard-5/16in,      !- Name
    Rough,                   !- Roughness
    0.00793953,              !- Thickness {m}
    0.15862,                 !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance
Material,
    Lumber_2x4,              !- Name
    Rough,                   !- Roughness
    0.0890016,               !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    OSB_1/2in,               !- Name
    MediumSmooth,            !- Roughness
    0.0127000257446048,      !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}
Material,
    OSB_7/16in,              !- Name
    MediumSmooth,            !- Roughness
    0.0111125,               !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}
Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.0058421539,            !- Thickness {m}
    0.03317175,              !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Slate_shingle,           !- Name
    MediumSmooth,            !- Roughness
    0.0127000257446048,      !- Thickness {m}
    1.44219,                 !- Conductivity {W/m-K}
    1601.845292089,          !- Density {kg/m3}
    1255.20000949809;        !- Specific Heat {J/kg-K}
Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0,                   !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance
Material,
    Wood_shingle,            !- Name
    MediumSmooth,            !- Roughness
    0.0127000257446048,      !- Thickness {m}
    0.11388,                 !- Conductivity {W/m-K}
    426.090847695673,        !- Density {kg/m3}
    1631.76001234752;        !- Specific Heat {J/kg-K}
Material,
    bsmtwall_consol_layer,   !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    10.84384,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}
Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
     0.028389314,  !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}
Material,
    cement_stucco,           !- Name
    MediumSmooth,            !- Roughness
    0.01905,                 !- Thickness {m}
    0.721,                   !- Conductivity {W/m-K}
    1865.58,                 !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}
Material,
    crawlwall_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    10.84384,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}
Material,
    door_const,              !- Name
    Smooth,                  !- Roughness
    0.0422695734864227,      !- Thickness {m}
    0.07200960000000001,     !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58;                  !- Specific Heat {J/kg-K}
Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    12.989536,               !- Conductivity {W/m-K}
    55.074,                  !- Density {kg/m3}
    916.9311;                !- Specific Heat {J/kg-K}
Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685.008,                 !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}
Material,
    soil_12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    232.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    syn_stucco,              !- Name
    MediumSmooth,            !- Roughness
    0.003048,                !- Thickness {m}
    0.0865000000368,         !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}
Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
     0.029284885,  !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========
Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    0.0105666113069662;      !- Thermal Resistance {m2-K/W}
Material:NoMass,
    Manf_wall_airgap,        !- Name
    Smooth,                  !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}
Material:NoMass,
    R_high,                  !- Name
    MediumRough,             !- Roughness
    177;                     !- Thermal Resistance {m2-K/W}
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========
Material:AirGap,
    3/4in_Reflective_air_space,  !- Name
    0.246554;                !- Thermal Resistance {m2-K/W}
Material:AirGap,
    3/4in_air_space,         !- Name
    0.08513;                 !- Thermal Resistance {m2-K/W}
Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========
WindowMaterial:SimpleGlazingSystem,
    Glass,                   !- Name
    1.70233934218289,             !- U-Factor {W/m2-K}
    0.4,          !- Solar Heat Gain Coefficient
    0.44;            !- Visible Transmittance
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========
WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    CopperPipe;              !- Layer 2
Construction,
    Plain Pipe,              !- Name
    CopperPipe;              !- Outside Layer
Construction,
    Res_Ext_Ceiling,         !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2
Construction,
    Res_Ext_Door,            !- Name
    door_const;              !- Outside Layer
Construction,
    Res_Ext_Floor,           !- Name
    floor_consol_layer,      !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    Carpet_n_pad;            !- Layer 3
Construction,
    Res_Ext_FloorCrawl,      !- Name
    R_high,                  !- Outside Layer
    soil_12in;               !- Layer 2
Construction,
    Res_Ext_Gable,           !- Name
    cement_stucco,           !- Outside Layer
    OSB_7/16in,              !- Layer 2
    Air_4_in_vert,           !- Layer 3
    Drywall_1/2in;           !- Layer 4
Construction,
    Res_Ext_Roof,            !- Name
    Asphalt_shingle,         !- Outside Layer
    OSB_1/2in;               !- Layer 2
Construction,
    Res_Ext_Wall,            !- Name
    cement_stucco,           !- Outside Layer
    OSB_7/16in,              !- Layer 2
    wall_consol_layer,       !- Layer 3
    Drywall_1/2in;           !- Layer 4
Construction,
    Res_Ext_Wall_ci,         !- Name
    cement_stucco,           !- Outside Layer
    sheathing_consol_layer,  !- Layer 2
    OSB_7/16in,              !- Layer 3
    wall_consol_layer,       !- Layer 4
    Drywall_1/2in;           !- Layer 5
Construction,
    Res_Ext_Win,             !- Name
    Glass;                   !- Outside Layer
Construction,
    Res_Ext_WinBlinds,       !- Name
    Glass,                   !- Outside Layer
    int_blind;               !- Layer 2
Construction,
    Res_Int_Ceiling,         !- Name
    Carpet_n_pad,            !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    ceil_consol_layer,       !- Layer 3
    Drywall_1/2in;           !- Layer 4
Construction,
    Res_Int_Wall,            !- Name
    Drywall_1/2in,           !- Outside Layer
    Air_4_in_vert,           !- Layer 2
    Drywall_1/2in;           !- Layer 3
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========
Construction:FfactorGroundFloor,
    Res_Ext_Slab_Unit1 Ext_Slab_4in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    100.3352832,             !- Area {m2}
    31.0896;                 !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_Unit2 Ext_Slab_4in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    69.67728,                !- Area {m2}
    15.24;                   !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_Unit3 Ext_Slab_4in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    69.67728,                !- Area {m2}
    15.24;                   !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_Unit4 Ext_Slab_4in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    100.3352832,             !- Area {m2}
    31.0896;                 !- PerimeterExposed {m}
!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
Zone,
    Attic,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit_1,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit_2,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit_3,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit_4,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit_5,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit_6,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit_7,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit_8,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
BuildingSurface:Detailed,
    Ext_Slab_Unit1,          !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Unit1 Ext_Slab_4in,  !- Construction Name
    Unit_1,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Slab_Unit2,          !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Unit2 Ext_Slab_4in,  !- Construction Name
    Unit_2,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.5928,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.5928,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Slab_Unit3,          !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Unit3 Ext_Slab_4in,  !- Construction Name
    Unit_3,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    26.2128,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    26.2128,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.5928,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.5928,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Slab_Unit4,          !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Unit4 Ext_Slab_4in,  !- Construction Name
    Unit_4,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.2128,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.2128,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldb1_Unit1,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldb1_Unit2,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.5928,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.5928,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldb1_Unit3,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    26.2128,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.2128,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.5928,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.5928,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldb1_Unit4,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_4,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.2128,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.2128,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldb2_Unit5,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_5,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldb2_Unit6,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_6,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.5928,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    18.5928,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldb2_Unit7,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_7,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    26.2128,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    26.2128,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.5928,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.5928,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldb2_Unit8,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_8,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.2128,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.2128,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldf1_Unit1,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldf1_Unit2,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.5928,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.5928,                 !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldf1_Unit3,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.5928,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.5928,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.2128,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.2128,                 !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldf1_Unit4,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_4,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    26.2128,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.2128,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    37.1856,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    37.1856,                 !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldf2_Unit5,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_5,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldf2_Unit6,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_6,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.5928,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.5928,                 !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldf2_Unit7,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_7,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.5928,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    18.5928,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.2128,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.2128,                 !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_ldf2_Unit8,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_8,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    26.2128,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    26.2128,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    37.1856,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    37.1856,                 !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_sdl1_Unit1,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_sdl2_Unit5,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_5,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_sdl_gable,      !- Name
    Wall,                    !- Surface Type
    Res_Ext_Gable,           !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    4.572,                   !- Vertex 1 Y-coordinate {m}
    7.0104,                  !- Vertex 1 Z-coordinate {m}
    1.004328192e-34,         !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    -1.004328192e-34,        !- Vertex 3 X-coordinate {m}
    -4.35364128e-17,         !- Vertex 3 Y-coordinate {m}
    5.4864;                  !- Vertex 3 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_sdr1_Unit4,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_4,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    37.1856,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    37.1856,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_sdr2_Unit8,     !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit_8,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    37.1856,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    37.1856,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Ext_Wall_sdr_gable,      !- Name
    Wall,                    !- Surface Type
    Res_Ext_Gable,           !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    4.572,                   !- Vertex 1 Y-coordinate {m}
    7.0104,                  !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    -4.20718488e-17,         !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    37.1856,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    5.4864;                  !- Vertex 3 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Ceiling_Unit1-5,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit_1,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit_5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Ceiling_Unit2-6,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit_2,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit_6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.5928,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.5928,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Ceiling_Unit3-7,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit_3,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit_7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    26.2128,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.2128,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.5928,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.5928,                 !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Ceiling_Unit4-8,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit_4,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit_8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.2128,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.2128,                 !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Ceiling_Unit5-Attic, !- Name
    Ceiling,                 !- Surface Type
    Res_Ext_Ceiling,         !- Construction Name
    Unit_5,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Attic,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    1.633282992e-34,         !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    1.004328192e-34,         !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    -1.004328192e-34,        !- Vertex 4 X-coordinate {m}
    -4.35364128e-17,         !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Ceiling_Unit6-Attic, !- Name
    Ceiling,                 !- Surface Type
    Res_Ext_Ceiling,         !- Construction Name
    Unit_6,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Attic,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.5928,                 !- Vertex 1 X-coordinate {m}
    5.44427664e-35,          !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    18.5928,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    1.633282992e-34,         !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Ceiling_Unit8-Attic, !- Name
    Ceiling,                 !- Surface Type
    Res_Ext_Ceiling,         !- Construction Name
    Unit_8,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Attic,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    -4.20718488e-17,         !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    26.2128,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    26.2128,                 !- Vertex 4 X-coordinate {m}
    2.177710656e-34,         !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Wall_Unit1-2,        !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit_1,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit_2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Wall_Unit2-3,        !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit_2,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit_3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.5928,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.5928,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.5928,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.5928,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Wall_Unit3-4,        !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit_3,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit_4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    26.2128,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.2128,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.2128,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.2128,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Wall_Unit5-6,        !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit_5,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit_6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Wall_Unit6-7,        !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit_6,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit_7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.5928,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    18.5928,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.5928,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.5928,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_Wall_Unit7-8,        !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit_7,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit_8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    26.2128,                 !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    26.2128,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.2128,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.2128,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Int_ceiling_Unit7-Attic, !- Name
    Ceiling,                 !- Surface Type
    Res_Ext_Ceiling,         !- Construction Name
    Unit_7,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Attic,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    26.2128,                 !- Vertex 1 X-coordinate {m}
    2.177710656e-34,         !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    26.2128,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    18.5928,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    18.5928,                 !- Vertex 4 X-coordinate {m}
    5.44427664e-35,          !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Roof_ldb,                !- Name
    Roof,                    !- Surface Type
    Res_Ext_Roof,            !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    4.572,                   !- Vertex 1 Y-coordinate {m}
    7.0104,                  !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    1.004328192e-34,         !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    4.572,                   !- Vertex 4 Y-coordinate {m}
    7.0104;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Roof_ldf,                !- Name
    Roof,                    !- Surface Type
    Res_Ext_Roof,            !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    4.572,                   !- Vertex 1 Y-coordinate {m}
    7.0104,                  !- Vertex 1 Z-coordinate {m}
    -1.004328192e-34,        !- Vertex 2 X-coordinate {m}
    -4.35364128e-17,         !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    37.1856,                 !- Vertex 3 X-coordinate {m}
    -4.20718488e-17,         !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    37.1856,                 !- Vertex 4 X-coordinate {m}
    4.572,                   !- Vertex 4 Y-coordinate {m}
    7.0104;                  !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    Ext_Door_ldf1_Unit1,     !- Name
    Door,                    !- Surface Type
    Res_Ext_Door,            !- Construction Name
    Ext_Wall_ldf1_Unit1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    9.7536,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    9.7536,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.668,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.668,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Door_ldf1_Unit2,     !- Name
    Door,                    !- Surface Type
    Res_Ext_Door,            !- Construction Name
    Ext_Wall_ldf1_Unit2,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    11.2776,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    11.2776,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.192,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.192,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Door_ldf1_Unit3,     !- Name
    Door,                    !- Surface Type
    Res_Ext_Door,            !- Construction Name
    Ext_Wall_ldf1_Unit3,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    24.9936,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    24.9936,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.908,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    25.908,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Door_ldf1_Unit4,     !- Name
    Door,                    !- Surface Type
    Res_Ext_Door,            !- Construction Name
    Ext_Wall_ldf1_Unit4,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    26.5176,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    26.5176,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.432,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.432,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Door_ldf2_Unit5,     !- Name
    Door,                    !- Surface Type
    Res_Ext_Door,            !- Construction Name
    Ext_Wall_ldf2_Unit5,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    9.7536,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    9.7536,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.668,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.668,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Door_ldf2_Unit6,     !- Name
    Door,                    !- Surface Type
    Res_Ext_Door,            !- Construction Name
    Ext_Wall_ldf2_Unit6,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    11.2776,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    11.2776,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    12.192,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    12.192,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Door_ldf2_Unit7,     !- Name
    Door,                    !- Surface Type
    Res_Ext_Door,            !- Construction Name
    Ext_Wall_ldf2_Unit7,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    24.9936,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    24.9936,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    25.908,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    25.908,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Door_ldf2_Unit8,     !- Name
    Door,                    !- Surface Type
    Res_Ext_Door,            !- Construction Name
    Ext_Wall_ldf2_Unit8,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    26.5176,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    26.5176,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    27.432,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    27.432,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldb1_Unit1,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldb1_Unit1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    7.5931776,               !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    7.5931776,               !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    3.3796224,               !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    3.3796224,               !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    1.8288;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldb1_Unit2,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldb1_Unit2,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    16.24584,                !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    16.24584,                !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    13.31976,                !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    13.31976,                !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    1.8288;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldb1_Unit3,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldb1_Unit3,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    23.86584,                !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    23.86584,                !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    20.93976,                !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    20.93976,                !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    1.8288;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldb1_Unit4,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldb1_Unit4,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    33.8059776,              !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    33.8059776,              !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    29.5924224,              !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    29.5924224,              !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    1.8288;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldb2_Unit5,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldb2_Unit5,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    7.5931776,               !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.5931776,               !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    3.3796224,               !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    3.3796224,               !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldb2_Unit6,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldb2_Unit6,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    16.24584,                !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.24584,                !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    13.31976,                !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    13.31976,                !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldb2_Unit7,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldb2_Unit7,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    23.86584,                !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    23.86584,                !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    20.93976,                !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    20.93976,                !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldb2_Unit8,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldb2_Unit8,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    33.8059776,              !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    33.8059776,              !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    29.5924224,              !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    29.5924224,              !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldf1_Unit1,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldf1_Unit1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    3.3796224,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    3.3796224,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    7.5931776,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    7.5931776,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.8288;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldf1_Unit2,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldf1_Unit2,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    13.31976,                !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    13.31976,                !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    16.24584,                !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    16.24584,                !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.8288;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldf1_Unit3,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldf1_Unit3,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    20.93976,                !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    20.93976,                !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    23.86584,                !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    23.86584,                !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.8288;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldf1_Unit4,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldf1_Unit4,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    29.5924224,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    29.5924224,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    33.8059776,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    33.8059776,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.8288;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldf2_Unit5,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldf2_Unit5,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    3.3796224,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    3.3796224,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    7.5931776,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    7.5931776,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldf2_Unit6,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldf2_Unit6,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    13.31976,                !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    13.31976,                !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    16.24584,                !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    16.24584,                !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldf2_Unit7,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldf2_Unit7,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    20.93976,                !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    20.93976,                !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    23.86584,                !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    23.86584,                !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_ldf2_Unit8,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_ldf2_Unit8,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    29.5924224,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    29.5924224,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    33.8059776,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    33.8059776,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_sdl1_Unit1,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_sdl1_Unit1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.327648,                !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.327648,                !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.816352,                !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.816352,                !- Vertex 4 Y-coordinate {m}
    1.8288;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_sdl2_Unit5,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_sdl2_Unit5,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.327648,                !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.327648,                !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.816352,                !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.816352,                !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_sdr1_Unit4,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_sdr1_Unit4,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    2.816352,                !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    2.816352,                !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    37.1856,                 !- Vertex 3 X-coordinate {m}
    6.327648,                !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    37.1856,                 !- Vertex 4 X-coordinate {m}
    6.327648,                !- Vertex 4 Y-coordinate {m}
    1.8288;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Ext_Win_sdr2_Unit8,      !- Name
    Window,                  !- Surface Type
    Res_Ext_Win,             !- Construction Name
    Ext_Wall_sdr2_Unit8,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    2.816352,                !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    2.816352,                !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    37.1856,                 !- Vertex 3 X-coordinate {m}
    6.327648,                !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    37.1856,                 !- Vertex 4 X-coordinate {m}
    6.327648,                !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========
Shading:Building:Detailed,
    Shading_Surface_ldb,     !- Name
    always_off,              !- Transmittance Schedule Name
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    9.72232752,              !- Vertex 2 Y-coordinate {m}
    5.293614,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    9.72232752,              !- Vertex 3 Y-coordinate {m}
    5.293614,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
Shading:Building:Detailed,
    Shading_Surface_ldf,     !- Name
    always_off,              !- Transmittance Schedule Name
    Autocalculate,           !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    -5.835396e-17,           !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    -0.578318376,            !- Vertex 2 Y-coordinate {m}
    5.293614,                !- Vertex 2 Z-coordinate {m}
    37.1856,                 !- Vertex 3 X-coordinate {m}
    -0.578318376,            !- Vertex 3 Y-coordinate {m}
    5.293614,                !- Vertex 3 Z-coordinate {m}
    37.1856,                 !- Vertex 4 X-coordinate {m}
    -5.835396e-17,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
Shading:Building:Detailed,
    Shading_Surface_sdlb,    !- Name
    always_off,              !- Transmittance Schedule Name
    Autocalculate,           !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    4.572,                   !- Vertex 1 Y-coordinate {m}
    7.0104,                  !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    9.72232752,              !- Vertex 2 Y-coordinate {m}
    5.293614,                !- Vertex 2 Z-coordinate {m}
    -0.6096,                 !- Vertex 3 X-coordinate {m}
    9.72232752,              !- Vertex 3 Y-coordinate {m}
    5.293614,                !- Vertex 3 Z-coordinate {m}
    -0.6096,                 !- Vertex 4 X-coordinate {m}
    4.572,                   !- Vertex 4 Y-coordinate {m}
    7.0104;                  !- Vertex 4 Z-coordinate {m}
Shading:Building:Detailed,
    Shading_Surface_sdlf,    !- Name
    always_off,              !- Transmittance Schedule Name
    Autocalculate,           !- Number of Vertices
    -0.6096,                 !- Vertex 1 X-coordinate {m}
    4.572,                   !- Vertex 1 Y-coordinate {m}
    7.0104,                  !- Vertex 1 Z-coordinate {m}
    -0.6096,                 !- Vertex 2 X-coordinate {m}
    -0.578318376,            !- Vertex 2 Y-coordinate {m}
    5.293614,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    -0.578318376,            !- Vertex 3 Y-coordinate {m}
    5.293614,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    4.572,                   !- Vertex 4 Y-coordinate {m}
    7.0104;                  !- Vertex 4 Z-coordinate {m}
Shading:Building:Detailed,
    Shading_Surface_sdrb,    !- Name
    always_off,              !- Transmittance Schedule Name
    Autocalculate,           !- Number of Vertices
    37.7952,                 !- Vertex 1 X-coordinate {m}
    4.572,                   !- Vertex 1 Y-coordinate {m}
    7.0104,                  !- Vertex 1 Z-coordinate {m}
    37.7952,                 !- Vertex 2 X-coordinate {m}
    9.72232752,              !- Vertex 2 Y-coordinate {m}
    5.293614,                !- Vertex 2 Z-coordinate {m}
    37.1856,                 !- Vertex 3 X-coordinate {m}
    9.72232752,              !- Vertex 3 Y-coordinate {m}
    5.293614,                !- Vertex 3 Z-coordinate {m}
    37.1856,                 !- Vertex 4 X-coordinate {m}
    4.572,                   !- Vertex 4 Y-coordinate {m}
    7.0104;                  !- Vertex 4 Z-coordinate {m}
Shading:Building:Detailed,
    Shading_Surface_sdrf,    !- Name
    always_off,              !- Transmittance Schedule Name
    Autocalculate,           !- Number of Vertices
    37.1856,                 !- Vertex 1 X-coordinate {m}
    4.572,                   !- Vertex 1 Y-coordinate {m}
    7.0104,                  !- Vertex 1 Z-coordinate {m}
    37.1856,                 !- Vertex 2 X-coordinate {m}
    -0.578318376,            !- Vertex 2 Y-coordinate {m}
    5.293614,                !- Vertex 2 Z-coordinate {m}
    37.7952,                 !- Vertex 3 X-coordinate {m}
    -0.578318376,            !- Vertex 3 Y-coordinate {m}
    5.293614,                !- Vertex 3 Z-coordinate {m}
    37.7952,                 !- Vertex 4 X-coordinate {m}
    4.572,                   !- Vertex 4 Y-coordinate {m}
    7.0104;                  !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: SHADING:ZONE:DETAILED ===========
Shading:Zone:Detailed,
    Shading Surface 1,       !- Name
    Ext_Wall_ldf2_Unit5,     !- Base Surface Name
    always_off,              !- Transmittance Schedule Name
    Autocalculate,           !- Number of Vertices
    10.8204,                 !- Vertex 1 X-coordinate {m}
    -1.2192,                 !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.8204,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    9.6012,                  !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    9.6012,                  !- Vertex 4 X-coordinate {m}
    -1.2192,                 !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
Shading:Zone:Detailed,
    Shading Surface 2,       !- Name
    Ext_Wall_ldf2_Unit6,     !- Base Surface Name
    always_off,              !- Transmittance Schedule Name
    Autocalculate,           !- Number of Vertices
    12.3444,                 !- Vertex 1 X-coordinate {m}
    -1.2192,                 !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.3444,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    11.1252,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    11.1252,                 !- Vertex 4 X-coordinate {m}
    -1.2192,                 !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
Shading:Zone:Detailed,
    Shading Surface 3,       !- Name
    Ext_Wall_ldf2_Unit7,     !- Base Surface Name
    always_off,              !- Transmittance Schedule Name
    Autocalculate,           !- Number of Vertices
    26.0604,                 !- Vertex 1 X-coordinate {m}
    -1.2192,                 !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.0604,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    24.8412,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    24.8412,                 !- Vertex 4 X-coordinate {m}
    -1.2192,                 !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
Shading:Zone:Detailed,
    Shading Surface 4,       !- Name
    Ext_Wall_ldf2_Unit8,     !- Base Surface Name
    always_off,              !- Transmittance Schedule Name
    Autocalculate,           !- Number of Vertices
    27.5844,                 !- Vertex 1 X-coordinate {m}
    -1.2192,                 !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    27.5844,                 !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.3652,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.3652,                 !- Vertex 4 X-coordinate {m}
    -1.2192,                 !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: SHADINGPROPERTY:REFLECTANCE ===========
ShadingProperty:Reflectance,
    Shading_Surface_ldb,     !- Shading Surface Name
    0.2,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.2,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed
ShadingProperty:Reflectance,
    Shading_Surface_ldf,     !- Shading Surface Name
    0.2,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.2,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed
ShadingProperty:Reflectance,
    Shading_Surface_sdlb,    !- Shading Surface Name
    0.2,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.2,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed
ShadingProperty:Reflectance,
    Shading_Surface_sdlf,    !- Shading Surface Name
    0.2,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.2,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed
ShadingProperty:Reflectance,
    Shading_Surface_sdrb,    !- Shading Surface Name
    0.2,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.2,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed
ShadingProperty:Reflectance,
    Shading_Surface_sdrf,    !- Shading Surface Name
    0.2,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.2,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed
!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========
SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefSlabAverage,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCSlabAverageSurfaceTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}
SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefSlabCore,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCSlabCoreTemp, !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}
SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefSlabPerimeter,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCSlabPerimeterTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}
!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
People,
    People_Unit1,            !- Name
    Unit_1,                  !- Zone or ZoneList or Space or SpaceList Name
    Activity_Schedule,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.55,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.573,           !- Sensible Heat Fraction
    activity_sch_level,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    People_Unit2,            !- Name
    Unit_2,                  !- Zone or ZoneList or Space or SpaceList Name
    Activity_Schedule,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.15,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.573,           !- Sensible Heat Fraction
    activity_sch_level,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    People_Unit3,            !- Name
    Unit_3,                  !- Zone or ZoneList or Space or SpaceList Name
    Activity_Schedule,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.15,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.573,           !- Sensible Heat Fraction
    activity_sch_level,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    People_Unit4,            !- Name
    Unit_4,                  !- Zone or ZoneList or Space or SpaceList Name
    Activity_Schedule,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.55,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.573,           !- Sensible Heat Fraction
    activity_sch_level,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    People_Unit5,            !- Name
    Unit_5,                  !- Zone or ZoneList or Space or SpaceList Name
    Activity_Schedule,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.55,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.573,           !- Sensible Heat Fraction
    activity_sch_level,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    People_Unit6,            !- Name
    Unit_6,                  !- Zone or ZoneList or Space or SpaceList Name
    Activity_Schedule,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.15,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.573,           !- Sensible Heat Fraction
    activity_sch_level,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    People_Unit7,            !- Name
    Unit_7,                  !- Zone or ZoneList or Space or SpaceList Name
    Activity_Schedule,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.15,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.573,           !- Sensible Heat Fraction
    activity_sch_level,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    People_Unit8,            !- Name
    Unit_8,                  !- Zone or ZoneList or Space or SpaceList Name
    Activity_Schedule,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.55,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.573,           !- Sensible Heat Fraction
    activity_sch_level,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
Lights,
    Lights_Unit1,            !- Name
    Unit_1,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting_sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable
Lights,
    Lights_Unit2,            !- Name
    Unit_2,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting_sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable
Lights,
    Lights_Unit3,            !- Name
    Unit_3,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting_sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable
Lights,
    Lights_Unit4,            !- Name
    Unit_4,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting_sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable
Lights,
    Lights_Unit5,            !- Name
    Unit_5,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting_sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable
Lights,
    Lights_Unit6,            !- Name
    Unit_6,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting_sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable
Lights,
    Lights_Unit7,            !- Name
    Unit_7,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting_sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable
Lights,
    Lights_Unit8,            !- Name
    Unit_8,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting_sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable
!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========
ElectricEquipment,
    IECC_Adj1,               !- Name
    Unit_1,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
    IECC_Adj2,               !- Name
    Unit_2,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
    IECC_Adj3,               !- Name
    Unit_3,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
    IECC_Adj4,               !- Name
    Unit_4,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
    IECC_Adj5,               !- Name
    Unit_5,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
    IECC_Adj6,               !- Name
    Unit_6,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
    IECC_Adj7,               !- Name
    Unit_7,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
    IECC_Adj8,               !- Name
    Unit_8,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
    clotheswasher1,          !- Name
    Unit_1,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12.24,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory
ElectricEquipment,
    clotheswasher2,          !- Name
    Unit_2,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12.24,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory
ElectricEquipment,
    clotheswasher3,          !- Name
    Unit_3,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12.24,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory
ElectricEquipment,
    clotheswasher4,          !- Name
    Unit_4,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12.24,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory
ElectricEquipment,
    clotheswasher5,          !- Name
    Unit_5,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12.24,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory
ElectricEquipment,
    clotheswasher6,          !- Name
    Unit_6,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12.24,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory
ElectricEquipment,
    clotheswasher7,          !- Name
    Unit_7,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12.24,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory
ElectricEquipment,
    clotheswasher8,          !- Name
    Unit_8,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12.24,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory
ElectricEquipment,
    dishwasher1,             !- Name
    Unit_1,                  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    15.744,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory
ElectricEquipment,
    dishwasher2,             !- Name
    Unit_2,                  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    15.744,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory
ElectricEquipment,
    dishwasher3,             !- Name
    Unit_3,                  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    15.744,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory
ElectricEquipment,
    dishwasher4,             !- Name
    Unit_4,                  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    15.744,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory
ElectricEquipment,
    dishwasher5,             !- Name
    Unit_5,                  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    15.744,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory
ElectricEquipment,
    dishwasher6,             !- Name
    Unit_6,                  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    15.744,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory
ElectricEquipment,
    dishwasher7,             !- Name
    Unit_7,                  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    15.744,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory
ElectricEquipment,
    dishwasher8,             !- Name
    Unit_8,                  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    15.744,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory
ElectricEquipment,
    electric_dryer1,         !- Name
    Unit_1,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25.3,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory
ElectricEquipment,
    electric_dryer2,         !- Name
    Unit_2,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25.3,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory
ElectricEquipment,
    electric_dryer3,         !- Name
    Unit_3,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25.3,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory
ElectricEquipment,
    electric_dryer4,         !- Name
    Unit_4,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25.3,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory
ElectricEquipment,
    electric_dryer5,         !- Name
    Unit_5,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25.3,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory
ElectricEquipment,
    electric_dryer6,         !- Name
    Unit_6,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25.3,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory
ElectricEquipment,
    electric_dryer7,         !- Name
    Unit_7,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25.3,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory
ElectricEquipment,
    electric_dryer8,         !- Name
    Unit_8,                  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25.3,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory
ElectricEquipment,
    electric_mels1,          !- Name
    Unit_1,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    285.172,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory
ElectricEquipment,
    electric_mels2,          !- Name
    Unit_2,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    285.172,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory
ElectricEquipment,
    electric_mels3,          !- Name
    Unit_3,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    285.172,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory
ElectricEquipment,
    electric_mels4,          !- Name
    Unit_4,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    285.172,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory
ElectricEquipment,
    electric_mels5,          !- Name
    Unit_5,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    285.172,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory
ElectricEquipment,
    electric_mels6,          !- Name
    Unit_6,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    285.172,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory
ElectricEquipment,
    electric_mels7,          !- Name
    Unit_7,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    285.172,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory
ElectricEquipment,
    electric_mels8,          !- Name
    Unit_8,                  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    285.172,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory
ElectricEquipment,
    electric_range1,         !- Name
    Unit_1,                  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    62.816,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory
ElectricEquipment,
    electric_range2,         !- Name
    Unit_2,                  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    62.816,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory
ElectricEquipment,
    electric_range3,         !- Name
    Unit_3,                  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    62.816,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory
ElectricEquipment,
    electric_range4,         !- Name
    Unit_4,                  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    62.816,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory
ElectricEquipment,
    electric_range5,         !- Name
    Unit_5,                  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    62.816,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory
ElectricEquipment,
    electric_range6,         !- Name
    Unit_6,                  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    62.816,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory
ElectricEquipment,
    electric_range7,         !- Name
    Unit_7,                  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    62.816,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory
ElectricEquipment,
    electric_range8,         !- Name
    Unit_8,                  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    62.816,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory
ElectricEquipment,
    refrigerator1,           !- Name
    Unit_1,                  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    136.4,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory
ElectricEquipment,
    refrigerator2,           !- Name
    Unit_2,                  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    136.4,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory
ElectricEquipment,
    refrigerator3,           !- Name
    Unit_3,                  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    136.4,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory
ElectricEquipment,
    refrigerator4,           !- Name
    Unit_4,                  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    136.4,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory
ElectricEquipment,
    refrigerator5,           !- Name
    Unit_5,                  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    136.4,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory
ElectricEquipment,
    refrigerator6,           !- Name
    Unit_6,                  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    136.4,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory
ElectricEquipment,
    refrigerator7,           !- Name
    Unit_7,                  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    136.4,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory
ElectricEquipment,
    refrigerator8,           !- Name
    Unit_8,                  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    136.4,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory
ElectricEquipment,
    television1,             !- Name
    Unit_1,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    101.32,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory
ElectricEquipment,
    television2,             !- Name
    Unit_2,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    101.32,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory
ElectricEquipment,
    television3,             !- Name
    Unit_3,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    101.32,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory
ElectricEquipment,
    television4,             !- Name
    Unit_4,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    101.32,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory
ElectricEquipment,
    television5,             !- Name
    Unit_5,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    101.32,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory
ElectricEquipment,
    television6,             !- Name
    Unit_6,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    101.32,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory
ElectricEquipment,
    television7,             !- Name
    Unit_7,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    101.32,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory
ElectricEquipment,
    television8,             !- Name
    Unit_8,                  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    101.32,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_BottomFloor,  !- Name
    ExteriorLighting,           !- Schedule Name
    404,         !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory
Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_BottomFloor,  !- Name
    ExteriorLighting,           !- Schedule Name
    404,         !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory
Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_BottomFloor,  !- Name
    ExteriorLighting,           !- Schedule Name
    404,         !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory
Exterior:Lights,
    Exterior-Lights_unit4_FrontRow_BottomFloor,  !- Name
    ExteriorLighting,           !- Schedule Name
    404,         !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory
Exterior:Lights,
    Exterior-Lights_unit5_FrontRow_BottomFloor,  !- Name
    ExteriorLighting,           !- Schedule Name
    404,         !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory
Exterior:Lights,
    Exterior-Lights_unit6_FrontRow_BottomFloor,  !- Name
    ExteriorLighting,           !- Schedule Name
    404,         !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory
Exterior:Lights,
    Exterior-Lights_unit7_FrontRow_BottomFloor,  !- Name
    ExteriorLighting,           !- Schedule Name
    404,         !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory
Exterior:Lights,
    Exterior-Lights_unit8_FrontRow_BottomFloor,  !- Name
    ExteriorLighting,           !- Schedule Name
    404,         !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory
!-Generator IDFEditor 1.54
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    clg_sch_val,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    26.667;                  !- Field 4
Schedule:Compact,
    heating_sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.11;                   !- Field 4
Schedule:Compact,
    inf_sch,                 !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
Schedule:Compact,
    zone_control_type,       !- Name
    control_type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    4.0;                     !- Field 4
Schedule:Compact,
    vent_sch,                !- Name
    any number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12
Schedule:Compact,
    vent_sch_CZ15,           !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========
Schedule:Constant,
    DHWSupplySetpoint,       !- Name
    Temperature,             !- Schedule Type Limits Name
    55;                      !- Hourly Value
!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========
ZoneInfiltration:DesignFlowRate,
    Space 1 Space Infiltration Design Flow Rate 1,  !- Name
    Unit_1,                  !- Zone or ZoneList or Space or SpaceList Name
    inf_sch,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,         !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient
ZoneInfiltration:DesignFlowRate,
    Space 2 Space Infiltration Design Flow Rate 1,  !- Name
    Unit_2,                  !- Zone or ZoneList or Space or SpaceList Name
    inf_sch,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,         !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient
ZoneInfiltration:DesignFlowRate,
    Space 3 Space Infiltration Design Flow Rate 1,  !- Name
    Unit_3,                  !- Zone or ZoneList or Space or SpaceList Name
    inf_sch,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,         !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient
ZoneInfiltration:DesignFlowRate,
    Space 4 Space Infiltration Design Flow Rate 1,  !- Name
    Unit_4,                  !- Zone or ZoneList or Space or SpaceList Name
    inf_sch,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,         !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient
ZoneInfiltration:DesignFlowRate,
    Space 5 Space Infiltration Design Flow Rate 1,  !- Name
    Unit_5,                  !- Zone or ZoneList or Space or SpaceList Name
    inf_sch,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,         !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient
ZoneInfiltration:DesignFlowRate,
    Space 6 Space Infiltration Design Flow Rate 1,  !- Name
    Unit_6,                  !- Zone or ZoneList or Space or SpaceList Name
    inf_sch,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,         !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient
ZoneInfiltration:DesignFlowRate,
    Space 7 Space Infiltration Design Flow Rate 1,  !- Name
    Unit_7,                  !- Zone or ZoneList or Space or SpaceList Name
    inf_sch,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,         !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient
ZoneInfiltration:DesignFlowRate,
    Space 8 Space Infiltration Design Flow Rate 1,  !- Name
    Unit_8,                  !- Zone or ZoneList or Space or SpaceList Name
    inf_sch,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,         !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient
ZoneInfiltration:DesignFlowRate,
    spAttic Space Infiltration Design Flow Rate 1,  !- Name
    Attic,                   !- Zone or ZoneList or Space or SpaceList Name
    always_avail,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.41,          !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient
!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========
ZoneVentilation:DesignFlowRate,
    NaturalVentilation_1,    !- Name
    Unit_1,                  !- Zone or ZoneList or Space or SpaceList Name
    vent_sch,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.50,                    !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23.8888888888889,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26.6666666666667,        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    12.7777777777778,        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.8888888888889;        !- Maximum Outdoor Temperature {C}
ZoneVentilation:DesignFlowRate,
    NaturalVentilation_2,    !- Name
    Unit_2,                  !- Zone or ZoneList or Space or SpaceList Name
    vent_sch,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.50,                    !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23.8888888888889,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26.6666666666667,        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    12.7777777777778,        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.8888888888889;        !- Maximum Outdoor Temperature {C}
ZoneVentilation:DesignFlowRate,
    NaturalVentilation_3,    !- Name
    Unit_3,                  !- Zone or ZoneList or Space or SpaceList Name
    vent_sch,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.50,                    !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23.8888888888889,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26.6666666666667,        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    12.7777777777778,        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.8888888888889;        !- Maximum Outdoor Temperature {C}
ZoneVentilation:DesignFlowRate,
    NaturalVentilation_4,    !- Name
    Unit_4,                  !- Zone or ZoneList or Space or SpaceList Name
    vent_sch,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.50,                    !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23.8888888888889,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26.6666666666667,        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    12.7777777777778,        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.8888888888889;        !- Maximum Outdoor Temperature {C}
ZoneVentilation:DesignFlowRate,
    NaturalVentilation_5,    !- Name
    Unit_5,                  !- Zone or ZoneList or Space or SpaceList Name
    vent_sch,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.50,                    !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23.8888888888889,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26.6666666666667,        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    12.7777777777778,        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.8888888888889;        !- Maximum Outdoor Temperature {C}
ZoneVentilation:DesignFlowRate,
    NaturalVentilation_6,    !- Name
    Unit_6,                  !- Zone or ZoneList or Space or SpaceList Name
    vent_sch,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.50,                    !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23.8888888888889,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26.6666666666667,        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    12.7777777777778,        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.8888888888889;        !- Maximum Outdoor Temperature {C}
ZoneVentilation:DesignFlowRate,
    NaturalVentilation_7,    !- Name
    Unit_7,                  !- Zone or ZoneList or Space or SpaceList Name
    vent_sch,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.50,                    !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23.8888888888889,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26.6666666666667,        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    12.7777777777778,        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.8888888888889;        !- Maximum Outdoor Temperature {C}
ZoneVentilation:DesignFlowRate,
    NaturalVentilation_8,    !- Name
    Unit_8,                  !- Zone or ZoneList or Space or SpaceList Name
    vent_sch,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.50,                    !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23.8888888888889,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26.6666666666667,        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    12.7777777777778,        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.8888888888889;        !- Maximum Outdoor Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:UNITARY ===========
! HVACTemplate:Zone:Unitary,
!     Unit_1,                  !- Zone Name
!     HVAC_Unit1,              !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! HVACTemplate:Zone:Unitary,
!     Unit_2,                  !- Zone Name
!     HVAC_Unit2,              !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! HVACTemplate:Zone:Unitary,
!     Unit_3,                  !- Zone Name
!     HVAC_Unit3,              !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! HVACTemplate:Zone:Unitary,
!     Unit_4,                  !- Zone Name
!     HVAC_Unit4,              !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! HVACTemplate:Zone:Unitary,
!     Unit_5,                  !- Zone Name
!     HVAC_Unit5,              !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! HVACTemplate:Zone:Unitary,
!     Unit_6,                  !- Zone Name
!     HVAC_Unit6,              !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! HVACTemplate:Zone:Unitary,
!     Unit_7,                  !- Zone Name
!     HVAC_Unit7,              !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! HVACTemplate:Zone:Unitary,
!     Unit_8,                  !- Zone Name
!     HVAC_Unit8,              !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:SYSTEM:UNITARYSYSTEM ===========
! HVACTemplate:System:UnitarySystem,
!     HVAC_Unit1,              !- Name
!     always_avail,            !- System Availability Schedule Name
!     Load,                    !- Control Type
!     Unit_1,                  !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.58,         !- Supply Fan Total Efficiency
!     498,                !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     always_avail,            !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3.34,       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,         !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,      !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! HVACTemplate:System:UnitarySystem,
!     HVAC_Unit2,              !- Name
!     always_avail,            !- System Availability Schedule Name
!     Load,                    !- Control Type
!     Unit_2,                  !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.58,         !- Supply Fan Total Efficiency
!     498,                !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     always_avail,            !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3.34,       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,         !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,      !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! HVACTemplate:System:UnitarySystem,
!     HVAC_Unit3,              !- Name
!     always_avail,            !- System Availability Schedule Name
!     Load,                    !- Control Type
!     Unit_3,                  !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.58,         !- Supply Fan Total Efficiency
!     498,                !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     always_avail,            !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3.34,       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,         !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,      !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! HVACTemplate:System:UnitarySystem,
!     HVAC_Unit4,              !- Name
!     always_avail,            !- System Availability Schedule Name
!     Load,                    !- Control Type
!     Unit_4,                  !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.58,         !- Supply Fan Total Efficiency
!     498,                !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     always_avail,            !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3.34,       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,         !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,      !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! HVACTemplate:System:UnitarySystem,
!     HVAC_Unit5,              !- Name
!     always_avail,            !- System Availability Schedule Name
!     Load,                    !- Control Type
!     Unit_5,                  !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.58,         !- Supply Fan Total Efficiency
!     498,                !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     always_avail,            !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3.34,       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,         !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,      !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! HVACTemplate:System:UnitarySystem,
!     HVAC_Unit6,              !- Name
!     always_avail,            !- System Availability Schedule Name
!     Load,                    !- Control Type
!     Unit_6,                  !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.58,         !- Supply Fan Total Efficiency
!     498,                !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     always_avail,            !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3.34,       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,         !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,      !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! HVACTemplate:System:UnitarySystem,
!     HVAC_Unit7,              !- Name
!     always_avail,            !- System Availability Schedule Name
!     Load,                    !- Control Type
!     Unit_7,                  !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.58,         !- Supply Fan Total Efficiency
!     498,                !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     always_avail,            !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3.34,       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,         !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,      !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! HVACTemplate:System:UnitarySystem,
!     HVAC_Unit8,              !- Name
!     always_avail,            !- System Availability Schedule Name
!     Load,                    !- Control Type
!     Unit_8,                  !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.58,         !- Supply Fan Total Efficiency
!     498,                !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     always_avail,            !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3.34,       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,         !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,      !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
ZoneControl:Thermostat,
    Tstat_Unit1,             !- Name
    Unit_1,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints_Unit1;         !- Control 1 Name
ZoneControl:Thermostat,
    Tstat_Unit2,             !- Name
    Unit_2,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints_Unit1;         !- Control 1 Name
ZoneControl:Thermostat,
    Tstat_Unit3,             !- Name
    Unit_3,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints_Unit1;         !- Control 1 Name
ZoneControl:Thermostat,
    Tstat_Unit4,             !- Name
    Unit_4,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints_Unit1;         !- Control 1 Name
ZoneControl:Thermostat,
    Tstat_Unit5,             !- Name
    Unit_5,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints_Unit1;         !- Control 1 Name
ZoneControl:Thermostat,
    Tstat_Unit6,             !- Name
    Unit_6,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints_Unit1;         !- Control 1 Name
ZoneControl:Thermostat,
    Tstat_Unit7,             !- Name
    Unit_7,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints_Unit1;         !- Control 1 Name
ZoneControl:Thermostat,
    Tstat_Unit8,             !- Name
    Unit_8,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints_Unit1;         !- Control 1 Name
!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
ThermostatSetpoint:DualSetpoint,
    Setpoints_Unit1,         !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========
AvailabilityManager:Scheduled,
    System availability,     !- Name
    always_avail;            !- Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    availability list,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System availability;     !- Availability Manager 1 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit2;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit3;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit4,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit4;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit5,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit5;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit6,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit6;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit7,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit7;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit8,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit8;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output
Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    0.000032,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
!-Generator IDFEditor 1.53
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type
ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    always_avail,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    55.0;                    !- Field 4
Schedule:Compact,
    dhw_1BR_bathtub_sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.0,                     !- Field 9
    Until: 03:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 04:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 08:00,            !- Field 20
    0.18,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.06,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.28,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.05,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.08,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.03,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.20,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.21,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.0,                     !- Field 37
    Until: 17:00,            !- Field 38
    0.06,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.16,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.54,                    !- Field 43
    Until: 20:00,            !- Field 44
    1.0,                     !- Field 45
    Until: 21:00,            !- Field 46
    0.02,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.53,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.05,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.0,                     !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_1BR_dishwasher_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.03,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.22,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.29,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.11,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.02,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.47,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.70,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.85,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.53,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.54,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.50,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.10,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.12,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.39,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.17,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.33,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.57,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.92,                    !- Field 45
    Until: 21:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 22:00,            !- Field 48
    0.49,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.27,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.07,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_1BR_shower_sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.03,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.22,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.29,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.11,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.02,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.47,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.70,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.85,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.53,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.54,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.50,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.10,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.12,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.39,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.17,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.33,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.57,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.92,                    !- Field 45
    Until: 21:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 22:00,            !- Field 48
    0.49,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.27,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.07,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_1BR_sink_sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.06,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.04,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.05,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.02,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.08,                    !- Field 15
    Until: 06:00,            !- Field 16
    0.27,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.41,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.99,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.94,                    !- Field 23
    Until: 10:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 11:00,            !- Field 26
    0.90,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.63,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.58,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.57,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.52,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.44,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.49,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.69,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.69,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.84,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.68,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.55,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.33,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.31,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_1BR_washer_sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.0,                     !- Field 9
    Until: 03:00,            !- Field 10
    0.01,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.08,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.08,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.13,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.41,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.60,                    !- Field 23
    Until: 10:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 11:00,            !- Field 26
    0.60,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.90,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.16,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.23,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.15,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.25,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.10,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.44,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.34,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.49,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.31,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.33,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.47,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.17,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_2BR_bathtub_sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.0,                     !- Field 9
    Until: 03:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 04:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 08:00,            !- Field 20
    0.42,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.19,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.30,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.13,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.13,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.13,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.38,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.42,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.0,                     !- Field 37
    Until: 17:00,            !- Field 38
    0.10,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.37,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.59,                    !- Field 43
    Until: 20:00,            !- Field 44
    1.0,                     !- Field 45
    Until: 21:00,            !- Field 46
    0.06,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.65,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.15,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.0,                     !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_2BR_dishwasher_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.09,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.13,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.28,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.05,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.01,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.31,                    !- Field 21
    Until: 09:00,            !- Field 22
    1.0,                     !- Field 23
    Until: 10:00,            !- Field 24
    0.85,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.53,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.73,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.56,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.38,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.30,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.35,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.14,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.45,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.31,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.99,                    !- Field 45
    Until: 21:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 22:00,            !- Field 48
    0.59,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.54,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.17,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_2BR_shower_sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.05,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.03,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.05,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 05:00,            !- Field 14
    0.07,                    !- Field 15
    Until: 06:00,            !- Field 16
    0.34,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.94,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.98,                    !- Field 21
    Until: 09:00,            !- Field 22
    1.0,                     !- Field 23
    Until: 10:00,            !- Field 24
    0.67,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.54,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.45,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.38,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.20,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.27,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.30,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.39,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.28,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.58,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.38,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.42,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.37,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.37,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.10,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_2BR_sink_sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.09,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.04,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.07,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.04,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.09,                    !- Field 15
    Until: 06:00,            !- Field 16
    0.24,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.49,                    !- Field 19
    Until: 08:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 09:00,            !- Field 22
    0.82,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.98,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.79,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.59,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.65,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.51,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.46,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.46,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.52,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.69,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.86,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.88,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.86,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.65,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.41,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.37,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_2BR_washer_sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.0,                     !- Field 9
    Until: 03:00,            !- Field 10
    0.04,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.11,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.04,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.21,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.40,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.69,                    !- Field 23
    Until: 10:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 11:00,            !- Field 26
    0.79,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.94,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.33,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.52,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.25,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.44,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.26,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.48,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.50,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.62,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.30,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.39,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.42,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.17,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========
Schedule:Constant,
    CWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value
Schedule:Constant,
    DWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value
Schedule:Constant,
    SSBWaterTempSchedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
Material,
    Pipe Steel,              !- Name
    Smooth,                  !- Roughness
    3.00E-03,                !- Thickness {m}
    45.31,                   !- Conductivity {W/m-K}
    7833.0,                  !- Density {kg/m3}
    500.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    Steel Pipe,              !- Name
    Pipe Insulation,         !- Outside Layer
    Pipe Steel;              !- Layer 2
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
Sizing:Plant,
    DHW Loop_unit1,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit2,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit3,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit4,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit5,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit6,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit7,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit8,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    DHW Demand Inlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1,  !- Component 1 Name
    DHW Demand Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2,  !- Component 1 Name
    DHW Demand Inlet Node_unit2,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3,  !- Component 1 Name
    DHW Demand Inlet Node_unit3,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit4,  !- Component 1 Name
    DHW Demand Inlet Node_unit4,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit5,  !- Component 1 Name
    DHW Demand Inlet Node_unit5,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit6,  !- Component 1 Name
    DHW Demand Inlet Node_unit6,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit7,  !- Component 1 Name
    DHW Demand Inlet Node_unit7,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit8,  !- Component 1 Name
    DHW Demand Inlet Node_unit8,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit4,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit4,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit5,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit5,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit6,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit6,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit7,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit7,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit8,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit8,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit1,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1,    !- Component 1 Name
    Mains Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit2,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2,    !- Component 1 Name
    Mains Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit3,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3,    !- Component 1 Name
    Mains Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit4,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit4,    !- Component 1 Name
    Mains Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit5,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit5,    !- Component 1 Name
    Mains Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit6,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit6,    !- Component 1 Name
    Mains Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit7,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit7,    !- Component 1 Name
    Mains Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit8,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit8,    !- Component 1 Name
    Mains Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit4, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit4; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit5, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit5; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit6, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit6; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit7, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit7; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit8, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit8; !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1,         !- Component 1 Name
    Water Bath Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit2, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2,         !- Component 1 Name
    Water Bath Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit3, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3,         !- Component 1 Name
    Water Bath Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit4, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit4,         !- Component 1 Name
    Water Bath Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit5, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit5,         !- Component 1 Name
    Water Bath Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit6, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit6,         !- Component 1 Name
    Water Bath Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit7, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit7,         !- Component 1 Name
    Water Bath Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit8, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit8,         !- Component 1 Name
    Water Bath Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit4, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit5, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit6, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit7, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit8, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1,    !- Component 1 Name
    Water DishWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2,    !- Component 1 Name
    Water DishWasher Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3,    !- Component 1 Name
    Water DishWasher Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit4,    !- Component 1 Name
    Water DishWasher Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit5,    !- Component 1 Name
    Water DishWasher Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit6,    !- Component 1 Name
    Water DishWasher Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit7,    !- Component 1 Name
    Water DishWasher Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit8,    !- Component 1 Name
    Water DishWasher Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1,      !- Component 1 Name
    Water Heater Use Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit2,      !- Component 1 Name
    Water Heater Use Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3,      !- Component 1 Name
    Water Heater Use Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit4,      !- Component 1 Name
    Water Heater Use Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit5,      !- Component 1 Name
    Water Heater Use Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit6,      !- Component 1 Name
    Water Heater Use Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit7,      !- Component 1 Name
    Water Heater Use Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit8,      !- Component 1 Name
    Water Heater Use Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1,       !- Component 1 Name
    Water Shower Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2,       !- Component 1 Name
    Water Shower Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3,       !- Component 1 Name
    Water Shower Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit4,       !- Component 1 Name
    Water Shower Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit5,       !- Component 1 Name
    Water Shower Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit6,       !- Component 1 Name
    Water Shower Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit7,       !- Component 1 Name
    Water Shower Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit8,       !- Component 1 Name
    Water Shower Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1,         !- Component 1 Name
    Water Sink Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit2, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2,         !- Component 1 Name
    Water Sink Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit3, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3,         !- Component 1 Name
    Water Sink Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit4, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit4,         !- Component 1 Name
    Water Sink Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit5, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit5,         !- Component 1 Name
    Water Sink Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit6, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit6,         !- Component 1 Name
    Water Sink Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit7, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit7,         !- Component 1 Name
    Water Sink Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit8, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit8,         !- Component 1 Name
    Water Sink Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit8;  !- Component 1 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    DHW Demand Branches_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Branch 1 Name
    Water Sink Branch_unit1, !- Branch 2 Name
    Water Shower Branch_unit1,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1,  !- Branch 4 Name
    Water Dishwasher Branch_unit1,  !- Branch 5 Name
    Water Bath Branch_unit1, !- Branch 6 Name
    Mains Makeup Branch_unit1;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit2,  !- Name
    DHW Demand Inlet Branch_unit2,  !- Branch 1 Name
    Water Sink Branch_unit2, !- Branch 2 Name
    Water Shower Branch_unit2,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2,  !- Branch 4 Name
    Water Dishwasher Branch_unit2,  !- Branch 5 Name
    Water Bath Branch_unit2, !- Branch 6 Name
    Mains Makeup Branch_unit2;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit3,  !- Name
    DHW Demand Inlet Branch_unit3,  !- Branch 1 Name
    Water Sink Branch_unit3, !- Branch 2 Name
    Water Shower Branch_unit3,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3,  !- Branch 4 Name
    Water Dishwasher Branch_unit3,  !- Branch 5 Name
    Water Bath Branch_unit3, !- Branch 6 Name
    Mains Makeup Branch_unit3;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit4,  !- Name
    DHW Demand Inlet Branch_unit4,  !- Branch 1 Name
    Water Sink Branch_unit4, !- Branch 2 Name
    Water Shower Branch_unit4,  !- Branch 3 Name
    Water ClothesWasher Branch_unit4,  !- Branch 4 Name
    Water Dishwasher Branch_unit4,  !- Branch 5 Name
    Water Bath Branch_unit4, !- Branch 6 Name
    Mains Makeup Branch_unit4;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit5,  !- Name
    DHW Demand Inlet Branch_unit5,  !- Branch 1 Name
    Water Sink Branch_unit5, !- Branch 2 Name
    Water Shower Branch_unit5,  !- Branch 3 Name
    Water ClothesWasher Branch_unit5,  !- Branch 4 Name
    Water Dishwasher Branch_unit5,  !- Branch 5 Name
    Water Bath Branch_unit5, !- Branch 6 Name
    Mains Makeup Branch_unit5;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit6,  !- Name
    DHW Demand Inlet Branch_unit6,  !- Branch 1 Name
    Water Sink Branch_unit6, !- Branch 2 Name
    Water Shower Branch_unit6,  !- Branch 3 Name
    Water ClothesWasher Branch_unit6,  !- Branch 4 Name
    Water Dishwasher Branch_unit6,  !- Branch 5 Name
    Water Bath Branch_unit6, !- Branch 6 Name
    Mains Makeup Branch_unit6;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit7,  !- Name
    DHW Demand Inlet Branch_unit7,  !- Branch 1 Name
    Water Sink Branch_unit7, !- Branch 2 Name
    Water Shower Branch_unit7,  !- Branch 3 Name
    Water ClothesWasher Branch_unit7,  !- Branch 4 Name
    Water Dishwasher Branch_unit7,  !- Branch 5 Name
    Water Bath Branch_unit7, !- Branch 6 Name
    Mains Makeup Branch_unit7;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit8,  !- Name
    DHW Demand Inlet Branch_unit8,  !- Branch 1 Name
    Water Sink Branch_unit8, !- Branch 2 Name
    Water Shower Branch_unit8,  !- Branch 3 Name
    Water ClothesWasher Branch_unit8,  !- Branch 4 Name
    Water Dishwasher Branch_unit8,  !- Branch 5 Name
    Water Bath Branch_unit8, !- Branch 6 Name
    Mains Makeup Branch_unit8;  !- Branch 7 Name
BranchList,
    DHW Supply Branches_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Branch 1 Name
    Water Heater Branch_unit1,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit2,  !- Name
    Mains Inlet Branch_unit2,!- Branch 1 Name
    Water Heater Branch_unit2,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit3,  !- Name
    Mains Inlet Branch_unit3,!- Branch 1 Name
    Water Heater Branch_unit3,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit4,  !- Name
    Mains Inlet Branch_unit4,!- Branch 1 Name
    Water Heater Branch_unit4,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit4;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit5,  !- Name
    Mains Inlet Branch_unit5,!- Branch 1 Name
    Water Heater Branch_unit5,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit5;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit6,  !- Name
    Mains Inlet Branch_unit6,!- Branch 1 Name
    Water Heater Branch_unit6,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit6;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit7,  !- Name
    Mains Inlet Branch_unit7,!- Branch 1 Name
    Water Heater Branch_unit7,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit7;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit8,  !- Name
    Mains Inlet Branch_unit8,!- Branch 1 Name
    Water Heater Branch_unit8,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit8;  !- Branch 3 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
Connector:Splitter,
    DHW Demand Splitter_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Inlet Branch Name
    Water Sink Branch_unit1, !- Outlet Branch 1 Name
    Water Shower Branch_unit1,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit2,  !- Name
    DHW Demand Inlet Branch_unit2,  !- Inlet Branch Name
    Water Sink Branch_unit2, !- Outlet Branch 1 Name
    Water Shower Branch_unit2,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit3,  !- Name
    DHW Demand Inlet Branch_unit3,  !- Inlet Branch Name
    Water Sink Branch_unit3, !- Outlet Branch 1 Name
    Water Shower Branch_unit3,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit4,  !- Name
    DHW Demand Inlet Branch_unit4,  !- Inlet Branch Name
    Water Sink Branch_unit4, !- Outlet Branch 1 Name
    Water Shower Branch_unit4,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit4,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit4,  !- Outlet Branch 4 Name
    Water Bath Branch_unit4; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit5,  !- Name
    DHW Demand Inlet Branch_unit5,  !- Inlet Branch Name
    Water Sink Branch_unit5, !- Outlet Branch 1 Name
    Water Shower Branch_unit5,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit5,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit5,  !- Outlet Branch 4 Name
    Water Bath Branch_unit5; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit6,  !- Name
    DHW Demand Inlet Branch_unit6,  !- Inlet Branch Name
    Water Sink Branch_unit6, !- Outlet Branch 1 Name
    Water Shower Branch_unit6,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit6,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit6,  !- Outlet Branch 4 Name
    Water Bath Branch_unit6; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit7,  !- Name
    DHW Demand Inlet Branch_unit7,  !- Inlet Branch Name
    Water Sink Branch_unit7, !- Outlet Branch 1 Name
    Water Shower Branch_unit7,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit7,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit7,  !- Outlet Branch 4 Name
    Water Bath Branch_unit7; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit8,  !- Name
    DHW Demand Inlet Branch_unit8,  !- Inlet Branch Name
    Water Sink Branch_unit8, !- Outlet Branch 1 Name
    Water Shower Branch_unit8,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit8,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit8,  !- Outlet Branch 4 Name
    Water Bath Branch_unit8; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Supply Splitter_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Inlet Branch Name
    Water Heater Branch_unit1;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit2,  !- Name
    Mains Inlet Branch_unit2,!- Inlet Branch Name
    Water Heater Branch_unit2;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit3,  !- Name
    Mains Inlet Branch_unit3,!- Inlet Branch Name
    Water Heater Branch_unit3;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit4,  !- Name
    Mains Inlet Branch_unit4,!- Inlet Branch Name
    Water Heater Branch_unit4;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit5,  !- Name
    Mains Inlet Branch_unit5,!- Inlet Branch Name
    Water Heater Branch_unit5;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit6,  !- Name
    Mains Inlet Branch_unit6,!- Inlet Branch Name
    Water Heater Branch_unit6;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit7,  !- Name
    Mains Inlet Branch_unit7,!- Inlet Branch Name
    Water Heater Branch_unit7;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit8,  !- Name
    Mains Inlet Branch_unit8,!- Inlet Branch Name
    Water Heater Branch_unit8;  !- Outlet Branch 1 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
Connector:Mixer,
    DHW Demand Mixer_unit1,  !- Name
    Mains Makeup Branch_unit1,  !- Outlet Branch Name
    Water Sink Branch_unit1, !- Inlet Branch 1 Name
    Water Shower Branch_unit1,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit2,  !- Name
    Mains Makeup Branch_unit2,  !- Outlet Branch Name
    Water Sink Branch_unit2, !- Inlet Branch 1 Name
    Water Shower Branch_unit2,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit3,  !- Name
    Mains Makeup Branch_unit3,  !- Outlet Branch Name
    Water Sink Branch_unit3, !- Inlet Branch 1 Name
    Water Shower Branch_unit3,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit4,  !- Name
    Mains Makeup Branch_unit4,  !- Outlet Branch Name
    Water Sink Branch_unit4, !- Inlet Branch 1 Name
    Water Shower Branch_unit4,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit4,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit4,  !- Inlet Branch 4 Name
    Water Bath Branch_unit4; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit5,  !- Name
    Mains Makeup Branch_unit5,  !- Outlet Branch Name
    Water Sink Branch_unit5, !- Inlet Branch 1 Name
    Water Shower Branch_unit5,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit5,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit5,  !- Inlet Branch 4 Name
    Water Bath Branch_unit5; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit6,  !- Name
    Mains Makeup Branch_unit6,  !- Outlet Branch Name
    Water Sink Branch_unit6, !- Inlet Branch 1 Name
    Water Shower Branch_unit6,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit6,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit6,  !- Inlet Branch 4 Name
    Water Bath Branch_unit6; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit7,  !- Name
    Mains Makeup Branch_unit7,  !- Outlet Branch Name
    Water Sink Branch_unit7, !- Inlet Branch 1 Name
    Water Shower Branch_unit7,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit7,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit7,  !- Inlet Branch 4 Name
    Water Bath Branch_unit7; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit8,  !- Name
    Mains Makeup Branch_unit8,  !- Outlet Branch Name
    Water Sink Branch_unit8, !- Inlet Branch 1 Name
    Water Shower Branch_unit8,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit8,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit8,  !- Inlet Branch 4 Name
    Water Bath Branch_unit8; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Supply Mixer_unit1,  !- Name
    DHW Supply Outlet Branch_unit1,  !- Outlet Branch Name
    Water Heater Branch_unit1;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit2,  !- Name
    DHW Supply Outlet Branch_unit2,  !- Outlet Branch Name
    Water Heater Branch_unit2;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit3,  !- Name
    DHW Supply Outlet Branch_unit3,  !- Outlet Branch Name
    Water Heater Branch_unit3;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit4,  !- Name
    DHW Supply Outlet Branch_unit4,  !- Outlet Branch Name
    Water Heater Branch_unit4;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit5,  !- Name
    DHW Supply Outlet Branch_unit5,  !- Outlet Branch Name
    Water Heater Branch_unit5;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit6,  !- Name
    DHW Supply Outlet Branch_unit6,  !- Outlet Branch Name
    Water Heater Branch_unit6;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit7,  !- Name
    DHW Supply Outlet Branch_unit7,  !- Outlet Branch Name
    Water Heater Branch_unit7;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit8,  !- Name
    DHW Supply Outlet Branch_unit8,  !- Outlet Branch Name
    Water Heater Branch_unit8;  !- Inlet Branch 1 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
ConnectorList,
    DHW Demand Connectors_unit1,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit2,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit3,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit4,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit4,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit4;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit5,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit5,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit5;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit6,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit6,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit6;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit7,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit7,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit7;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit8,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit8,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit8;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit1,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit2,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit3,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit4,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit4,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit4;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit5,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit5,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit5;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit6,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit6,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit6;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit7,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit7,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit7;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit8,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit8,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit8;  !- Connector 2 Name
!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2,  !- Inlet Node Name
    DHW Supply Outlet Node_unit2;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3,  !- Inlet Node Name
    DHW Supply Outlet Node_unit3;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit4,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit4,  !- Inlet Node Name
    DHW Supply Outlet Node_unit4;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit5,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit5,  !- Inlet Node Name
    DHW Supply Outlet Node_unit5;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit6,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit6,  !- Inlet Node Name
    DHW Supply Outlet Node_unit6;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit7,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit7,  !- Inlet Node Name
    DHW Supply Outlet Node_unit7;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit8,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit8,  !- Inlet Node Name
    DHW Supply Outlet Node_unit8;  !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit1, !- Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Inlet Node Name
    Mains Makeup Node_unit1; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit2, !- Name
    Mains Makeup Pipe Inlet Node_unit2,  !- Inlet Node Name
    Mains Makeup Node_unit2; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit3, !- Name
    Mains Makeup Pipe Inlet Node_unit3,  !- Inlet Node Name
    Mains Makeup Node_unit3; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit4, !- Name
    Mains Makeup Pipe Inlet Node_unit4,  !- Inlet Node Name
    Mains Makeup Node_unit4; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit5, !- Name
    Mains Makeup Pipe Inlet Node_unit5,  !- Inlet Node Name
    Mains Makeup Node_unit5; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit6, !- Name
    Mains Makeup Pipe Inlet Node_unit6,  !- Inlet Node Name
    Mains Makeup Node_unit6; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit7, !- Name
    Mains Makeup Pipe Inlet Node_unit7,  !- Inlet Node Name
    Mains Makeup Node_unit7; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit8, !- Name
    Mains Makeup Pipe Inlet Node_unit8,  !- Inlet Node Name
    Mains Makeup Node_unit8; !- Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: PIPE:OUTDOOR ===========
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit1,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit1,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1,  !- Fluid Outlet Node Name
    HVAC_Unit1 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit2,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit2,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2,  !- Fluid Outlet Node Name
    HVAC_Unit2 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit3,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit3,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3,  !- Fluid Outlet Node Name
    HVAC_Unit3 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit4,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit4,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit4,  !- Fluid Outlet Node Name
    HVAC_Unit4 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit5,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit5,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit5,  !- Fluid Outlet Node Name
    HVAC_Unit5 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit6,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit6,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit6,  !- Fluid Outlet Node Name
    HVAC_Unit6 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit7,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit7,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit7,  !- Fluid Outlet Node Name
    HVAC_Unit7 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit8,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit8,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit8,  !- Fluid Outlet Node Name
    HVAC_Unit8 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
Pump:VariableSpeed,
    Mains Pressure_unit1,    !- Name
    Mains Inlet Node_unit1,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit2,    !- Name
    Mains Inlet Node_unit2,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit2,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit3,    !- Name
    Mains Inlet Node_unit3,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit3,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
