    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_FULLERTON-MUNI-AP_USA Annual Cooling (WB=>MDB) .4%, MDB=30.3°C WB=22.4°C
SizingPeriod:DesignDay,
    CA_FULLERTON-MUNI-AP Ann Clg .4% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977.,                 !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    200,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_FULLERTON-MUNI-AP_USA Annual Cooling (WB=>MDB) 1%, MDB=29.1°C WB=21.7°C
SizingPeriod:DesignDay,
    CA_FULLERTON-MUNI-AP Ann Clg 1% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.1,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977.,                 !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    200,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_FULLERTON-MUNI-AP_USA Annual Cooling (WB=>MDB) 2%, MDB=28°C WB=20.9°C
SizingPeriod:DesignDay,
    CA_FULLERTON-MUNI-AP Ann Clg 2% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28,                      !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977.,                 !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    200,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_FULLERTON-MUNI-AP_USA Annual Cooling (DP=>MDB) .4%, MDB=26.5°C DP=19.8°C HR=0.0145
SizingPeriod:DesignDay,
    CA_FULLERTON-MUNI-AP Ann Clg .4% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    19.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977.,                 !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    200,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_FULLERTON-MUNI-AP_USA Annual Cooling (DP=>MDB) 1%, MDB=25.6°C DP=18.8°C HR=0.0137
SizingPeriod:DesignDay,
    CA_FULLERTON-MUNI-AP Ann Clg 1% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.6,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    18.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977.,                 !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    200,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_FULLERTON-MUNI-AP_USA Annual Cooling (DP=>MDB) 2%, MDB=23.9°C DP=17.9°C HR=0.0129
SizingPeriod:DesignDay,
    CA_FULLERTON-MUNI-AP Ann Clg 2% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.9,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    17.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977.,                 !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    200,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_FULLERTON-MUNI-AP_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=30.4°C Enthalpy=66000.0J/kg
SizingPeriod:DesignDay,
    CA_FULLERTON-MUNI-AP Ann Clg .4% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    66000.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977.,                 !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    200,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_FULLERTON-MUNI-AP_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=28.9°C Enthalpy=62900.0J/kg
SizingPeriod:DesignDay,
    CA_FULLERTON-MUNI-AP Ann Clg 1% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.9,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    62900.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977.,                 !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    200,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_FULLERTON-MUNI-AP_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=28.4°C Enthalpy=60200.0J/kg
SizingPeriod:DesignDay,
    CA_FULLERTON-MUNI-AP Ann Clg 2% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    60200.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977.,                 !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    200,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    FULLERTON_CZ08,          !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,         !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
!  WMO=722976 Time Zone=NAP: (GMT-08:00) Pacific Time (US & Canada); Tijuana
!  Data Source=ASHRAE 2009 Annual Design Conditions
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ08;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ08,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14.67,                   !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    14.78,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    15.11,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    15.17,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    15.33,                   !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    16.28,                   !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    17,                      !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    17.61,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    17.78,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    17.78,                   !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    16.61,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    15.11;                   !- Field 48
!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========
Site:GroundTemperature:FCfactorMethod,
    20.17,                   !- January Ground Temperature {C}
    20.15,                    !- February Ground Temperature {C}
    20.17,                   !- March Ground Temperature {C}
    20.20,                   !- April Ground Temperature {C}
    21.88,                   !- May Ground Temperature {C}
    22.20,                   !- June Ground Temperature {C}
    22.28,                   !- July Ground Temperature {C}
    22.32,                   !- August Ground Temperature {C}
    22.28,                   !- September Ground Temperature {C}
    22.24,                   !- October Ground Temperature {C}
    20.51,                   !- November Ground Temperature {C}
    20.23;                   !- December Ground Temperature {C}
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

DesignSpecification:OutdoorAir,
  SZ DSOA Unit1,                                           !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit1,                                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit1,                                           !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit1;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit1,                                          !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit1,                                                   !- Zone Name
  Unit1 Equipment,                                         !- Zone Conditioning Equipment List Name
  Unit1 Supply Inlet,                                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit1 Zone Air Node,                                     !- Zone Air Node Name
  Unit1 Return Outlet;                                     !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit1 Equipment,                                         !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit1 ATU,                                               !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit1 ATU,                                               !- Name
  Unit1 Supply Inlet,                                      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit1 CV;                                                !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit1 CV,                                                !- Name
  ,                                                        !- Availability Schedule Name
  Unit1 Zone Equip Inlet,                                  !- Air Inlet Node Name
  Unit1 Supply Inlet,                                      !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit2,                                           !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit2,                                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit2,                                           !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit2;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit2,                                          !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit2,                                                   !- Zone Name
  Unit2 Equipment,                                         !- Zone Conditioning Equipment List Name
  Unit2 Supply Inlet,                                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit2 Zone Air Node,                                     !- Zone Air Node Name
  Unit2 Return Outlet;                                     !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit2 Equipment,                                         !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit2 ATU,                                               !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit2 ATU,                                               !- Name
  Unit2 Supply Inlet,                                      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit2 CV;                                                !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit2 CV,                                                !- Name
  ,                                                        !- Availability Schedule Name
  Unit2 Zone Equip Inlet,                                  !- Air Inlet Node Name
  Unit2 Supply Inlet,                                      !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit3,                                           !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit3,                                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit3,                                           !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit3;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit3,                                          !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit3,                                                   !- Zone Name
  Unit3 Equipment,                                         !- Zone Conditioning Equipment List Name
  Unit3 Supply Inlet,                                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit3 Zone Air Node,                                     !- Zone Air Node Name
  Unit3 Return Outlet;                                     !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit3 Equipment,                                         !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit3 ATU,                                               !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit3 ATU,                                               !- Name
  Unit3 Supply Inlet,                                      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit3 CV;                                                !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit3 CV,                                                !- Name
  ,                                                        !- Availability Schedule Name
  Unit3 Zone Equip Inlet,                                  !- Air Inlet Node Name
  Unit3 Supply Inlet,                                      !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit4,                                           !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit4,                                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit4,                                           !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit4;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit4,                                          !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit4,                                                   !- Zone Name
  Unit4 Equipment,                                         !- Zone Conditioning Equipment List Name
  Unit4 Supply Inlet,                                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit4 Zone Air Node,                                     !- Zone Air Node Name
  Unit4 Return Outlet;                                     !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit4 Equipment,                                         !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit4 ATU,                                               !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit4 ATU,                                               !- Name
  Unit4 Supply Inlet,                                      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit4 CV;                                                !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit4 CV,                                                !- Name
  ,                                                        !- Availability Schedule Name
  Unit4 Zone Equip Inlet,                                  !- Air Inlet Node Name
  Unit4 Supply Inlet,                                      !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit5,                                           !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit5,                                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit5,                                           !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit5;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit5,                                          !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit5,                                                   !- Zone Name
  Unit5 Equipment,                                         !- Zone Conditioning Equipment List Name
  Unit5 Supply Inlet,                                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit5 Zone Air Node,                                     !- Zone Air Node Name
  Unit5 Return Outlet;                                     !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit5 Equipment,                                         !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit5 ATU,                                               !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit5 ATU,                                               !- Name
  Unit5 Supply Inlet,                                      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit5 CV;                                                !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit5 CV,                                                !- Name
  ,                                                        !- Availability Schedule Name
  Unit5 Zone Equip Inlet,                                  !- Air Inlet Node Name
  Unit5 Supply Inlet,                                      !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit6,                                           !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit6,                                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit6,                                           !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit6;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit6,                                          !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit6,                                                   !- Zone Name
  Unit6 Equipment,                                         !- Zone Conditioning Equipment List Name
  Unit6 Supply Inlet,                                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit6 Zone Air Node,                                     !- Zone Air Node Name
  Unit6 Return Outlet;                                     !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit6 Equipment,                                         !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit6 ATU,                                               !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit6 ATU,                                               !- Name
  Unit6 Supply Inlet,                                      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit6 CV;                                                !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit6 CV,                                                !- Name
  ,                                                        !- Availability Schedule Name
  Unit6 Zone Equip Inlet,                                  !- Air Inlet Node Name
  Unit6 Supply Inlet,                                      !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit7,                                           !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit7,                                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit7,                                           !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit7;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit7,                                          !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit7,                                                   !- Zone Name
  Unit7 Equipment,                                         !- Zone Conditioning Equipment List Name
  Unit7 Supply Inlet,                                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit7 Zone Air Node,                                     !- Zone Air Node Name
  Unit7 Return Outlet;                                     !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit7 Equipment,                                         !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit7 ATU,                                               !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit7 ATU,                                               !- Name
  Unit7 Supply Inlet,                                      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit7 CV;                                                !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit7 CV,                                                !- Name
  ,                                                        !- Availability Schedule Name
  Unit7 Zone Equip Inlet,                                  !- Air Inlet Node Name
  Unit7 Supply Inlet,                                      !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit8,                                           !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit8,                                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit8,                                           !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit8;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit8,                                          !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit8,                                                   !- Zone Name
  Unit8 Equipment,                                         !- Zone Conditioning Equipment List Name
  Unit8 Supply Inlet,                                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit8 Zone Air Node,                                     !- Zone Air Node Name
  Unit8 Return Outlet;                                     !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit8 Equipment,                                         !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit8 ATU,                                               !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit8 ATU,                                               !- Name
  Unit8 Supply Inlet,                                      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit8 CV;                                                !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit8 CV,                                                !- Name
  ,                                                        !- Availability Schedule Name
  Unit8 Zone Equip Inlet,                                  !- Air Inlet Node Name
  Unit8 Supply Inlet,                                      !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit9,                                           !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit9,                                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit9,                                           !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit9;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit9,                                          !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit9,                                                   !- Zone Name
  Unit9 Equipment,                                         !- Zone Conditioning Equipment List Name
  Unit9 Supply Inlet,                                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit9 Zone Air Node,                                     !- Zone Air Node Name
  Unit9 Return Outlet;                                     !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit9 Equipment,                                         !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit9 ATU,                                               !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit9 ATU,                                               !- Name
  Unit9 Supply Inlet,                                      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit9 CV;                                                !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit9 CV,                                                !- Name
  ,                                                        !- Availability Schedule Name
  Unit9 Zone Equip Inlet,                                  !- Air Inlet Node Name
  Unit9 Supply Inlet,                                      !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit10,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit10,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit10,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit10;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit10,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit10,                                                  !- Zone Name
  Unit10 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit10 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit10 Zone Air Node,                                    !- Zone Air Node Name
  Unit10 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit10 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit10 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit10 ATU,                                              !- Name
  Unit10 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit10 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit10 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit10 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit10 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit11,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit11,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit11,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit11;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit11,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit11,                                                  !- Zone Name
  Unit11 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit11 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit11 Zone Air Node,                                    !- Zone Air Node Name
  Unit11 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit11 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit11 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit11 ATU,                                              !- Name
  Unit11 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit11 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit11 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit11 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit11 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit12,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit12,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit12,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit12;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit12,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit12,                                                  !- Zone Name
  Unit12 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit12 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit12 Zone Air Node,                                    !- Zone Air Node Name
  Unit12 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit12 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit12 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit12 ATU,                                              !- Name
  Unit12 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit12 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit12 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit12 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit12 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit13,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit13,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit13,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit13;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit13,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit13,                                                  !- Zone Name
  Unit13 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit13 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit13 Zone Air Node,                                    !- Zone Air Node Name
  Unit13 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit13 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit13 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit13 ATU,                                              !- Name
  Unit13 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit13 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit13 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit13 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit13 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit14,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit14,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit14,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit14;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit14,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit14,                                                  !- Zone Name
  Unit14 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit14 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit14 Zone Air Node,                                    !- Zone Air Node Name
  Unit14 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit14 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit14 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit14 ATU,                                              !- Name
  Unit14 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit14 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit14 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit14 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit14 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit15,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit15,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit15,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit15;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit15,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit15,                                                  !- Zone Name
  Unit15 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit15 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit15 Zone Air Node,                                    !- Zone Air Node Name
  Unit15 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit15 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit15 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit15 ATU,                                              !- Name
  Unit15 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit15 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit15 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit15 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit15 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit16,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit16,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit16,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit16;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit16,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit16,                                                  !- Zone Name
  Unit16 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit16 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit16 Zone Air Node,                                    !- Zone Air Node Name
  Unit16 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit16 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit16 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit16 ATU,                                              !- Name
  Unit16 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit16 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit16 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit16 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit16 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit17,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit17,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit17,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit17;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit17,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit17,                                                  !- Zone Name
  Unit17 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit17 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit17 Zone Air Node,                                    !- Zone Air Node Name
  Unit17 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit17 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit17 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit17 ATU,                                              !- Name
  Unit17 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit17 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit17 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit17 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit17 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit18,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit18,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit18,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit18;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit18,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit18,                                                  !- Zone Name
  Unit18 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit18 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit18 Zone Air Node,                                    !- Zone Air Node Name
  Unit18 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit18 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit18 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit18 ATU,                                              !- Name
  Unit18 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit18 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit18 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit18 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit18 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit19,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit19,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit19,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit19;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit19,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit19,                                                  !- Zone Name
  Unit19 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit19 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit19 Zone Air Node,                                    !- Zone Air Node Name
  Unit19 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit19 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit19 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit19 ATU,                                              !- Name
  Unit19 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit19 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit19 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit19 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit19 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit20,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit20,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit20,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit20;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit20,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit20,                                                  !- Zone Name
  Unit20 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit20 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit20 Zone Air Node,                                    !- Zone Air Node Name
  Unit20 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit20 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit20 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit20 ATU,                                              !- Name
  Unit20 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit20 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit20 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit20 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit20 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit21,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit21,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit21,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit21;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit21,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit21,                                                  !- Zone Name
  Unit21 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit21 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit21 Zone Air Node,                                    !- Zone Air Node Name
  Unit21 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit21 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit21 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit21 ATU,                                              !- Name
  Unit21 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit21 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit21 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit21 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit21 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit22,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit22,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit22,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit22;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit22,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit22,                                                  !- Zone Name
  Unit22 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit22 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit22 Zone Air Node,                                    !- Zone Air Node Name
  Unit22 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit22 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit22 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit22 ATU,                                              !- Name
  Unit22 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit22 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit22 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit22 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit22 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit23,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit23,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit23,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit23;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit23,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit23,                                                  !- Zone Name
  Unit23 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit23 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit23 Zone Air Node,                                    !- Zone Air Node Name
  Unit23 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit23 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit23 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit23 ATU,                                              !- Name
  Unit23 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit23 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit23 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit23 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit23 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit24,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit24,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit24,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit24;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit24,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit24,                                                  !- Zone Name
  Unit24 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit24 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit24 Zone Air Node,                                    !- Zone Air Node Name
  Unit24 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit24 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit24 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit24 ATU,                                              !- Name
  Unit24 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit24 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit24 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit24 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit24 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit25,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit25,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit25,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit25;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit25,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit25,                                                  !- Zone Name
  Unit25 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit25 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit25 Zone Air Node,                                    !- Zone Air Node Name
  Unit25 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit25 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit25 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit25 ATU,                                              !- Name
  Unit25 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit25 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit25 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit25 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit25 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit26,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit26,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit26,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit26;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit26,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit26,                                                  !- Zone Name
  Unit26 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit26 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit26 Zone Air Node,                                    !- Zone Air Node Name
  Unit26 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit26 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit26 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit26 ATU,                                              !- Name
  Unit26 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit26 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit26 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit26 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit26 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit27,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit27,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit27,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit27;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit27,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit27,                                                  !- Zone Name
  Unit27 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit27 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit27 Zone Air Node,                                    !- Zone Air Node Name
  Unit27 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit27 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit27 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit27 ATU,                                              !- Name
  Unit27 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit27 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit27 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit27 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit27 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit28,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit28,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit28,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit28;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit28,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit28,                                                  !- Zone Name
  Unit28 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit28 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit28 Zone Air Node,                                    !- Zone Air Node Name
  Unit28 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit28 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit28 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit28 ATU,                                              !- Name
  Unit28 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit28 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit28 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit28 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit28 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit29,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit29,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit29,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit29;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit29,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit29,                                                  !- Zone Name
  Unit29 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit29 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit29 Zone Air Node,                                    !- Zone Air Node Name
  Unit29 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit29 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit29 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit29 ATU,                                              !- Name
  Unit29 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit29 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit29 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit29 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit29 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit30,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit30,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit30,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit30;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit30,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit30,                                                  !- Zone Name
  Unit30 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit30 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit30 Zone Air Node,                                    !- Zone Air Node Name
  Unit30 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit30 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit30 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit30 ATU,                                              !- Name
  Unit30 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit30 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit30 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit30 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit30 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit31,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit31,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit31,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit31;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit31,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit31,                                                  !- Zone Name
  Unit31 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit31 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit31 Zone Air Node,                                    !- Zone Air Node Name
  Unit31 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit31 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit31 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit31 ATU,                                              !- Name
  Unit31 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit31 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit31 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit31 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit31 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit32,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit32,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit32,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit32;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit32,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit32,                                                  !- Zone Name
  Unit32 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit32 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit32 Zone Air Node,                                    !- Zone Air Node Name
  Unit32 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit32 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit32 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit32 ATU,                                              !- Name
  Unit32 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit32 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit32 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit32 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit32 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit33,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit33,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit33,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit33;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit33,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit33,                                                  !- Zone Name
  Unit33 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit33 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit33 Zone Air Node,                                    !- Zone Air Node Name
  Unit33 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit33 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit33 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit33 ATU,                                              !- Name
  Unit33 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit33 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit33 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit33 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit33 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit34,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit34,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit34,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit34;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit34,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit34,                                                  !- Zone Name
  Unit34 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit34 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit34 Zone Air Node,                                    !- Zone Air Node Name
  Unit34 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit34 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit34 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit34 ATU,                                              !- Name
  Unit34 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit34 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit34 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit34 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit34 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit35,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit35,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit35,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit35;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit35,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit35,                                                  !- Zone Name
  Unit35 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit35 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit35 Zone Air Node,                                    !- Zone Air Node Name
  Unit35 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit35 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit35 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit35 ATU,                                              !- Name
  Unit35 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit35 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit35 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit35 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit35 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit36,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit36,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit36,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit36;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit36,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit36,                                                  !- Zone Name
  Unit36 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit36 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit36 Zone Air Node,                                    !- Zone Air Node Name
  Unit36 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit36 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit36 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit36 ATU,                                              !- Name
  Unit36 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit36 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit36 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit36 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit36 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Laundry,                                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Laundry,                                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Laundry,                                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Laundry;                                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Laundry,                                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Laundry,                                                 !- Zone Name
  Laundry Equipment,                                       !- Zone Conditioning Equipment List Name
  Laundry Supply Inlet,                                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Laundry Zone Air Node,                                   !- Zone Air Node Name
  Laundry Return Outlet;                                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Laundry Equipment,                                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Laundry ATU,                                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Laundry ATU,                                             !- Name
  Laundry Supply Inlet,                                    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Laundry CV;                                              !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Laundry CV,                                              !- Name
  ,                                                        !- Availability Schedule Name
  Laundry Zone Equip Inlet,                                !- Air Inlet Node Name
  Laundry Supply Inlet,                                    !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Fitness,                                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Fitness,                                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Fitness,                                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Fitness;                                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Fitness,                                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Fitness,                                                 !- Zone Name
  Fitness Equipment,                                       !- Zone Conditioning Equipment List Name
  Fitness Supply Inlet,                                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Fitness Zone Air Node,                                   !- Zone Air Node Name
  Fitness Return Outlet;                                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Fitness Equipment,                                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Fitness ATU,                                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Fitness ATU,                                             !- Name
  Fitness Supply Inlet,                                    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Fitness CV;                                              !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Fitness CV,                                              !- Name
  ,                                                        !- Availability Schedule Name
  Fitness Zone Equip Inlet,                                !- Air Inlet Node Name
  Fitness Supply Inlet,                                    !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Leasing,                                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Leasing,                                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Leasing,                                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Leasing;                                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Leasing,                                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Leasing,                                                 !- Zone Name
  Leasing Equipment,                                       !- Zone Conditioning Equipment List Name
  Leasing Supply Inlet,                                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Leasing Zone Air Node,                                   !- Zone Air Node Name
  Leasing Return Outlet;                                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Leasing Equipment,                                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Leasing ATU,                                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Leasing ATU,                                             !- Name
  Leasing Supply Inlet,                                    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Leasing CV;                                              !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Leasing CV,                                              !- Name
  ,                                                        !- Availability Schedule Name
  Leasing Zone Equip Inlet,                                !- Air Inlet Node Name
  Leasing Supply Inlet,                                    !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Business,                                        !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Business,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Business,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Business;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Business,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Business,                                                !- Zone Name
  Business Equipment,                                      !- Zone Conditioning Equipment List Name
  Business Supply Inlet,                                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Business Zone Air Node,                                  !- Zone Air Node Name
  Business Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Business Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Business ATU,                                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Business ATU,                                            !- Name
  Business Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Business CV;                                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Business CV,                                             !- Name
  ,                                                        !- Availability Schedule Name
  Business Zone Equip Inlet,                               !- Air Inlet Node Name
  Business Supply Inlet,                                   !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Mechanical,                                      !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Mechanical,                                              !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Mechanical,                                      !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Mechanical;                                     !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Mechanical,                                     !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Mechanical,                                              !- Zone Name
  Mechanical Equipment,                                    !- Zone Conditioning Equipment List Name
  Mechanical Supply Inlet,                                 !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Mechanical Zone Air Node,                                !- Zone Air Node Name
  Mechanical Return Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Mechanical Equipment,                                    !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Mechanical ATU,                                          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Mechanical ATU,                                          !- Name
  Mechanical Supply Inlet,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Mechanical CV;                                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Mechanical CV,                                           !- Name
  ,                                                        !- Availability Schedule Name
  Mechanical Zone Equip Inlet,                             !- Air Inlet Node Name
  Mechanical Supply Inlet,                                 !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

Sizing:System,
  HVAC_Unit1,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit1,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit1 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit1 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit1 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit1 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit1 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit1 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit1 Branches,                                     !- Name
  HVAC_Unit1 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit1 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit1 OA System,                                    !- Component Name
  HVAC_Unit1 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit1 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit1 Unitary System,                               !- Component Name
  HVAC_Unit1 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit1 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit1 Supply Path,                                  !- Name
  HVAC_Unit1 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit1 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit1 Zone Splitter,                                !- Name
  HVAC_Unit1 Supply Path Inlet,                            !- Inlet Node Name
  Unit1 Zone Equip Inlet;                                  !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit1 Return Path,                                  !- Name
  HVAC_Unit1 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit1 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit1 Zone Mixer,                                   !- Name
  HVAC_Unit1 Return Air Outlet,                            !- Outlet Node Name
  Unit1 Return Outlet;                                     !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit1 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit1 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit1 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit1 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit1,                                                   !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit1 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit1 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit1 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit1 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit1 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 0,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  0;                                                       !- Field 4

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit1 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit1 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit1 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit1 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit1 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit1 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit1 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit1 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit1 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit1 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit1 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit1 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit1 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit1 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit1 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit1 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit1 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit1 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit1 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit1 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit1 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit1 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit1 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit1 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit1 OA System,                                    !- Name
  HVAC_Unit1 OA System Controllers,                        !- Controller List Name
  HVAC_Unit1 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit1 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit1 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit1 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit1 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit1 OA Mixing Box,                                !- Name
  HVAC_Unit1 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit1 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit1 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit1 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit1 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit1,                                                   !- Control Zone Name
  Unit1 Zone Air Node,                                     !- Zone Node Name
  Unit1 Supply Inlet,                                      !- Zone Inlet Node Name
  HVAC_Unit1 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit1 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit1 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit1 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit1 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit1 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit1 OA Controller,                                !- Name
  HVAC_Unit1 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit1 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit1 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit1 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit2,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit2,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit2 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit2 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit2 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit2 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit2 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit2 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit2 Branches,                                     !- Name
  HVAC_Unit2 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit2 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit2 OA System,                                    !- Component Name
  HVAC_Unit2 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit2 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit2 Unitary System,                               !- Component Name
  HVAC_Unit2 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit2 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit2 Supply Path,                                  !- Name
  HVAC_Unit2 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit2 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit2 Zone Splitter,                                !- Name
  HVAC_Unit2 Supply Path Inlet,                            !- Inlet Node Name
  Unit2 Zone Equip Inlet;                                  !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit2 Return Path,                                  !- Name
  HVAC_Unit2 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit2 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit2 Zone Mixer,                                   !- Name
  HVAC_Unit2 Return Air Outlet,                            !- Outlet Node Name
  Unit2 Return Outlet;                                     !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit2 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit2 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit2 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit2 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit2,                                                   !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit2 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit2 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit2 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit2 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit2 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit2 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit2 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit2 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit2 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit2 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit2 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit2 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit2 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit2 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit2 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit2 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit2 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit2 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit2 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit2 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit2 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit2 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit2 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit2 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit2 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit2 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit2 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit2 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit2 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit2 OA System,                                    !- Name
  HVAC_Unit2 OA System Controllers,                        !- Controller List Name
  HVAC_Unit2 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit2 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit2 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit2 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit2 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit2 OA Mixing Box,                                !- Name
  HVAC_Unit2 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit2 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit2 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit2 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit2 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit2,                                                   !- Control Zone Name
  Unit2 Zone Air Node,                                     !- Zone Node Name
  Unit2 Supply Inlet,                                      !- Zone Inlet Node Name
  HVAC_Unit2 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit2 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit2 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit2 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit2 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit2 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit2 OA Controller,                                !- Name
  HVAC_Unit2 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit2 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit2 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit2 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit3,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit3,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit3 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit3 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit3 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit3 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit3 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit3 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit3 Branches,                                     !- Name
  HVAC_Unit3 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit3 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit3 OA System,                                    !- Component Name
  HVAC_Unit3 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit3 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit3 Unitary System,                               !- Component Name
  HVAC_Unit3 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit3 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit3 Supply Path,                                  !- Name
  HVAC_Unit3 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit3 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit3 Zone Splitter,                                !- Name
  HVAC_Unit3 Supply Path Inlet,                            !- Inlet Node Name
  Unit3 Zone Equip Inlet;                                  !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit3 Return Path,                                  !- Name
  HVAC_Unit3 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit3 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit3 Zone Mixer,                                   !- Name
  HVAC_Unit3 Return Air Outlet,                            !- Outlet Node Name
  Unit3 Return Outlet;                                     !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit3 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit3 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit3 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit3 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit3,                                                   !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit3 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit3 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit3 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit3 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit3 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit3 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit3 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit3 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit3 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit3 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit3 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit3 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit3 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit3 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit3 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit3 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit3 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit3 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit3 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit3 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit3 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit3 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit3 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit3 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit3 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit3 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit3 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit3 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit3 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit3 OA System,                                    !- Name
  HVAC_Unit3 OA System Controllers,                        !- Controller List Name
  HVAC_Unit3 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit3 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit3 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit3 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit3 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit3 OA Mixing Box,                                !- Name
  HVAC_Unit3 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit3 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit3 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit3 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit3 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit3,                                                   !- Control Zone Name
  Unit3 Zone Air Node,                                     !- Zone Node Name
  Unit3 Supply Inlet,                                      !- Zone Inlet Node Name
  HVAC_Unit3 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit3 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit3 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit3 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit3 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit3 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit3 OA Controller,                                !- Name
  HVAC_Unit3 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit3 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit3 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit3 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit4,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit4,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit4 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit4 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit4 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit4 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit4 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit4 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit4 Branches,                                     !- Name
  HVAC_Unit4 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit4 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit4 OA System,                                    !- Component Name
  HVAC_Unit4 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit4 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit4 Unitary System,                               !- Component Name
  HVAC_Unit4 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit4 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit4 Supply Path,                                  !- Name
  HVAC_Unit4 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit4 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit4 Zone Splitter,                                !- Name
  HVAC_Unit4 Supply Path Inlet,                            !- Inlet Node Name
  Unit4 Zone Equip Inlet;                                  !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit4 Return Path,                                  !- Name
  HVAC_Unit4 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit4 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit4 Zone Mixer,                                   !- Name
  HVAC_Unit4 Return Air Outlet,                            !- Outlet Node Name
  Unit4 Return Outlet;                                     !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit4 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit4 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit4 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit4 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit4,                                                   !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit4 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit4 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit4 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit4 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit4 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit4 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit4 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit4 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit4 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit4 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit4 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit4 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit4 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit4 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit4 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit4 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit4 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit4 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit4 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit4 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit4 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit4 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit4 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit4 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit4 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit4 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit4 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit4 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit4 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit4 OA System,                                    !- Name
  HVAC_Unit4 OA System Controllers,                        !- Controller List Name
  HVAC_Unit4 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit4 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit4 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit4 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit4 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit4 OA Mixing Box,                                !- Name
  HVAC_Unit4 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit4 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit4 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit4 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit4 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit4,                                                   !- Control Zone Name
  Unit4 Zone Air Node,                                     !- Zone Node Name
  Unit4 Supply Inlet,                                      !- Zone Inlet Node Name
  HVAC_Unit4 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit4 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit4 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit4 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit4 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit4 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit4 OA Controller,                                !- Name
  HVAC_Unit4 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit4 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit4 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit4 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit5,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit5,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit5 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit5 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit5 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit5 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit5 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit5 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit5 Branches,                                     !- Name
  HVAC_Unit5 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit5 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit5 OA System,                                    !- Component Name
  HVAC_Unit5 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit5 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit5 Unitary System,                               !- Component Name
  HVAC_Unit5 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit5 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit5 Supply Path,                                  !- Name
  HVAC_Unit5 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit5 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit5 Zone Splitter,                                !- Name
  HVAC_Unit5 Supply Path Inlet,                            !- Inlet Node Name
  Unit5 Zone Equip Inlet;                                  !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit5 Return Path,                                  !- Name
  HVAC_Unit5 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit5 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit5 Zone Mixer,                                   !- Name
  HVAC_Unit5 Return Air Outlet,                            !- Outlet Node Name
  Unit5 Return Outlet;                                     !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit5 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit5 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit5 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit5 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit5,                                                   !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit5 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit5 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit5 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit5 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit5 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit5 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit5 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit5 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit5 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit5 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit5 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit5 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit5 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit5 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit5 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit5 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit5 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit5 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit5 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit5 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit5 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit5 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit5 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit5 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit5 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit5 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit5 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit5 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit5 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit5 OA System,                                    !- Name
  HVAC_Unit5 OA System Controllers,                        !- Controller List Name
  HVAC_Unit5 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit5 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit5 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit5 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit5 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit5 OA Mixing Box,                                !- Name
  HVAC_Unit5 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit5 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit5 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit5 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit5 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit5,                                                   !- Control Zone Name
  Unit5 Zone Air Node,                                     !- Zone Node Name
  Unit5 Supply Inlet,                                      !- Zone Inlet Node Name
  HVAC_Unit5 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit5 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit5 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit5 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit5 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit5 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit5 OA Controller,                                !- Name
  HVAC_Unit5 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit5 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit5 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit5 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit6,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit6,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit6 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit6 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit6 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit6 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit6 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit6 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit6 Branches,                                     !- Name
  HVAC_Unit6 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit6 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit6 OA System,                                    !- Component Name
  HVAC_Unit6 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit6 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit6 Unitary System,                               !- Component Name
  HVAC_Unit6 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit6 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit6 Supply Path,                                  !- Name
  HVAC_Unit6 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit6 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit6 Zone Splitter,                                !- Name
  HVAC_Unit6 Supply Path Inlet,                            !- Inlet Node Name
  Unit6 Zone Equip Inlet;                                  !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit6 Return Path,                                  !- Name
  HVAC_Unit6 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit6 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit6 Zone Mixer,                                   !- Name
  HVAC_Unit6 Return Air Outlet,                            !- Outlet Node Name
  Unit6 Return Outlet;                                     !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit6 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit6 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit6 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit6 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit6,                                                   !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit6 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit6 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit6 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit6 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit6 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit6 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit6 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit6 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit6 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit6 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit6 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit6 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit6 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit6 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
