!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! HVACTemplate:System:UnitarySystem,
!     HVAC_Business,           !- Name
!     always_avail,            !- System Availability Schedule Name
!     Load,                    !- Control Type
!     Business,                !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.58,         !- Supply Fan Total Efficiency
!     498,                !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     always_avail,            !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3.34,       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,         !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,      !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! HVACTemplate:System:UnitarySystem,
!     HVAC_Mechanical,         !- Name
!     always_avail,            !- System Availability Schedule Name
!     Load,                    !- Control Type
!     Mechanical,              !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.58,         !- Supply Fan Total Efficiency
!     498,                !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     always_avail,            !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3.34,       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,         !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,      !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
!     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
Sizing:Plant,
    DHW Loop_unit9,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit10,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit11,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit12,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit13,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit14,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit15,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit16,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit17,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit18,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit19,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit20,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit21,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit22,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit23,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit24,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit25,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit26,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit27,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit28,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit29,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit30,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit31,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit32,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit33,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit34,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit35,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit36,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
ZoneControl:Thermostat,
    Business Thermostat,     !- Name
    Business,                !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Business;  !- Control 1 Name
ZoneControl:Thermostat,
    Fitness Thermostat,      !- Name
    Fitness,                 !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Fitness;  !- Control 1 Name
ZoneControl:Thermostat,
    Laundry Thermostat,      !- Name
    Laundry,                 !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Laundry;  !- Control 1 Name
ZoneControl:Thermostat,
    Leasing Thermostat,      !- Name
    Leasing,                 !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Leasing;  !- Control 1 Name
ZoneControl:Thermostat,
    Mechanical Thermostat,   !- Name
    Mechanical,              !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Mechanical;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit1 Thermostat,        !- Name
    Unit1,                   !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit1;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit2 Thermostat,        !- Name
    Unit2,                   !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit2;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit3 Thermostat,        !- Name
    Unit3,                   !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit3;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit4 Thermostat,        !- Name
    Unit4,                   !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit4;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit5 Thermostat,        !- Name
    Unit5,                   !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit5;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit6 Thermostat,        !- Name
    Unit6,                   !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit6;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit7 Thermostat,        !- Name
    Unit7,                   !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit7;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit8 Thermostat,        !- Name
    Unit8,                   !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit8;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit9 Thermostat,        !- Name
    Unit9,                   !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit9;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit10 Thermostat,       !- Name
    Unit10,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit10;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit11 Thermostat,       !- Name
    Unit11,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit11;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit12 Thermostat,       !- Name
    Unit12,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit12;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit13 Thermostat,       !- Name
    Unit13,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit13;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit14 Thermostat,       !- Name
    Unit14,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit14;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit15 Thermostat,       !- Name
    Unit15,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit15;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit16 Thermostat,       !- Name
    Unit16,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit16;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit17 Thermostat,       !- Name
    Unit17,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit17;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit18 Thermostat,       !- Name
    Unit18,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit18;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit19 Thermostat,       !- Name
    Unit19,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit19;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit20 Thermostat,       !- Name
    Unit20,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit20;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit21 Thermostat,       !- Name
    Unit21,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit21;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit22 Thermostat,       !- Name
    Unit22,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit22;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit23 Thermostat,       !- Name
    Unit23,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit23;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit24 Thermostat,       !- Name
    Unit24,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit24;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit25 Thermostat,       !- Name
    Unit25,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit25;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit26 Thermostat,       !- Name
    Unit26,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit26;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit27 Thermostat,       !- Name
    Unit27,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit27;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit28 Thermostat,       !- Name
    Unit28,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit28;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit29 Thermostat,       !- Name
    Unit29,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit29;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit30 Thermostat,       !- Name
    Unit30,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit30;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit31 Thermostat,       !- Name
    Unit31,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit31;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit32 Thermostat,       !- Name
    Unit32,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit32;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit33 Thermostat,       !- Name
    Unit33,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit33;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit34 Thermostat,       !- Name
    Unit34,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit34;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit35 Thermostat,       !- Name
    Unit35,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit35;  !- Control 1 Name
ZoneControl:Thermostat,
    Unit36 Thermostat,       !- Name
    Unit36,                  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Unit36;  !- Control 1 Name
!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Business,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Fitness,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Laundry,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Leasing,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Mechanical,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit1,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit2,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit3,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit4,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit5,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit6,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit7,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit8,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit9,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit10,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit11,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit12,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit13,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit14,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit15,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit16,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit17,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit18,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit19,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit20,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit21,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit22,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit23,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit24,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit25,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit26,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit27,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit28,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit29,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit30,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit31,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit32,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit33,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit34,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit35,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Unit36,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    clg_sch_val;           !- Cooling Setpoint Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========
AvailabilityManager:Scheduled,
    System availability,     !- Name
    always_avail;            !- Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    availability list,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System availability;     !- Availability Manager 1 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Fitness,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Fitness;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Laundry,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Laundry;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit9,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit9;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit10,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit10;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit11,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit11;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit12,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit12;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit13,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit13;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit14,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit14;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit15,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit15;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit16,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit16;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit17,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit17;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit18,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit18;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit19,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit19;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit20,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit20;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit21,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit21;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit22,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit22;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit23,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit23;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit24,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit24;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit25,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit25;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit26,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit26;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit27,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit27;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit28,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit28;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit29,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit29;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit30,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit30;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit31,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit31;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit32,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit32;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit33,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit33;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit34,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit34;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit35,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit35;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_Unit36,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_Unit36;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit2;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit3;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit4,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit4;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit5,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit5;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit6,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit6;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit7,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit7;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit8,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit8;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output
Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    0.000032,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
!-Generator IDFEditor 1.53
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type
ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    always_avail,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    55.0;                    !- Field 4
Schedule:Compact,
    dhw_1BR_bathtub_sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.0,                     !- Field 9
    Until: 03:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 04:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 08:00,            !- Field 20
    0.18,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.06,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.28,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.05,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.08,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.03,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.20,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.21,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.0,                     !- Field 37
    Until: 17:00,            !- Field 38
    0.06,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.16,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.54,                    !- Field 43
    Until: 20:00,            !- Field 44
    1.0,                     !- Field 45
    Until: 21:00,            !- Field 46
    0.02,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.53,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.05,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.0,                     !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_1BR_dishwasher_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.03,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.22,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.29,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.11,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.02,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.47,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.70,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.85,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.53,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.54,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.50,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.10,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.12,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.39,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.17,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.33,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.57,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.92,                    !- Field 45
    Until: 21:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 22:00,            !- Field 48
    0.49,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.27,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.07,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_1BR_shower_sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.03,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.22,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.29,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.11,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.02,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.47,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.70,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.85,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.53,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.54,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.50,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.10,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.12,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.39,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.17,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.33,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.57,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.92,                    !- Field 45
    Until: 21:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 22:00,            !- Field 48
    0.49,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.27,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.07,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_1BR_sink_sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.06,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.04,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.05,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.02,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.08,                    !- Field 15
    Until: 06:00,            !- Field 16
    0.27,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.41,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.99,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.94,                    !- Field 23
    Until: 10:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 11:00,            !- Field 26
    0.90,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.63,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.58,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.57,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.52,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.44,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.49,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.69,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.69,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.84,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.68,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.55,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.33,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.31,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_1BR_washer_sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.0,                     !- Field 9
    Until: 03:00,            !- Field 10
    0.01,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.08,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.08,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.13,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.41,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.60,                    !- Field 23
    Until: 10:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 11:00,            !- Field 26
    0.60,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.90,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.16,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.23,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.15,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.25,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.10,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.44,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.34,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.49,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.31,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.33,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.47,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.17,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_2BR_bathtub_sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.0,                     !- Field 9
    Until: 03:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 04:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 08:00,            !- Field 20
    0.42,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.19,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.30,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.13,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.13,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.13,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.38,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.42,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.0,                     !- Field 37
    Until: 17:00,            !- Field 38
    0.10,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.37,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.59,                    !- Field 43
    Until: 20:00,            !- Field 44
    1.0,                     !- Field 45
    Until: 21:00,            !- Field 46
    0.06,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.65,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.15,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.0,                     !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_2BR_dishwasher_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.09,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.13,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.28,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.05,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.01,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.31,                    !- Field 21
    Until: 09:00,            !- Field 22
    1.0,                     !- Field 23
    Until: 10:00,            !- Field 24
    0.85,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.53,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.73,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.56,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.38,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.30,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.35,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.14,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.45,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.31,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.99,                    !- Field 45
    Until: 21:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 22:00,            !- Field 48
    0.59,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.54,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.17,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_2BR_shower_sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.05,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.03,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.05,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 05:00,            !- Field 14
    0.07,                    !- Field 15
    Until: 06:00,            !- Field 16
    0.34,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.94,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.98,                    !- Field 21
    Until: 09:00,            !- Field 22
    1.0,                     !- Field 23
    Until: 10:00,            !- Field 24
    0.67,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.54,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.45,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.38,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.20,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.27,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.30,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.39,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.28,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.58,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.38,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.42,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.37,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.37,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.10,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_2BR_sink_sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.09,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.04,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.07,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.04,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.09,                    !- Field 15
    Until: 06:00,            !- Field 16
    0.24,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.49,                    !- Field 19
    Until: 08:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 09:00,            !- Field 22
    0.82,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.98,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.79,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.59,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.65,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.51,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.46,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.46,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.52,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.69,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.86,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.88,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.86,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.65,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.41,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.37,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_2BR_washer_sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.0,                     !- Field 9
    Until: 03:00,            !- Field 10
    0.04,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.11,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.04,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.21,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.40,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.69,                    !- Field 23
    Until: 10:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 11:00,            !- Field 26
    0.79,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.94,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.33,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.52,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.25,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.44,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.26,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.48,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.50,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.62,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.30,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.39,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.42,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.17,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_studio_bathtub_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.0,                     !- Field 9
    Until: 03:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 04:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 08:00,            !- Field 20
    0.11,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.03,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.21,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.03,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.01,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.03,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.05,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.12,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.0,                     !- Field 37
    Until: 17:00,            !- Field 38
    0.04,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.11,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.39,                    !- Field 43
    Until: 20:00,            !- Field 44
    1.0,                     !- Field 45
    Until: 21:00,            !- Field 46
    0.0,                     !- Field 47
    Until: 22:00,            !- Field 48
    0.40,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.01,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.0,                     !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_3BR_bathtub_sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.0,                     !- Field 9
    Until: 03:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 04:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 08:00,            !- Field 20
    0.58,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.23,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.36,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.16,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.14,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.13,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.73,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.65,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.0,                     !- Field 37
    Until: 17:00,            !- Field 38
    0.22,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.53,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.76,                    !- Field 43
    Until: 20:00,            !- Field 44
    1.0,                     !- Field 45
    Until: 21:00,            !- Field 46
    0.19,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.64,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.35,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.0,                     !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_studio_washer_sch,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.0,                     !- Field 9
    Until: 03:00,            !- Field 10
    0.01,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.05,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.10,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.11,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.40,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.55,                    !- Field 23
    Until: 10:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 11:00,            !- Field 26
    0.51,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.80,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.11,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.16,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.11,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.17,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.04,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.43,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.24,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.40,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.25,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.28,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.49,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.16,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_3BR_washer_sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.0,                     !- Field 9
    Until: 03:00,            !- Field 10
    0.04,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.10,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.01,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.25,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.38,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.74,                    !- Field 23
    Until: 10:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 11:00,            !- Field 26
    0.94,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.91,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.43,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.60,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.32,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.52,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.38,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.44,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.56,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.62,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.24,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.44,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.34,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.16,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_studio_dishwasher_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.0,                     !- Field 7
    Until: 02:00,            !- Field 8
    0.27,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.38,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.15,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.04,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.59,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.64,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.90,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.47,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.52,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.54,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.07,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.03,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.40,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.20,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.35,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.76,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.88,                    !- Field 45
    Until: 21:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 22:00,            !- Field 48
    0.51,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.24,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.03,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_3BR_dishwasher_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.21,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.08,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.19,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.03,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 07:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 08:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 09:00,            !- Field 22
    1.0,                     !- Field 23
    Until: 10:00,            !- Field 24
    0.67,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.36,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.69,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.44,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.39,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.44,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.23,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.18,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.41,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.16,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.90,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.78,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.46,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.49,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.31,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_studio_shower_sch,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.01,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.01,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.03,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 05:00,            !- Field 14
    0.04,                    !- Field 15
    Until: 06:00,            !- Field 16
    0.20,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.59,                    !- Field 19
    Until: 08:00,            !- Field 20
    0.77,                    !- Field 21
    Until: 09:00,            !- Field 22
    1.0,                     !- Field 23
    Until: 10:00,            !- Field 24
    0.73,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.41,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.31,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.41,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.22,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.42,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.12,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.33,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.10,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.45,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.37,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.26,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.21,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.42,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.06,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_3BR_shower_sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.05,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.03,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.03,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 05:00,            !- Field 14
    0.05,                    !- Field 15
    Until: 06:00,            !- Field 16
    0.31,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.90,                    !- Field 19
    Until: 08:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 09:00,            !- Field 22
    0.91,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.63,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.53,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.50,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.36,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.19,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.21,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.26,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.34,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.29,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.52,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.34,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.42,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.40,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.32,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.15,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_studio_sink_sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.04,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.04,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.04,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.01,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.07,                    !- Field 15
    Until: 06:00,            !- Field 16
    0.30,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.39,                    !- Field 19
    Until: 08:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 09:00,            !- Field 22
    1.0,                     !- Field 23
    Until: 10:00,            !- Field 24
    0.98,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.94,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.65,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.55,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.59,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.55,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.43,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.49,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.68,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.59,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.80,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.57,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.48,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.31,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.25,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
Schedule:Compact,
    dhw_3BR_sink_sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays,  !- Field 5
    Until: 01:00,            !- Field 6
    0.10,                    !- Field 7
    Until: 02:00,            !- Field 8
    0.03,                    !- Field 9
    Until: 03:00,            !- Field 10
    0.07,                    !- Field 11
    Until: 04:00,            !- Field 12
    0.04,                    !- Field 13
    Until: 05:00,            !- Field 14
    0.08,                    !- Field 15
    Until: 06:00,            !- Field 16
    0.22,                    !- Field 17
    Until: 07:00,            !- Field 18
    0.53,                    !- Field 19
    Until: 08:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 09:00,            !- Field 22
    0.73,                    !- Field 23
    Until: 10:00,            !- Field 24
    0.90,                    !- Field 25
    Until: 11:00,            !- Field 26
    0.72,                    !- Field 27
    Until: 12:00,            !- Field 28
    0.57,                    !- Field 29
    Until: 13:00,            !- Field 30
    0.67,                    !- Field 31
    Until: 14:00,            !- Field 32
    0.51,                    !- Field 33
    Until: 15:00,            !- Field 34
    0.41,                    !- Field 35
    Until: 16:00,            !- Field 36
    0.45,                    !- Field 37
    Until: 17:00,            !- Field 38
    0.53,                    !- Field 39
    Until: 18:00,            !- Field 40
    0.66,                    !- Field 41
    Until: 19:00,            !- Field 42
    0.90,                    !- Field 43
    Until: 20:00,            !- Field 44
    0.93,                    !- Field 45
    Until: 21:00,            !- Field 46
    0.94,                    !- Field 47
    Until: 22:00,            !- Field 48
    0.66,                    !- Field 49
    Until: 23:00,            !- Field 50
    0.42,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.37,                    !- Field 53
    For: AllOtherDays,       !- Field 54
    Until: 24:00,            !- Field 55
    0.0;                     !- Field 56
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========
Schedule:Constant,
    CWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value
Schedule:Constant,
    DWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value
Schedule:Constant,
    SSBWaterTempSchedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
Material,
    Pipe Steel,              !- Name
    Smooth,                  !- Roughness
    3.00E-03,                !- Thickness {m}
    45.31,                   !- Conductivity {W/m-K}
    7833.0,                  !- Density {kg/m3}
    500.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    Steel Pipe,              !- Name
    Pipe Insulation,         !- Outside Layer
    Pipe Steel;              !- Layer 2
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
Sizing:Plant,
    DHW Loop_unit1,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit2,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit3,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit4,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit5,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit6,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit7,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_unit8,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_Laundry,        !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    DHW Loop_Fitness,        !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    DHW Demand Inlet Branch_Fitness,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Fitness,  !- Component 1 Name
    DHW Demand Inlet Node_Fitness,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Fitness;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Laundry,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Laundry,  !- Component 1 Name
    DHW Demand Inlet Node_Laundry,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Laundry;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit9,  !- Component 1 Name
    DHW Demand Inlet Node_Unit9,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit9;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit10,  !- Component 1 Name
    DHW Demand Inlet Node_Unit10,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit10;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit11,  !- Component 1 Name
    DHW Demand Inlet Node_Unit11,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit11;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit12,  !- Component 1 Name
    DHW Demand Inlet Node_Unit12,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit12;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit13,  !- Component 1 Name
    DHW Demand Inlet Node_Unit13,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit13;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit14,  !- Component 1 Name
    DHW Demand Inlet Node_Unit14,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit14;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit15,  !- Component 1 Name
    DHW Demand Inlet Node_Unit15,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit15;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit16,  !- Component 1 Name
    DHW Demand Inlet Node_Unit16,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit16;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit17,  !- Component 1 Name
    DHW Demand Inlet Node_Unit17,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit17;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit18,  !- Component 1 Name
    DHW Demand Inlet Node_Unit18,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit18;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit19,  !- Component 1 Name
    DHW Demand Inlet Node_Unit19,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit19;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit20,  !- Component 1 Name
    DHW Demand Inlet Node_Unit20,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit20;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit21,  !- Component 1 Name
    DHW Demand Inlet Node_Unit21,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit21;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit22,  !- Component 1 Name
    DHW Demand Inlet Node_Unit22,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit22;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit23,  !- Component 1 Name
    DHW Demand Inlet Node_Unit23,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit23;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit24,  !- Component 1 Name
    DHW Demand Inlet Node_Unit24,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit24;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit25,  !- Component 1 Name
    DHW Demand Inlet Node_Unit25,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit25;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit26,  !- Component 1 Name
    DHW Demand Inlet Node_Unit26,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit26;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit27,  !- Component 1 Name
    DHW Demand Inlet Node_Unit27,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit27;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit28,  !- Component 1 Name
    DHW Demand Inlet Node_Unit28,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit28;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit29,  !- Component 1 Name
    DHW Demand Inlet Node_Unit29,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit29;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit30,  !- Component 1 Name
    DHW Demand Inlet Node_Unit30,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit30;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit31,  !- Component 1 Name
    DHW Demand Inlet Node_Unit31,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit31;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit32,  !- Component 1 Name
    DHW Demand Inlet Node_Unit32,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit32;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit33,  !- Component 1 Name
    DHW Demand Inlet Node_Unit33,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit33;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit34,  !- Component 1 Name
    DHW Demand Inlet Node_Unit34,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit34;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit35,  !- Component 1 Name
    DHW Demand Inlet Node_Unit35,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit35;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_Unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_Unit36,  !- Component 1 Name
    DHW Demand Inlet Node_Unit36,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit36;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1,  !- Component 1 Name
    DHW Demand Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2,  !- Component 1 Name
    DHW Demand Inlet Node_unit2,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3,  !- Component 1 Name
    DHW Demand Inlet Node_unit3,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit4,  !- Component 1 Name
    DHW Demand Inlet Node_unit4,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit5,  !- Component 1 Name
    DHW Demand Inlet Node_unit5,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit6,  !- Component 1 Name
    DHW Demand Inlet Node_unit6,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit7,  !- Component 1 Name
    DHW Demand Inlet Node_unit7,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    DHW Demand Inlet Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Outdoor,            !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit8,  !- Component 1 Name
    DHW Demand Inlet Node_unit8,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Fitness,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Fitness,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Fitness,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Fitness;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Laundry,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Laundry,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Laundry,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Laundry;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit9,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit9,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit9;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit10,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit10,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit10;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit11,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit11,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit11;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit12,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit12,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit12;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit13,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit13,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit13;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit14,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit14,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit14;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit15,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit15,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit15;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit16,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit16,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit16;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit17,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit17,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit17;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit18,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit18,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit18;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit19,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit19,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit19;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit20,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit20,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit20;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit21,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit21,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit21;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit22,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit22,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit22;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit23,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit23,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit23;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit24,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit24,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit24;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit25,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit25,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit25;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit26,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit26,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit26;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit27,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit27,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit27;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit28,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit28,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit28;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit29,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit29,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit29;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit30,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit30,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit30;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit31,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit31,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit31;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit32,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit32,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit32;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit33,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit33,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit33;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit34,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit34,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit34;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit35,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit35,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit35;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_Unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_Unit36,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_Unit36,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_Unit36;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit4,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit4,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit5,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit5,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit6,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit6,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit7,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit7,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    DHW Supply Outlet Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit8,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit8,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Fitness,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Fitness,  !- Component 1 Name
    Mains Inlet Node_Fitness,!- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Fitness;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Laundry,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Laundry,  !- Component 1 Name
    Mains Inlet Node_Laundry,!- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Laundry;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit9,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit9,    !- Component 1 Name
    Mains Inlet Node_Unit9,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit9;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit10,   !- Component 1 Name
    Mains Inlet Node_Unit10, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit10;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit11,   !- Component 1 Name
    Mains Inlet Node_Unit11, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit11;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit12,   !- Component 1 Name
    Mains Inlet Node_Unit12, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit12;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit13,   !- Component 1 Name
    Mains Inlet Node_Unit13, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit13;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit14,   !- Component 1 Name
    Mains Inlet Node_Unit14, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit14;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit15,   !- Component 1 Name
    Mains Inlet Node_Unit15, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit15;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit16,   !- Component 1 Name
    Mains Inlet Node_Unit16, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit16;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit17,   !- Component 1 Name
    Mains Inlet Node_Unit17, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit17;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit18,   !- Component 1 Name
    Mains Inlet Node_Unit18, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit18;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit19,   !- Component 1 Name
    Mains Inlet Node_Unit19, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit19;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit20,   !- Component 1 Name
    Mains Inlet Node_Unit20, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit20;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit21,   !- Component 1 Name
    Mains Inlet Node_Unit21, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit21;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit22,   !- Component 1 Name
    Mains Inlet Node_Unit22, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit22;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit23,   !- Component 1 Name
    Mains Inlet Node_Unit23, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit23;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit24,   !- Component 1 Name
    Mains Inlet Node_Unit24, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit24;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit25,   !- Component 1 Name
    Mains Inlet Node_Unit25, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit25;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit26,   !- Component 1 Name
    Mains Inlet Node_Unit26, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit26;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit27,   !- Component 1 Name
    Mains Inlet Node_Unit27, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit27;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit28,   !- Component 1 Name
    Mains Inlet Node_Unit28, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit28;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit29,   !- Component 1 Name
    Mains Inlet Node_Unit29, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit29;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit30,   !- Component 1 Name
    Mains Inlet Node_Unit30, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit30;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit31,   !- Component 1 Name
    Mains Inlet Node_Unit31, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit31;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit32,   !- Component 1 Name
    Mains Inlet Node_Unit32, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit32;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit33,   !- Component 1 Name
    Mains Inlet Node_Unit33, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit33;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit34,   !- Component 1 Name
    Mains Inlet Node_Unit34, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit34;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit35,   !- Component 1 Name
    Mains Inlet Node_Unit35, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit35;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_Unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_Unit36,   !- Component 1 Name
    Mains Inlet Node_Unit36, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_Unit36;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit1,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1,    !- Component 1 Name
    Mains Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit2,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2,    !- Component 1 Name
    Mains Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit3,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3,    !- Component 1 Name
    Mains Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit4,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit4,    !- Component 1 Name
    Mains Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit5,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit5,    !- Component 1 Name
    Mains Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit6,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit6,    !- Component 1 Name
    Mains Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit7,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit7,    !- Component 1 Name
    Mains Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Mains Inlet Branch_unit8,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit8,    !- Component 1 Name
    Mains Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Fitness,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Fitness,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_Fitness,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Fitness;  !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Laundry,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Laundry,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_Laundry,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Laundry;  !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit9, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit9,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit9; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit10,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit10,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit10;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit11,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit11,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit11;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit12,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit12,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit12;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit13,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit13,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit13;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit14,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit14,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit14;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit15,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit15,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit15;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit16,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit16,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit16;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit17,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit17,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit17;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit18,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit18,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit18;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit19,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit19,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit19;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit20,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit20,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit20;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit21,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit21,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit21;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit22,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit22,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit22;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit23,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit23,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit23;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit24,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit24,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit24;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit25,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit25,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit25;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit26,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit26,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit26;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit27,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit27,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit27;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit28,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit28,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit28;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit29,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit29,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit29;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit30,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit30,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit30;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit31,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit31,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit31;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit32,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit32,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit32;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit33,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit33,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit33;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit34,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit34,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit34;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit35,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit35,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit35;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_Unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_Unit36,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_Unit36,  !- Component 1 Inlet Node Name
    Mains Makeup Node_Unit36;!- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit4, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit4; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit5, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit5; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit6, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit6; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit7, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit7; !- Component 1 Outlet Node Name
Branch,
    Mains Makeup Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit8, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit8; !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit9, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit9,         !- Component 1 Name
    Water Bath Inlet Node_Unit9,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit9;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit10,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit10,        !- Component 1 Name
    Water Bath Inlet Node_Unit10,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit10;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit11,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit11,        !- Component 1 Name
    Water Bath Inlet Node_Unit11,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit11;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit12,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit12,        !- Component 1 Name
    Water Bath Inlet Node_Unit12,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit12;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit13,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit13,        !- Component 1 Name
    Water Bath Inlet Node_Unit13,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit13;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit14,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit14,        !- Component 1 Name
    Water Bath Inlet Node_Unit14,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit14;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit15,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit15,        !- Component 1 Name
    Water Bath Inlet Node_Unit15,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit15;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit16,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit16,        !- Component 1 Name
    Water Bath Inlet Node_Unit16,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit16;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit17,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit17,        !- Component 1 Name
    Water Bath Inlet Node_Unit17,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit17;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit18,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit18,        !- Component 1 Name
    Water Bath Inlet Node_Unit18,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit18;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit19,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit19,        !- Component 1 Name
    Water Bath Inlet Node_Unit19,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit19;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit20,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit20,        !- Component 1 Name
    Water Bath Inlet Node_Unit20,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit20;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit21,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit21,        !- Component 1 Name
    Water Bath Inlet Node_Unit21,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit21;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit22,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit22,        !- Component 1 Name
    Water Bath Inlet Node_Unit22,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit22;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit23,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit23,        !- Component 1 Name
    Water Bath Inlet Node_Unit23,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit23;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit24,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit24,        !- Component 1 Name
    Water Bath Inlet Node_Unit24,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit24;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit25,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit25,        !- Component 1 Name
    Water Bath Inlet Node_Unit25,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit25;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit26,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit26,        !- Component 1 Name
    Water Bath Inlet Node_Unit26,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit26;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit27,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit27,        !- Component 1 Name
    Water Bath Inlet Node_Unit27,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit27;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit28,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit28,        !- Component 1 Name
    Water Bath Inlet Node_Unit28,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit28;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit29,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit29,        !- Component 1 Name
    Water Bath Inlet Node_Unit29,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit29;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit30,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit30,        !- Component 1 Name
    Water Bath Inlet Node_Unit30,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit30;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit31,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit31,        !- Component 1 Name
    Water Bath Inlet Node_Unit31,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit31;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit32,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit32,        !- Component 1 Name
    Water Bath Inlet Node_Unit32,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit32;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit33,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit33,        !- Component 1 Name
    Water Bath Inlet Node_Unit33,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit33;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit34,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit34,        !- Component 1 Name
    Water Bath Inlet Node_Unit34,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit34;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit35,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit35,        !- Component 1 Name
    Water Bath Inlet Node_Unit35,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit35;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_Unit36,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_Unit36,        !- Component 1 Name
    Water Bath Inlet Node_Unit36,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_Unit36;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1,         !- Component 1 Name
    Water Bath Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit2, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2,         !- Component 1 Name
    Water Bath Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit3, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3,         !- Component 1 Name
    Water Bath Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit4, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit4,         !- Component 1 Name
    Water Bath Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit5, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit5,         !- Component 1 Name
    Water Bath Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit6, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit6,         !- Component 1 Name
    Water Bath Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit7, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit7,         !- Component 1 Name
    Water Bath Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Water Bath Branch_unit8, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit8,         !- Component 1 Name
    Water Bath Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Fitness,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Fitness,  !- Component 1 Name
    Water ClothesWasher Inlet Node_Fitness,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Fitness;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Laundry,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Laundry,  !- Component 1 Name
    Water ClothesWasher Inlet Node_Laundry,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Laundry;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit9, !- Component 1 Name
    Water ClothesWasher Inlet Node_Unit9,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit9;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit10,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit10,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit10;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit11,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit11,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit11;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit12,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit12,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit12;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit13,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit13,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit13;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit14,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit14,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit14;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit15,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit15,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit15;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit16,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit16,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit16;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit17,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit17,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit17;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit18,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit18,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit18;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit19,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit19,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit19;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit20,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit20,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit20;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit21,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit21,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit21;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit22,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit22,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit22;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit23,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit23,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit23;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit24,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit24,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit24;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit25,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit25,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit25;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit26,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit26,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit26;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit27,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit27,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit27;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit28,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit28,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit28;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit29,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit29,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit29;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit30,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit30,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit30;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit31,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit31,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit31;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit32,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit32,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit32;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit33,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit33,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit33;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit34,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit34,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit34;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit35,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit35,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit35;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_Unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_Unit36,!- Component 1 Name
    Water ClothesWasher Inlet Node_Unit36,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_Unit36;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit4, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit5, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit6, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit7, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Water ClothesWasher Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit8, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit9,    !- Component 1 Name
    Water DishWasher Inlet Node_Unit9,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit9;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit10,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit10,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit10;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit11,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit11,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit11;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit12,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit12,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit12;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit13,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit13,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit13;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit14,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit14,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit14;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit15,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit15,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit15;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit16,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit16,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit16;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit17,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit17,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit17;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit18,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit18,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit18;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit19,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit19,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit19;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit20,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit20,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit20;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit21,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit21,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit21;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit22,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit22,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit22;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit23,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit23,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit23;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit24,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit24,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit24;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit25,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit25,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit25;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit26,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit26,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit26;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit27,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit27,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit27;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit28,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit28,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit28;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit29,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit29,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit29;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit30,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit30,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit30;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit31,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit31,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit31;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit32,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit32,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit32;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit33,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit33,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit33;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit34,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit34,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit34;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit35,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit35,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit35;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_Unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_Unit36,   !- Component 1 Name
    Water DishWasher Inlet Node_Unit36,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_Unit36;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1,    !- Component 1 Name
    Water DishWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2,    !- Component 1 Name
    Water DishWasher Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3,    !- Component 1 Name
    Water DishWasher Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit4,    !- Component 1 Name
    Water DishWasher Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit5,    !- Component 1 Name
    Water DishWasher Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit6,    !- Component 1 Name
    Water DishWasher Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit7,    !- Component 1 Name
    Water DishWasher Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Water Dishwasher Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit8,    !- Component 1 Name
    Water DishWasher Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Fitness,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Fitness,    !- Component 1 Name
    Water Heater Use Inlet Node_Fitness,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Fitness;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Laundry,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Laundry,    !- Component 1 Name
    Water Heater Use Inlet Node_Laundry,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Laundry;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit9,      !- Component 1 Name
    Water Heater Use Inlet Node_Unit9,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit9;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit10,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit10,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit10;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit11,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit11,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit11;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit12,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit12,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit12;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit13,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit13,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit13;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit14,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit14,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit14;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit15,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit15,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit15;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit16,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit16,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit16;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit17,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit17,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit17;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit18,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit18,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit18;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit19,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit19,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit19;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit20,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit20,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit20;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit21,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit21,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit21;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit22,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit22,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit22;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit23,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit23,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit23;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit24,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit24,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit24;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit25,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit25,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit25;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit26,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit26,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit26;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit27,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit27,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit27;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit28,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit28,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit28;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit29,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit29,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit29;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit30,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit30,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit30;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit31,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit31,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit31;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit32,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit32,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit32;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit33,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit33,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit33;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit34,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit34,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit34;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit35,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit35,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit35;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_Unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_Unit36,     !- Component 1 Name
    Water Heater Use Inlet Node_Unit36,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_Unit36;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1,      !- Component 1 Name
    Water Heater Use Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit2,      !- Component 1 Name
    Water Heater Use Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3,      !- Component 1 Name
    Water Heater Use Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit4,      !- Component 1 Name
    Water Heater Use Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit5,      !- Component 1 Name
    Water Heater Use Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit6,      !- Component 1 Name
    Water Heater Use Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit7,      !- Component 1 Name
    Water Heater Use Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Water Heater Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit8,      !- Component 1 Name
    Water Heater Use Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Fitness,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Fitness,     !- Component 1 Name
    Water Shower Inlet Node_Fitness,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Fitness;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Laundry,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Laundry,     !- Component 1 Name
    Water Shower Inlet Node_Laundry,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Laundry;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit9,       !- Component 1 Name
    Water Shower Inlet Node_Unit9,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit9;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit10,      !- Component 1 Name
    Water Shower Inlet Node_Unit10,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit10;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit11,      !- Component 1 Name
    Water Shower Inlet Node_Unit11,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit11;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit12,      !- Component 1 Name
    Water Shower Inlet Node_Unit12,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit12;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit13,      !- Component 1 Name
    Water Shower Inlet Node_Unit13,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit13;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit14,      !- Component 1 Name
    Water Shower Inlet Node_Unit14,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit14;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit15,      !- Component 1 Name
    Water Shower Inlet Node_Unit15,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit15;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit16,      !- Component 1 Name
    Water Shower Inlet Node_Unit16,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit16;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit17,      !- Component 1 Name
    Water Shower Inlet Node_Unit17,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit17;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit18,      !- Component 1 Name
    Water Shower Inlet Node_Unit18,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit18;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit19,      !- Component 1 Name
    Water Shower Inlet Node_Unit19,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit19;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit20,      !- Component 1 Name
    Water Shower Inlet Node_Unit20,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit20;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit21,      !- Component 1 Name
    Water Shower Inlet Node_Unit21,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit21;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit22,      !- Component 1 Name
    Water Shower Inlet Node_Unit22,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit22;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit23,      !- Component 1 Name
    Water Shower Inlet Node_Unit23,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit23;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit24,      !- Component 1 Name
    Water Shower Inlet Node_Unit24,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit24;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit25,      !- Component 1 Name
    Water Shower Inlet Node_Unit25,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit25;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit26,      !- Component 1 Name
    Water Shower Inlet Node_Unit26,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit26;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit27,      !- Component 1 Name
    Water Shower Inlet Node_Unit27,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit27;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit28,      !- Component 1 Name
    Water Shower Inlet Node_Unit28,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit28;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit29,      !- Component 1 Name
    Water Shower Inlet Node_Unit29,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit29;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit30,      !- Component 1 Name
    Water Shower Inlet Node_Unit30,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit30;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit31,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit31,      !- Component 1 Name
    Water Shower Inlet Node_Unit31,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit31;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit32,      !- Component 1 Name
    Water Shower Inlet Node_Unit32,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit32;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit33,      !- Component 1 Name
    Water Shower Inlet Node_Unit33,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit33;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit34,      !- Component 1 Name
    Water Shower Inlet Node_Unit34,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit34;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit35,      !- Component 1 Name
    Water Shower Inlet Node_Unit35,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit35;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_Unit36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_Unit36,      !- Component 1 Name
    Water Shower Inlet Node_Unit36,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_Unit36;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1,       !- Component 1 Name
    Water Shower Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2,       !- Component 1 Name
    Water Shower Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3,       !- Component 1 Name
    Water Shower Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit4,       !- Component 1 Name
    Water Shower Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit5,       !- Component 1 Name
    Water Shower Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit6,       !- Component 1 Name
    Water Shower Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit7,       !- Component 1 Name
    Water Shower Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Water Shower Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit8,       !- Component 1 Name
    Water Shower Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit8;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Fitness,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Fitness,       !- Component 1 Name
    Water Sink Inlet Node_Fitness,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Fitness;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Laundry,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Laundry,       !- Component 1 Name
    Water Sink Inlet Node_Laundry,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Laundry;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit9, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit9,         !- Component 1 Name
    Water Sink Inlet Node_Unit9,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit9;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit10,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit10,        !- Component 1 Name
    Water Sink Inlet Node_Unit10,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit10;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit11,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit11,        !- Component 1 Name
    Water Sink Inlet Node_Unit11,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit11;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit12,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit12,        !- Component 1 Name
    Water Sink Inlet Node_Unit12,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit12;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit13,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit13,        !- Component 1 Name
    Water Sink Inlet Node_Unit13,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit13;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit14,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit14,        !- Component 1 Name
    Water Sink Inlet Node_Unit14,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit14;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit15,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit15,        !- Component 1 Name
    Water Sink Inlet Node_Unit15,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit15;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit16,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit16,        !- Component 1 Name
    Water Sink Inlet Node_Unit16,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit16;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit17,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit17,        !- Component 1 Name
    Water Sink Inlet Node_Unit17,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit17;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit18,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit18,        !- Component 1 Name
    Water Sink Inlet Node_Unit18,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit18;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit19,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit19,        !- Component 1 Name
    Water Sink Inlet Node_Unit19,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit19;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit20,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit20,        !- Component 1 Name
    Water Sink Inlet Node_Unit20,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit20;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit21,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit21,        !- Component 1 Name
    Water Sink Inlet Node_Unit21,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit21;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit22,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit22,        !- Component 1 Name
    Water Sink Inlet Node_Unit22,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit22;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit23,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit23,        !- Component 1 Name
    Water Sink Inlet Node_Unit23,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit23;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit24,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit24,        !- Component 1 Name
    Water Sink Inlet Node_Unit24,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit24;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit25,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit25,        !- Component 1 Name
    Water Sink Inlet Node_Unit25,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit25;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit26,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit26,        !- Component 1 Name
    Water Sink Inlet Node_Unit26,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit26;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit27,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit27,        !- Component 1 Name
    Water Sink Inlet Node_Unit27,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit27;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit28,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit28,        !- Component 1 Name
    Water Sink Inlet Node_Unit28,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit28;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit29,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit29,        !- Component 1 Name
    Water Sink Inlet Node_Unit29,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit29;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit30,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit30,        !- Component 1 Name
    Water Sink Inlet Node_Unit30,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit30;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit31,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit31,        !- Component 1 Name
    Water Sink Inlet Node_Unit31,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit31;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit32,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit32,        !- Component 1 Name
    Water Sink Inlet Node_Unit32,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit32;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit33,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit33,        !- Component 1 Name
    Water Sink Inlet Node_Unit33,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit33;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit34,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit34,        !- Component 1 Name
    Water Sink Inlet Node_Unit34,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit34;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit35,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit35,        !- Component 1 Name
    Water Sink Inlet Node_Unit35,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit35;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_Unit36,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_Unit36,        !- Component 1 Name
    Water Sink Inlet Node_Unit36,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_Unit36;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1,         !- Component 1 Name
    Water Sink Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit2, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2,         !- Component 1 Name
    Water Sink Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit3, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3,         !- Component 1 Name
    Water Sink Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit4, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit4,         !- Component 1 Name
    Water Sink Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit4;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit5, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit5,         !- Component 1 Name
    Water Sink Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit5;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit6, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit6,         !- Component 1 Name
    Water Sink Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit6;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit7, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit7,         !- Component 1 Name
    Water Sink Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit7;  !- Component 1 Outlet Node Name
Branch,
    Water Sink Branch_unit8, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit8,         !- Component 1 Name
    Water Sink Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit8;  !- Component 1 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    DHW Demand Branches_Fitness,  !- Name
    DHW Demand Inlet Branch_Fitness,  !- Branch 1 Name
    Water Sink Branch_Fitness,  !- Branch 2 Name
    Water Shower Branch_Fitness,  !- Branch 3 Name
    Water ClothesWasher Branch_Fitness,  !- Branch 4 Name
    Mains Makeup Branch_Fitness;  !- Branch 5 Name
BranchList,
    DHW Demand Branches_Laundry,  !- Name
    DHW Demand Inlet Branch_Laundry,  !- Branch 1 Name
    Water Sink Branch_Laundry,  !- Branch 2 Name
    Water Shower Branch_Laundry,  !- Branch 3 Name
    Water ClothesWasher Branch_Laundry,  !- Branch 4 Name
    Mains Makeup Branch_Laundry;  !- Branch 5 Name
BranchList,
    DHW Demand Branches_Unit9,  !- Name
    DHW Demand Inlet Branch_Unit9,  !- Branch 1 Name
    Water Sink Branch_Unit9, !- Branch 2 Name
    Water Shower Branch_Unit9,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit9,  !- Branch 4 Name
    Water Dishwasher Branch_Unit9,  !- Branch 5 Name
    Water Bath Branch_Unit9, !- Branch 6 Name
    Mains Makeup Branch_Unit9;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit10,  !- Name
    DHW Demand Inlet Branch_Unit10,  !- Branch 1 Name
    Water Sink Branch_Unit10,!- Branch 2 Name
    Water Shower Branch_Unit10,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit10,  !- Branch 4 Name
    Water Dishwasher Branch_Unit10,  !- Branch 5 Name
    Water Bath Branch_Unit10,!- Branch 6 Name
    Mains Makeup Branch_Unit10;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit11,  !- Name
    DHW Demand Inlet Branch_Unit11,  !- Branch 1 Name
    Water Sink Branch_Unit11,!- Branch 2 Name
    Water Shower Branch_Unit11,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit11,  !- Branch 4 Name
    Water Dishwasher Branch_Unit11,  !- Branch 5 Name
    Water Bath Branch_Unit11,!- Branch 6 Name
    Mains Makeup Branch_Unit11;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit12,  !- Name
    DHW Demand Inlet Branch_Unit12,  !- Branch 1 Name
    Water Sink Branch_Unit12,!- Branch 2 Name
    Water Shower Branch_Unit12,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit12,  !- Branch 4 Name
    Water Dishwasher Branch_Unit12,  !- Branch 5 Name
    Water Bath Branch_Unit12,!- Branch 6 Name
    Mains Makeup Branch_Unit12;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit13,  !- Name
    DHW Demand Inlet Branch_Unit13,  !- Branch 1 Name
    Water Sink Branch_Unit13,!- Branch 2 Name
    Water Shower Branch_Unit13,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit13,  !- Branch 4 Name
    Water Dishwasher Branch_Unit13,  !- Branch 5 Name
    Water Bath Branch_Unit13,!- Branch 6 Name
    Mains Makeup Branch_Unit13;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit14,  !- Name
    DHW Demand Inlet Branch_Unit14,  !- Branch 1 Name
    Water Sink Branch_Unit14,!- Branch 2 Name
    Water Shower Branch_Unit14,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit14,  !- Branch 4 Name
    Water Dishwasher Branch_Unit14,  !- Branch 5 Name
    Water Bath Branch_Unit14,!- Branch 6 Name
    Mains Makeup Branch_Unit14;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit15,  !- Name
    DHW Demand Inlet Branch_Unit15,  !- Branch 1 Name
    Water Sink Branch_Unit15,!- Branch 2 Name
    Water Shower Branch_Unit15,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit15,  !- Branch 4 Name
    Water Dishwasher Branch_Unit15,  !- Branch 5 Name
    Water Bath Branch_Unit15,!- Branch 6 Name
    Mains Makeup Branch_Unit15;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit16,  !- Name
    DHW Demand Inlet Branch_Unit16,  !- Branch 1 Name
    Water Sink Branch_Unit16,!- Branch 2 Name
    Water Shower Branch_Unit16,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit16,  !- Branch 4 Name
    Water Dishwasher Branch_Unit16,  !- Branch 5 Name
    Water Bath Branch_Unit16,!- Branch 6 Name
    Mains Makeup Branch_Unit16;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit17,  !- Name
    DHW Demand Inlet Branch_Unit17,  !- Branch 1 Name
    Water Sink Branch_Unit17,!- Branch 2 Name
    Water Shower Branch_Unit17,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit17,  !- Branch 4 Name
    Water Dishwasher Branch_Unit17,  !- Branch 5 Name
    Water Bath Branch_Unit17,!- Branch 6 Name
    Mains Makeup Branch_Unit17;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit18,  !- Name
    DHW Demand Inlet Branch_Unit18,  !- Branch 1 Name
    Water Sink Branch_Unit18,!- Branch 2 Name
    Water Shower Branch_Unit18,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit18,  !- Branch 4 Name
    Water Dishwasher Branch_Unit18,  !- Branch 5 Name
    Water Bath Branch_Unit18,!- Branch 6 Name
    Mains Makeup Branch_Unit18;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit19,  !- Name
    DHW Demand Inlet Branch_Unit19,  !- Branch 1 Name
    Water Sink Branch_Unit19,!- Branch 2 Name
    Water Shower Branch_Unit19,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit19,  !- Branch 4 Name
    Water Dishwasher Branch_Unit19,  !- Branch 5 Name
    Water Bath Branch_Unit19,!- Branch 6 Name
    Mains Makeup Branch_Unit19;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit20,  !- Name
    DHW Demand Inlet Branch_Unit20,  !- Branch 1 Name
    Water Sink Branch_Unit20,!- Branch 2 Name
    Water Shower Branch_Unit20,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit20,  !- Branch 4 Name
    Water Dishwasher Branch_Unit20,  !- Branch 5 Name
    Water Bath Branch_Unit20,!- Branch 6 Name
    Mains Makeup Branch_Unit20;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit21,  !- Name
    DHW Demand Inlet Branch_Unit21,  !- Branch 1 Name
    Water Sink Branch_Unit21,!- Branch 2 Name
    Water Shower Branch_Unit21,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit21,  !- Branch 4 Name
    Water Dishwasher Branch_Unit21,  !- Branch 5 Name
    Water Bath Branch_Unit21,!- Branch 6 Name
    Mains Makeup Branch_Unit21;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit22,  !- Name
    DHW Demand Inlet Branch_Unit22,  !- Branch 1 Name
    Water Sink Branch_Unit22,!- Branch 2 Name
    Water Shower Branch_Unit22,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit22,  !- Branch 4 Name
    Water Dishwasher Branch_Unit22,  !- Branch 5 Name
    Water Bath Branch_Unit22,!- Branch 6 Name
    Mains Makeup Branch_Unit22;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit23,  !- Name
    DHW Demand Inlet Branch_Unit23,  !- Branch 1 Name
    Water Sink Branch_Unit23,!- Branch 2 Name
    Water Shower Branch_Unit23,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit23,  !- Branch 4 Name
    Water Dishwasher Branch_Unit23,  !- Branch 5 Name
    Water Bath Branch_Unit23,!- Branch 6 Name
    Mains Makeup Branch_Unit23;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit24,  !- Name
    DHW Demand Inlet Branch_Unit24,  !- Branch 1 Name
    Water Sink Branch_Unit24,!- Branch 2 Name
    Water Shower Branch_Unit24,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit24,  !- Branch 4 Name
    Water Dishwasher Branch_Unit24,  !- Branch 5 Name
    Water Bath Branch_Unit24,!- Branch 6 Name
    Mains Makeup Branch_Unit24;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit25,  !- Name
    DHW Demand Inlet Branch_Unit25,  !- Branch 1 Name
    Water Sink Branch_Unit25,!- Branch 2 Name
    Water Shower Branch_Unit25,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit25,  !- Branch 4 Name
    Water Dishwasher Branch_Unit25,  !- Branch 5 Name
    Water Bath Branch_Unit25,!- Branch 6 Name
    Mains Makeup Branch_Unit25;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit26,  !- Name
    DHW Demand Inlet Branch_Unit26,  !- Branch 1 Name
    Water Sink Branch_Unit26,!- Branch 2 Name
    Water Shower Branch_Unit26,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit26,  !- Branch 4 Name
    Water Dishwasher Branch_Unit26,  !- Branch 5 Name
    Water Bath Branch_Unit26,!- Branch 6 Name
    Mains Makeup Branch_Unit26;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit27,  !- Name
    DHW Demand Inlet Branch_Unit27,  !- Branch 1 Name
    Water Sink Branch_Unit27,!- Branch 2 Name
    Water Shower Branch_Unit27,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit27,  !- Branch 4 Name
    Water Dishwasher Branch_Unit27,  !- Branch 5 Name
    Water Bath Branch_Unit27,!- Branch 6 Name
    Mains Makeup Branch_Unit27;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit28,  !- Name
    DHW Demand Inlet Branch_Unit28,  !- Branch 1 Name
    Water Sink Branch_Unit28,!- Branch 2 Name
    Water Shower Branch_Unit28,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit28,  !- Branch 4 Name
    Water Dishwasher Branch_Unit28,  !- Branch 5 Name
    Water Bath Branch_Unit28,!- Branch 6 Name
    Mains Makeup Branch_Unit28;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit29,  !- Name
    DHW Demand Inlet Branch_Unit29,  !- Branch 1 Name
    Water Sink Branch_Unit29,!- Branch 2 Name
    Water Shower Branch_Unit29,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit29,  !- Branch 4 Name
    Water Dishwasher Branch_Unit29,  !- Branch 5 Name
    Water Bath Branch_Unit29,!- Branch 6 Name
    Mains Makeup Branch_Unit29;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit30,  !- Name
    DHW Demand Inlet Branch_Unit30,  !- Branch 1 Name
    Water Sink Branch_Unit30,!- Branch 2 Name
    Water Shower Branch_Unit30,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit30,  !- Branch 4 Name
    Water Dishwasher Branch_Unit30,  !- Branch 5 Name
    Water Bath Branch_Unit30,!- Branch 6 Name
    Mains Makeup Branch_Unit30;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit31,  !- Name
    DHW Demand Inlet Branch_Unit31,  !- Branch 1 Name
    Water Sink Branch_Unit31,!- Branch 2 Name
    Water Shower Branch_Unit31,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit31,  !- Branch 4 Name
    Water Dishwasher Branch_Unit31,  !- Branch 5 Name
    Water Bath Branch_Unit31,!- Branch 6 Name
    Mains Makeup Branch_Unit31;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit32,  !- Name
    DHW Demand Inlet Branch_Unit32,  !- Branch 1 Name
    Water Sink Branch_Unit32,!- Branch 2 Name
    Water Shower Branch_Unit32,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit32,  !- Branch 4 Name
    Water Dishwasher Branch_Unit32,  !- Branch 5 Name
    Water Bath Branch_Unit32,!- Branch 6 Name
    Mains Makeup Branch_Unit32;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit33,  !- Name
    DHW Demand Inlet Branch_Unit33,  !- Branch 1 Name
    Water Sink Branch_Unit33,!- Branch 2 Name
    Water Shower Branch_Unit33,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit33,  !- Branch 4 Name
    Water Dishwasher Branch_Unit33,  !- Branch 5 Name
    Water Bath Branch_Unit33,!- Branch 6 Name
    Mains Makeup Branch_Unit33;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit34,  !- Name
    DHW Demand Inlet Branch_Unit34,  !- Branch 1 Name
    Water Sink Branch_Unit34,!- Branch 2 Name
    Water Shower Branch_Unit34,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit34,  !- Branch 4 Name
    Water Dishwasher Branch_Unit34,  !- Branch 5 Name
    Water Bath Branch_Unit34,!- Branch 6 Name
    Mains Makeup Branch_Unit34;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit35,  !- Name
    DHW Demand Inlet Branch_Unit35,  !- Branch 1 Name
    Water Sink Branch_Unit35,!- Branch 2 Name
    Water Shower Branch_Unit35,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit35,  !- Branch 4 Name
    Water Dishwasher Branch_Unit35,  !- Branch 5 Name
    Water Bath Branch_Unit35,!- Branch 6 Name
    Mains Makeup Branch_Unit35;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_Unit36,  !- Name
    DHW Demand Inlet Branch_Unit36,  !- Branch 1 Name
    Water Sink Branch_Unit36,!- Branch 2 Name
    Water Shower Branch_Unit36,  !- Branch 3 Name
    Water ClothesWasher Branch_Unit36,  !- Branch 4 Name
    Water Dishwasher Branch_Unit36,  !- Branch 5 Name
    Water Bath Branch_Unit36,!- Branch 6 Name
    Mains Makeup Branch_Unit36;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Branch 1 Name
    Water Sink Branch_unit1, !- Branch 2 Name
    Water Shower Branch_unit1,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1,  !- Branch 4 Name
    Water Dishwasher Branch_unit1,  !- Branch 5 Name
    Water Bath Branch_unit1, !- Branch 6 Name
    Mains Makeup Branch_unit1;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit2,  !- Name
    DHW Demand Inlet Branch_unit2,  !- Branch 1 Name
    Water Sink Branch_unit2, !- Branch 2 Name
    Water Shower Branch_unit2,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2,  !- Branch 4 Name
    Water Dishwasher Branch_unit2,  !- Branch 5 Name
    Water Bath Branch_unit2, !- Branch 6 Name
    Mains Makeup Branch_unit2;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit3,  !- Name
    DHW Demand Inlet Branch_unit3,  !- Branch 1 Name
    Water Sink Branch_unit3, !- Branch 2 Name
    Water Shower Branch_unit3,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3,  !- Branch 4 Name
    Water Dishwasher Branch_unit3,  !- Branch 5 Name
    Water Bath Branch_unit3, !- Branch 6 Name
    Mains Makeup Branch_unit3;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit4,  !- Name
    DHW Demand Inlet Branch_unit4,  !- Branch 1 Name
    Water Sink Branch_unit4, !- Branch 2 Name
    Water Shower Branch_unit4,  !- Branch 3 Name
    Water ClothesWasher Branch_unit4,  !- Branch 4 Name
    Water Dishwasher Branch_unit4,  !- Branch 5 Name
    Water Bath Branch_unit4, !- Branch 6 Name
    Mains Makeup Branch_unit4;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit5,  !- Name
    DHW Demand Inlet Branch_unit5,  !- Branch 1 Name
    Water Sink Branch_unit5, !- Branch 2 Name
    Water Shower Branch_unit5,  !- Branch 3 Name
    Water ClothesWasher Branch_unit5,  !- Branch 4 Name
    Water Dishwasher Branch_unit5,  !- Branch 5 Name
    Water Bath Branch_unit5, !- Branch 6 Name
    Mains Makeup Branch_unit5;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit6,  !- Name
    DHW Demand Inlet Branch_unit6,  !- Branch 1 Name
    Water Sink Branch_unit6, !- Branch 2 Name
    Water Shower Branch_unit6,  !- Branch 3 Name
    Water ClothesWasher Branch_unit6,  !- Branch 4 Name
    Water Dishwasher Branch_unit6,  !- Branch 5 Name
    Water Bath Branch_unit6, !- Branch 6 Name
    Mains Makeup Branch_unit6;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit7,  !- Name
    DHW Demand Inlet Branch_unit7,  !- Branch 1 Name
    Water Sink Branch_unit7, !- Branch 2 Name
    Water Shower Branch_unit7,  !- Branch 3 Name
    Water ClothesWasher Branch_unit7,  !- Branch 4 Name
    Water Dishwasher Branch_unit7,  !- Branch 5 Name
    Water Bath Branch_unit7, !- Branch 6 Name
    Mains Makeup Branch_unit7;  !- Branch 7 Name
BranchList,
    DHW Demand Branches_unit8,  !- Name
    DHW Demand Inlet Branch_unit8,  !- Branch 1 Name
    Water Sink Branch_unit8, !- Branch 2 Name
    Water Shower Branch_unit8,  !- Branch 3 Name
    Water ClothesWasher Branch_unit8,  !- Branch 4 Name
    Water Dishwasher Branch_unit8,  !- Branch 5 Name
    Water Bath Branch_unit8, !- Branch 6 Name
    Mains Makeup Branch_unit8;  !- Branch 7 Name
BranchList,
    DHW Supply Branches_Fitness,  !- Name
    Mains Inlet Branch_Fitness,  !- Branch 1 Name
    Water Heater Branch_Fitness,  !- Branch 2 Name
    DHW Supply Outlet Branch_Fitness;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Laundry,  !- Name
    Mains Inlet Branch_Laundry,  !- Branch 1 Name
    Water Heater Branch_Laundry,  !- Branch 2 Name
    DHW Supply Outlet Branch_Laundry;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit9,  !- Name
    Mains Inlet Branch_Unit9,!- Branch 1 Name
    Water Heater Branch_Unit9,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit9;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit10,  !- Name
    Mains Inlet Branch_Unit10,  !- Branch 1 Name
    Water Heater Branch_Unit10,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit10;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit11,  !- Name
    Mains Inlet Branch_Unit11,  !- Branch 1 Name
    Water Heater Branch_Unit11,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit11;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit12,  !- Name
    Mains Inlet Branch_Unit12,  !- Branch 1 Name
    Water Heater Branch_Unit12,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit12;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit13,  !- Name
    Mains Inlet Branch_Unit13,  !- Branch 1 Name
    Water Heater Branch_Unit13,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit13;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit14,  !- Name
    Mains Inlet Branch_Unit14,  !- Branch 1 Name
    Water Heater Branch_Unit14,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit14;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit15,  !- Name
    Mains Inlet Branch_Unit15,  !- Branch 1 Name
    Water Heater Branch_Unit15,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit15;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit16,  !- Name
    Mains Inlet Branch_Unit16,  !- Branch 1 Name
    Water Heater Branch_Unit16,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit16;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit17,  !- Name
    Mains Inlet Branch_Unit17,  !- Branch 1 Name
    Water Heater Branch_Unit17,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit17;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit18,  !- Name
    Mains Inlet Branch_Unit18,  !- Branch 1 Name
    Water Heater Branch_Unit18,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit18;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit19,  !- Name
    Mains Inlet Branch_Unit19,  !- Branch 1 Name
    Water Heater Branch_Unit19,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit19;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit20,  !- Name
    Mains Inlet Branch_Unit20,  !- Branch 1 Name
    Water Heater Branch_Unit20,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit20;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit21,  !- Name
    Mains Inlet Branch_Unit21,  !- Branch 1 Name
    Water Heater Branch_Unit21,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit21;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit22,  !- Name
    Mains Inlet Branch_Unit22,  !- Branch 1 Name
    Water Heater Branch_Unit22,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit22;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit23,  !- Name
    Mains Inlet Branch_Unit23,  !- Branch 1 Name
    Water Heater Branch_Unit23,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit23;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit24,  !- Name
    Mains Inlet Branch_Unit24,  !- Branch 1 Name
    Water Heater Branch_Unit24,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit24;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit25,  !- Name
    Mains Inlet Branch_Unit25,  !- Branch 1 Name
    Water Heater Branch_Unit25,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit25;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit26,  !- Name
    Mains Inlet Branch_Unit26,  !- Branch 1 Name
    Water Heater Branch_Unit26,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit26;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit27,  !- Name
    Mains Inlet Branch_Unit27,  !- Branch 1 Name
    Water Heater Branch_Unit27,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit27;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit28,  !- Name
    Mains Inlet Branch_Unit28,  !- Branch 1 Name
    Water Heater Branch_Unit28,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit28;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit29,  !- Name
    Mains Inlet Branch_Unit29,  !- Branch 1 Name
    Water Heater Branch_Unit29,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit29;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit30,  !- Name
    Mains Inlet Branch_Unit30,  !- Branch 1 Name
    Water Heater Branch_Unit30,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit30;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit31,  !- Name
    Mains Inlet Branch_Unit31,  !- Branch 1 Name
    Water Heater Branch_Unit31,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit31;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit32,  !- Name
    Mains Inlet Branch_Unit32,  !- Branch 1 Name
    Water Heater Branch_Unit32,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit32;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit33,  !- Name
    Mains Inlet Branch_Unit33,  !- Branch 1 Name
    Water Heater Branch_Unit33,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit33;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit34,  !- Name
    Mains Inlet Branch_Unit34,  !- Branch 1 Name
    Water Heater Branch_Unit34,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit34;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit35,  !- Name
    Mains Inlet Branch_Unit35,  !- Branch 1 Name
    Water Heater Branch_Unit35,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit35;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_Unit36,  !- Name
    Mains Inlet Branch_Unit36,  !- Branch 1 Name
    Water Heater Branch_Unit36,  !- Branch 2 Name
    DHW Supply Outlet Branch_Unit36;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Branch 1 Name
    Water Heater Branch_unit1,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit2,  !- Name
    Mains Inlet Branch_unit2,!- Branch 1 Name
    Water Heater Branch_unit2,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit3,  !- Name
    Mains Inlet Branch_unit3,!- Branch 1 Name
    Water Heater Branch_unit3,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit4,  !- Name
    Mains Inlet Branch_unit4,!- Branch 1 Name
    Water Heater Branch_unit4,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit4;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit5,  !- Name
    Mains Inlet Branch_unit5,!- Branch 1 Name
    Water Heater Branch_unit5,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit5;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit6,  !- Name
    Mains Inlet Branch_unit6,!- Branch 1 Name
    Water Heater Branch_unit6,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit6;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit7,  !- Name
    Mains Inlet Branch_unit7,!- Branch 1 Name
    Water Heater Branch_unit7,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit7;  !- Branch 3 Name
BranchList,
    DHW Supply Branches_unit8,  !- Name
    Mains Inlet Branch_unit8,!- Branch 1 Name
    Water Heater Branch_unit8,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit8;  !- Branch 3 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
Connector:Splitter,
    DHW Demand Splitter_Fitness,  !- Name
    DHW Demand Inlet Branch_Fitness,  !- Inlet Branch Name
    Water Sink Branch_Fitness,  !- Outlet Branch 1 Name
    Water Shower Branch_Fitness,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Fitness;  !- Outlet Branch 3 Name
Connector:Splitter,
    DHW Demand Splitter_Laundry,  !- Name
    DHW Demand Inlet Branch_Laundry,  !- Inlet Branch Name
    Water Sink Branch_Laundry,  !- Outlet Branch 1 Name
    Water Shower Branch_Laundry,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Laundry;  !- Outlet Branch 3 Name
Connector:Splitter,
    DHW Demand Splitter_Unit9,  !- Name
    DHW Demand Inlet Branch_Unit9,  !- Inlet Branch Name
    Water Sink Branch_Unit9, !- Outlet Branch 1 Name
    Water Shower Branch_Unit9,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit9,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit9,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit9; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit10,  !- Name
    DHW Demand Inlet Branch_Unit10,  !- Inlet Branch Name
    Water Sink Branch_Unit10,!- Outlet Branch 1 Name
    Water Shower Branch_Unit10,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit10,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit10,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit10;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit11,  !- Name
    DHW Demand Inlet Branch_Unit11,  !- Inlet Branch Name
    Water Sink Branch_Unit11,!- Outlet Branch 1 Name
    Water Shower Branch_Unit11,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit11,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit11,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit11;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit12,  !- Name
    DHW Demand Inlet Branch_Unit12,  !- Inlet Branch Name
    Water Sink Branch_Unit12,!- Outlet Branch 1 Name
    Water Shower Branch_Unit12,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit12,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit12,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit12;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit13,  !- Name
    DHW Demand Inlet Branch_Unit13,  !- Inlet Branch Name
    Water Sink Branch_Unit13,!- Outlet Branch 1 Name
    Water Shower Branch_Unit13,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit13,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit13,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit13;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit14,  !- Name
    DHW Demand Inlet Branch_Unit14,  !- Inlet Branch Name
    Water Sink Branch_Unit14,!- Outlet Branch 1 Name
    Water Shower Branch_Unit14,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit14,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit14,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit14;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit15,  !- Name
    DHW Demand Inlet Branch_Unit15,  !- Inlet Branch Name
    Water Sink Branch_Unit15,!- Outlet Branch 1 Name
    Water Shower Branch_Unit15,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit15,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit15,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit15;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit16,  !- Name
    DHW Demand Inlet Branch_Unit16,  !- Inlet Branch Name
    Water Sink Branch_Unit16,!- Outlet Branch 1 Name
    Water Shower Branch_Unit16,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit16,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit16,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit16;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit17,  !- Name
    DHW Demand Inlet Branch_Unit17,  !- Inlet Branch Name
    Water Sink Branch_Unit17,!- Outlet Branch 1 Name
    Water Shower Branch_Unit17,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit17,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit17,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit17;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit18,  !- Name
    DHW Demand Inlet Branch_Unit18,  !- Inlet Branch Name
    Water Sink Branch_Unit18,!- Outlet Branch 1 Name
    Water Shower Branch_Unit18,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit18,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit18,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit18;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit19,  !- Name
    DHW Demand Inlet Branch_Unit19,  !- Inlet Branch Name
    Water Sink Branch_Unit19,!- Outlet Branch 1 Name
    Water Shower Branch_Unit19,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit19,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit19,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit19;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit20,  !- Name
    DHW Demand Inlet Branch_Unit20,  !- Inlet Branch Name
    Water Sink Branch_Unit20,!- Outlet Branch 1 Name
    Water Shower Branch_Unit20,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit20,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit20,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit20;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit21,  !- Name
    DHW Demand Inlet Branch_Unit21,  !- Inlet Branch Name
    Water Sink Branch_Unit21,!- Outlet Branch 1 Name
    Water Shower Branch_Unit21,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit21,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit21,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit21;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit22,  !- Name
    DHW Demand Inlet Branch_Unit22,  !- Inlet Branch Name
    Water Sink Branch_Unit22,!- Outlet Branch 1 Name
    Water Shower Branch_Unit22,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit22,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit22,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit22;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit23,  !- Name
    DHW Demand Inlet Branch_Unit23,  !- Inlet Branch Name
    Water Sink Branch_Unit23,!- Outlet Branch 1 Name
    Water Shower Branch_Unit23,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit23,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit23,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit23;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit24,  !- Name
    DHW Demand Inlet Branch_Unit24,  !- Inlet Branch Name
    Water Sink Branch_Unit24,!- Outlet Branch 1 Name
    Water Shower Branch_Unit24,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit24,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit24,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit24;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit25,  !- Name
    DHW Demand Inlet Branch_Unit25,  !- Inlet Branch Name
    Water Sink Branch_Unit25,!- Outlet Branch 1 Name
    Water Shower Branch_Unit25,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit25,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit25,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit25;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit26,  !- Name
    DHW Demand Inlet Branch_Unit26,  !- Inlet Branch Name
    Water Sink Branch_Unit26,!- Outlet Branch 1 Name
    Water Shower Branch_Unit26,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit26,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit26,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit26;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit27,  !- Name
    DHW Demand Inlet Branch_Unit27,  !- Inlet Branch Name
    Water Sink Branch_Unit27,!- Outlet Branch 1 Name
    Water Shower Branch_Unit27,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit27,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit27,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit27;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit28,  !- Name
    DHW Demand Inlet Branch_Unit28,  !- Inlet Branch Name
    Water Sink Branch_Unit28,!- Outlet Branch 1 Name
    Water Shower Branch_Unit28,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit28,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit28,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit28;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit29,  !- Name
    DHW Demand Inlet Branch_Unit29,  !- Inlet Branch Name
    Water Sink Branch_Unit29,!- Outlet Branch 1 Name
    Water Shower Branch_Unit29,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit29,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit29,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit29;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit30,  !- Name
    DHW Demand Inlet Branch_Unit30,  !- Inlet Branch Name
    Water Sink Branch_Unit30,!- Outlet Branch 1 Name
    Water Shower Branch_Unit30,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit30,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit30,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit30;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit31,  !- Name
    DHW Demand Inlet Branch_Unit31,  !- Inlet Branch Name
    Water Sink Branch_Unit31,!- Outlet Branch 1 Name
    Water Shower Branch_Unit31,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit31,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit31,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit31;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit32,  !- Name
    DHW Demand Inlet Branch_Unit32,  !- Inlet Branch Name
    Water Sink Branch_Unit32,!- Outlet Branch 1 Name
    Water Shower Branch_Unit32,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit32,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit32,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit32;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit33,  !- Name
    DHW Demand Inlet Branch_Unit33,  !- Inlet Branch Name
    Water Sink Branch_Unit33,!- Outlet Branch 1 Name
    Water Shower Branch_Unit33,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit33,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit33,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit33;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit34,  !- Name
    DHW Demand Inlet Branch_Unit34,  !- Inlet Branch Name
    Water Sink Branch_Unit34,!- Outlet Branch 1 Name
    Water Shower Branch_Unit34,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit34,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit34,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit34;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit35,  !- Name
    DHW Demand Inlet Branch_Unit35,  !- Inlet Branch Name
    Water Sink Branch_Unit35,!- Outlet Branch 1 Name
    Water Shower Branch_Unit35,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit35,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit35,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit35;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_Unit36,  !- Name
    DHW Demand Inlet Branch_Unit36,  !- Inlet Branch Name
    Water Sink Branch_Unit36,!- Outlet Branch 1 Name
    Water Shower Branch_Unit36,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_Unit36,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_Unit36,  !- Outlet Branch 4 Name
    Water Bath Branch_Unit36;!- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Inlet Branch Name
    Water Sink Branch_unit1, !- Outlet Branch 1 Name
    Water Shower Branch_unit1,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit2,  !- Name
    DHW Demand Inlet Branch_unit2,  !- Inlet Branch Name
    Water Sink Branch_unit2, !- Outlet Branch 1 Name
    Water Shower Branch_unit2,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit3,  !- Name
    DHW Demand Inlet Branch_unit3,  !- Inlet Branch Name
    Water Sink Branch_unit3, !- Outlet Branch 1 Name
    Water Shower Branch_unit3,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit4,  !- Name
    DHW Demand Inlet Branch_unit4,  !- Inlet Branch Name
    Water Sink Branch_unit4, !- Outlet Branch 1 Name
    Water Shower Branch_unit4,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit4,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit4,  !- Outlet Branch 4 Name
    Water Bath Branch_unit4; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit5,  !- Name
    DHW Demand Inlet Branch_unit5,  !- Inlet Branch Name
    Water Sink Branch_unit5, !- Outlet Branch 1 Name
    Water Shower Branch_unit5,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit5,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit5,  !- Outlet Branch 4 Name
    Water Bath Branch_unit5; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit6,  !- Name
    DHW Demand Inlet Branch_unit6,  !- Inlet Branch Name
    Water Sink Branch_unit6, !- Outlet Branch 1 Name
    Water Shower Branch_unit6,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit6,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit6,  !- Outlet Branch 4 Name
    Water Bath Branch_unit6; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit7,  !- Name
    DHW Demand Inlet Branch_unit7,  !- Inlet Branch Name
    Water Sink Branch_unit7, !- Outlet Branch 1 Name
    Water Shower Branch_unit7,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit7,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit7,  !- Outlet Branch 4 Name
    Water Bath Branch_unit7; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Demand Splitter_unit8,  !- Name
    DHW Demand Inlet Branch_unit8,  !- Inlet Branch Name
    Water Sink Branch_unit8, !- Outlet Branch 1 Name
    Water Shower Branch_unit8,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit8,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit8,  !- Outlet Branch 4 Name
    Water Bath Branch_unit8; !- Outlet Branch 5 Name
Connector:Splitter,
    DHW Supply Splitter_Fitness,  !- Name
    Mains Inlet Branch_Fitness,  !- Inlet Branch Name
    Water Heater Branch_Fitness;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Laundry,  !- Name
    Mains Inlet Branch_Laundry,  !- Inlet Branch Name
    Water Heater Branch_Laundry;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit9,  !- Name
    Mains Inlet Branch_Unit9,!- Inlet Branch Name
    Water Heater Branch_Unit9;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit10,  !- Name
    Mains Inlet Branch_Unit10,  !- Inlet Branch Name
    Water Heater Branch_Unit10;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit11,  !- Name
    Mains Inlet Branch_Unit11,  !- Inlet Branch Name
    Water Heater Branch_Unit11;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit12,  !- Name
    Mains Inlet Branch_Unit12,  !- Inlet Branch Name
    Water Heater Branch_Unit12;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit13,  !- Name
    Mains Inlet Branch_Unit13,  !- Inlet Branch Name
    Water Heater Branch_Unit13;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit14,  !- Name
    Mains Inlet Branch_Unit14,  !- Inlet Branch Name
    Water Heater Branch_Unit14;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit15,  !- Name
    Mains Inlet Branch_Unit15,  !- Inlet Branch Name
    Water Heater Branch_Unit15;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit16,  !- Name
    Mains Inlet Branch_Unit16,  !- Inlet Branch Name
    Water Heater Branch_Unit16;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit17,  !- Name
    Mains Inlet Branch_Unit17,  !- Inlet Branch Name
    Water Heater Branch_Unit17;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit18,  !- Name
    Mains Inlet Branch_Unit18,  !- Inlet Branch Name
    Water Heater Branch_Unit18;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit19,  !- Name
    Mains Inlet Branch_Unit19,  !- Inlet Branch Name
    Water Heater Branch_Unit19;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit20,  !- Name
    Mains Inlet Branch_Unit20,  !- Inlet Branch Name
    Water Heater Branch_Unit20;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit21,  !- Name
    Mains Inlet Branch_Unit21,  !- Inlet Branch Name
    Water Heater Branch_Unit21;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit22,  !- Name
    Mains Inlet Branch_Unit22,  !- Inlet Branch Name
    Water Heater Branch_Unit22;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit23,  !- Name
    Mains Inlet Branch_Unit23,  !- Inlet Branch Name
    Water Heater Branch_Unit23;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit24,  !- Name
    Mains Inlet Branch_Unit24,  !- Inlet Branch Name
    Water Heater Branch_Unit24;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit25,  !- Name
    Mains Inlet Branch_Unit25,  !- Inlet Branch Name
    Water Heater Branch_Unit25;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit26,  !- Name
    Mains Inlet Branch_Unit26,  !- Inlet Branch Name
    Water Heater Branch_Unit26;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit27,  !- Name
    Mains Inlet Branch_Unit27,  !- Inlet Branch Name
    Water Heater Branch_Unit27;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit28,  !- Name
    Mains Inlet Branch_Unit28,  !- Inlet Branch Name
    Water Heater Branch_Unit28;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit29,  !- Name
    Mains Inlet Branch_Unit29,  !- Inlet Branch Name
    Water Heater Branch_Unit29;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit30,  !- Name
    Mains Inlet Branch_Unit30,  !- Inlet Branch Name
    Water Heater Branch_Unit30;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit31,  !- Name
    Mains Inlet Branch_Unit31,  !- Inlet Branch Name
    Water Heater Branch_Unit31;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit32,  !- Name
    Mains Inlet Branch_Unit32,  !- Inlet Branch Name
    Water Heater Branch_Unit32;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit33,  !- Name
    Mains Inlet Branch_Unit33,  !- Inlet Branch Name
    Water Heater Branch_Unit33;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit34,  !- Name
    Mains Inlet Branch_Unit34,  !- Inlet Branch Name
    Water Heater Branch_Unit34;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit35,  !- Name
    Mains Inlet Branch_Unit35,  !- Inlet Branch Name
    Water Heater Branch_Unit35;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_Unit36,  !- Name
    Mains Inlet Branch_Unit36,  !- Inlet Branch Name
    Water Heater Branch_Unit36;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Inlet Branch Name
    Water Heater Branch_unit1;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit2,  !- Name
    Mains Inlet Branch_unit2,!- Inlet Branch Name
    Water Heater Branch_unit2;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit3,  !- Name
    Mains Inlet Branch_unit3,!- Inlet Branch Name
    Water Heater Branch_unit3;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit4,  !- Name
    Mains Inlet Branch_unit4,!- Inlet Branch Name
    Water Heater Branch_unit4;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit5,  !- Name
    Mains Inlet Branch_unit5,!- Inlet Branch Name
    Water Heater Branch_unit5;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit6,  !- Name
    Mains Inlet Branch_unit6,!- Inlet Branch Name
    Water Heater Branch_unit6;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit7,  !- Name
    Mains Inlet Branch_unit7,!- Inlet Branch Name
    Water Heater Branch_unit7;  !- Outlet Branch 1 Name
Connector:Splitter,
    DHW Supply Splitter_unit8,  !- Name
    Mains Inlet Branch_unit8,!- Inlet Branch Name
    Water Heater Branch_unit8;  !- Outlet Branch 1 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
Connector:Mixer,
    DHW Demand Mixer_Fitness,!- Name
    Mains Makeup Branch_Fitness,  !- Outlet Branch Name
    Water Sink Branch_Fitness,  !- Inlet Branch 1 Name
    Water Shower Branch_Fitness,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Fitness;  !- Inlet Branch 3 Name
Connector:Mixer,
    DHW Demand Mixer_Laundry,!- Name
    Mains Makeup Branch_Laundry,  !- Outlet Branch Name
    Water Sink Branch_Laundry,  !- Inlet Branch 1 Name
    Water Shower Branch_Laundry,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Laundry;  !- Inlet Branch 3 Name
Connector:Mixer,
    DHW Demand Mixer_Unit9,  !- Name
    Mains Makeup Branch_Unit9,  !- Outlet Branch Name
    Water Sink Branch_Unit9, !- Inlet Branch 1 Name
    Water Shower Branch_Unit9,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit9,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit9,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit9; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit10, !- Name
    Mains Makeup Branch_Unit10,  !- Outlet Branch Name
    Water Sink Branch_Unit10,!- Inlet Branch 1 Name
    Water Shower Branch_Unit10,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit10,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit10,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit10;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit11, !- Name
    Mains Makeup Branch_Unit11,  !- Outlet Branch Name
    Water Sink Branch_Unit11,!- Inlet Branch 1 Name
    Water Shower Branch_Unit11,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit11,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit11,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit11;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit12, !- Name
    Mains Makeup Branch_Unit12,  !- Outlet Branch Name
    Water Sink Branch_Unit12,!- Inlet Branch 1 Name
    Water Shower Branch_Unit12,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit12,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit12,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit12;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit13, !- Name
    Mains Makeup Branch_Unit13,  !- Outlet Branch Name
    Water Sink Branch_Unit13,!- Inlet Branch 1 Name
    Water Shower Branch_Unit13,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit13,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit13,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit13;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit14, !- Name
    Mains Makeup Branch_Unit14,  !- Outlet Branch Name
    Water Sink Branch_Unit14,!- Inlet Branch 1 Name
    Water Shower Branch_Unit14,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit14,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit14,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit14;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit15, !- Name
    Mains Makeup Branch_Unit15,  !- Outlet Branch Name
    Water Sink Branch_Unit15,!- Inlet Branch 1 Name
    Water Shower Branch_Unit15,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit15,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit15,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit15;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit16, !- Name
    Mains Makeup Branch_Unit16,  !- Outlet Branch Name
    Water Sink Branch_Unit16,!- Inlet Branch 1 Name
    Water Shower Branch_Unit16,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit16,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit16,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit16;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit17, !- Name
    Mains Makeup Branch_Unit17,  !- Outlet Branch Name
    Water Sink Branch_Unit17,!- Inlet Branch 1 Name
    Water Shower Branch_Unit17,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit17,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit17,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit17;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit18, !- Name
    Mains Makeup Branch_Unit18,  !- Outlet Branch Name
    Water Sink Branch_Unit18,!- Inlet Branch 1 Name
    Water Shower Branch_Unit18,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit18,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit18,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit18;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit19, !- Name
    Mains Makeup Branch_Unit19,  !- Outlet Branch Name
    Water Sink Branch_Unit19,!- Inlet Branch 1 Name
    Water Shower Branch_Unit19,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit19,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit19,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit19;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit20, !- Name
    Mains Makeup Branch_Unit20,  !- Outlet Branch Name
    Water Sink Branch_Unit20,!- Inlet Branch 1 Name
    Water Shower Branch_Unit20,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit20,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit20,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit20;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit21, !- Name
    Mains Makeup Branch_Unit21,  !- Outlet Branch Name
    Water Sink Branch_Unit21,!- Inlet Branch 1 Name
    Water Shower Branch_Unit21,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit21,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit21,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit21;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit22, !- Name
    Mains Makeup Branch_Unit22,  !- Outlet Branch Name
    Water Sink Branch_Unit22,!- Inlet Branch 1 Name
    Water Shower Branch_Unit22,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit22,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit22,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit22;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit23, !- Name
    Mains Makeup Branch_Unit23,  !- Outlet Branch Name
    Water Sink Branch_Unit23,!- Inlet Branch 1 Name
    Water Shower Branch_Unit23,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit23,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit23,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit23;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit24, !- Name
    Mains Makeup Branch_Unit24,  !- Outlet Branch Name
    Water Sink Branch_Unit24,!- Inlet Branch 1 Name
    Water Shower Branch_Unit24,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit24,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit24,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit24;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit25, !- Name
    Mains Makeup Branch_Unit25,  !- Outlet Branch Name
    Water Sink Branch_Unit25,!- Inlet Branch 1 Name
    Water Shower Branch_Unit25,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit25,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit25,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit25;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit26, !- Name
    Mains Makeup Branch_Unit26,  !- Outlet Branch Name
    Water Sink Branch_Unit26,!- Inlet Branch 1 Name
    Water Shower Branch_Unit26,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit26,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit26,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit26;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit27, !- Name
    Mains Makeup Branch_Unit27,  !- Outlet Branch Name
    Water Sink Branch_Unit27,!- Inlet Branch 1 Name
    Water Shower Branch_Unit27,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit27,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit27,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit27;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit28, !- Name
    Mains Makeup Branch_Unit28,  !- Outlet Branch Name
    Water Sink Branch_Unit28,!- Inlet Branch 1 Name
    Water Shower Branch_Unit28,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit28,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit28,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit28;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit29, !- Name
    Mains Makeup Branch_Unit29,  !- Outlet Branch Name
    Water Sink Branch_Unit29,!- Inlet Branch 1 Name
    Water Shower Branch_Unit29,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit29,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit29,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit29;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit30, !- Name
    Mains Makeup Branch_Unit30,  !- Outlet Branch Name
    Water Sink Branch_Unit30,!- Inlet Branch 1 Name
    Water Shower Branch_Unit30,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit30,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit30,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit30;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit31, !- Name
    Mains Makeup Branch_Unit31,  !- Outlet Branch Name
    Water Sink Branch_Unit31,!- Inlet Branch 1 Name
    Water Shower Branch_Unit31,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit31,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit31,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit31;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit32, !- Name
    Mains Makeup Branch_Unit32,  !- Outlet Branch Name
    Water Sink Branch_Unit32,!- Inlet Branch 1 Name
    Water Shower Branch_Unit32,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit32,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit32,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit32;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit33, !- Name
    Mains Makeup Branch_Unit33,  !- Outlet Branch Name
    Water Sink Branch_Unit33,!- Inlet Branch 1 Name
    Water Shower Branch_Unit33,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit33,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit33,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit33;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit34, !- Name
    Mains Makeup Branch_Unit34,  !- Outlet Branch Name
    Water Sink Branch_Unit34,!- Inlet Branch 1 Name
    Water Shower Branch_Unit34,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit34,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit34,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit34;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit35, !- Name
    Mains Makeup Branch_Unit35,  !- Outlet Branch Name
    Water Sink Branch_Unit35,!- Inlet Branch 1 Name
    Water Shower Branch_Unit35,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit35,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit35,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit35;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_Unit36, !- Name
    Mains Makeup Branch_Unit36,  !- Outlet Branch Name
    Water Sink Branch_Unit36,!- Inlet Branch 1 Name
    Water Shower Branch_Unit36,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_Unit36,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_Unit36,  !- Inlet Branch 4 Name
    Water Bath Branch_Unit36;!- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit1,  !- Name
    Mains Makeup Branch_unit1,  !- Outlet Branch Name
    Water Sink Branch_unit1, !- Inlet Branch 1 Name
    Water Shower Branch_unit1,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit2,  !- Name
    Mains Makeup Branch_unit2,  !- Outlet Branch Name
    Water Sink Branch_unit2, !- Inlet Branch 1 Name
    Water Shower Branch_unit2,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit3,  !- Name
    Mains Makeup Branch_unit3,  !- Outlet Branch Name
    Water Sink Branch_unit3, !- Inlet Branch 1 Name
    Water Shower Branch_unit3,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit4,  !- Name
    Mains Makeup Branch_unit4,  !- Outlet Branch Name
    Water Sink Branch_unit4, !- Inlet Branch 1 Name
    Water Shower Branch_unit4,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit4,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit4,  !- Inlet Branch 4 Name
    Water Bath Branch_unit4; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit5,  !- Name
    Mains Makeup Branch_unit5,  !- Outlet Branch Name
    Water Sink Branch_unit5, !- Inlet Branch 1 Name
    Water Shower Branch_unit5,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit5,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit5,  !- Inlet Branch 4 Name
    Water Bath Branch_unit5; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit6,  !- Name
    Mains Makeup Branch_unit6,  !- Outlet Branch Name
    Water Sink Branch_unit6, !- Inlet Branch 1 Name
    Water Shower Branch_unit6,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit6,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit6,  !- Inlet Branch 4 Name
    Water Bath Branch_unit6; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit7,  !- Name
    Mains Makeup Branch_unit7,  !- Outlet Branch Name
    Water Sink Branch_unit7, !- Inlet Branch 1 Name
    Water Shower Branch_unit7,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit7,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit7,  !- Inlet Branch 4 Name
    Water Bath Branch_unit7; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Demand Mixer_unit8,  !- Name
    Mains Makeup Branch_unit8,  !- Outlet Branch Name
    Water Sink Branch_unit8, !- Inlet Branch 1 Name
    Water Shower Branch_unit8,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit8,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit8,  !- Inlet Branch 4 Name
    Water Bath Branch_unit8; !- Inlet Branch 5 Name
Connector:Mixer,
    DHW Supply Mixer_Fitness,!- Name
    DHW Supply Outlet Branch_Fitness,  !- Outlet Branch Name
    Water Heater Branch_Fitness;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Laundry,!- Name
    DHW Supply Outlet Branch_Laundry,  !- Outlet Branch Name
    Water Heater Branch_Laundry;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit9,  !- Name
    DHW Supply Outlet Branch_Unit9,  !- Outlet Branch Name
    Water Heater Branch_Unit9;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit10, !- Name
    DHW Supply Outlet Branch_Unit10,  !- Outlet Branch Name
    Water Heater Branch_Unit10;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit11, !- Name
    DHW Supply Outlet Branch_Unit11,  !- Outlet Branch Name
    Water Heater Branch_Unit11;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit12, !- Name
    DHW Supply Outlet Branch_Unit12,  !- Outlet Branch Name
    Water Heater Branch_Unit12;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit13, !- Name
    DHW Supply Outlet Branch_Unit13,  !- Outlet Branch Name
    Water Heater Branch_Unit13;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit14, !- Name
    DHW Supply Outlet Branch_Unit14,  !- Outlet Branch Name
    Water Heater Branch_Unit14;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit15, !- Name
    DHW Supply Outlet Branch_Unit15,  !- Outlet Branch Name
    Water Heater Branch_Unit15;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit16, !- Name
    DHW Supply Outlet Branch_Unit16,  !- Outlet Branch Name
    Water Heater Branch_Unit16;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit17, !- Name
    DHW Supply Outlet Branch_Unit17,  !- Outlet Branch Name
    Water Heater Branch_Unit17;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit18, !- Name
    DHW Supply Outlet Branch_Unit18,  !- Outlet Branch Name
    Water Heater Branch_Unit18;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit19, !- Name
    DHW Supply Outlet Branch_Unit19,  !- Outlet Branch Name
    Water Heater Branch_Unit19;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit20, !- Name
    DHW Supply Outlet Branch_Unit20,  !- Outlet Branch Name
    Water Heater Branch_Unit20;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit21, !- Name
    DHW Supply Outlet Branch_Unit21,  !- Outlet Branch Name
    Water Heater Branch_Unit21;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit22, !- Name
    DHW Supply Outlet Branch_Unit22,  !- Outlet Branch Name
    Water Heater Branch_Unit22;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit23, !- Name
    DHW Supply Outlet Branch_Unit23,  !- Outlet Branch Name
    Water Heater Branch_Unit23;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit24, !- Name
    DHW Supply Outlet Branch_Unit24,  !- Outlet Branch Name
    Water Heater Branch_Unit24;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit25, !- Name
    DHW Supply Outlet Branch_Unit25,  !- Outlet Branch Name
    Water Heater Branch_Unit25;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit26, !- Name
    DHW Supply Outlet Branch_Unit26,  !- Outlet Branch Name
    Water Heater Branch_Unit26;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit27, !- Name
    DHW Supply Outlet Branch_Unit27,  !- Outlet Branch Name
    Water Heater Branch_Unit27;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit28, !- Name
    DHW Supply Outlet Branch_Unit28,  !- Outlet Branch Name
    Water Heater Branch_Unit28;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit29, !- Name
    DHW Supply Outlet Branch_Unit29,  !- Outlet Branch Name
    Water Heater Branch_Unit29;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit30, !- Name
    DHW Supply Outlet Branch_Unit30,  !- Outlet Branch Name
    Water Heater Branch_Unit30;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit31, !- Name
    DHW Supply Outlet Branch_Unit31,  !- Outlet Branch Name
    Water Heater Branch_Unit31;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit32, !- Name
    DHW Supply Outlet Branch_Unit32,  !- Outlet Branch Name
    Water Heater Branch_Unit32;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit33, !- Name
    DHW Supply Outlet Branch_Unit33,  !- Outlet Branch Name
    Water Heater Branch_Unit33;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit34, !- Name
    DHW Supply Outlet Branch_Unit34,  !- Outlet Branch Name
    Water Heater Branch_Unit34;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit35, !- Name
    DHW Supply Outlet Branch_Unit35,  !- Outlet Branch Name
    Water Heater Branch_Unit35;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_Unit36, !- Name
    DHW Supply Outlet Branch_Unit36,  !- Outlet Branch Name
    Water Heater Branch_Unit36;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit1,  !- Name
    DHW Supply Outlet Branch_unit1,  !- Outlet Branch Name
    Water Heater Branch_unit1;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit2,  !- Name
    DHW Supply Outlet Branch_unit2,  !- Outlet Branch Name
    Water Heater Branch_unit2;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit3,  !- Name
    DHW Supply Outlet Branch_unit3,  !- Outlet Branch Name
    Water Heater Branch_unit3;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit4,  !- Name
    DHW Supply Outlet Branch_unit4,  !- Outlet Branch Name
    Water Heater Branch_unit4;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit5,  !- Name
    DHW Supply Outlet Branch_unit5,  !- Outlet Branch Name
    Water Heater Branch_unit5;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit6,  !- Name
    DHW Supply Outlet Branch_unit6,  !- Outlet Branch Name
    Water Heater Branch_unit6;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit7,  !- Name
    DHW Supply Outlet Branch_unit7,  !- Outlet Branch Name
    Water Heater Branch_unit7;  !- Inlet Branch 1 Name
Connector:Mixer,
    DHW Supply Mixer_unit8,  !- Name
    DHW Supply Outlet Branch_unit8,  !- Outlet Branch Name
    Water Heater Branch_unit8;  !- Inlet Branch 1 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
ConnectorList,
    DHW Demand Connectors_Fitness,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Fitness,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Fitness;!- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Laundry,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Laundry,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Laundry;!- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit9,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit9,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit9;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit10,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit10,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit10; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit11,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit11,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit11; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit12,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit12,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit12; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit13,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit13,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit13; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit14,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit14,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit14; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit15,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit15,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit15; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit16,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit16,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit16; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit17,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit17,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit17; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit18,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit18,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit18; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit19,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit19,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit19; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit20,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit20,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit20; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit21,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit21,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit21; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit22,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit22,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit22; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit23,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit23,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit23; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit24,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit24,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit24; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit25,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit25,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit25; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit26,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit26,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit26; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit27,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit27,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit27; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit28,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit28,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit28; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit29,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit29,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit29; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit30,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit30,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit30; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit31,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit31,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit31; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit32,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit32,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit32; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit33,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit33,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit33; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit34,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit34,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit34; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit35,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit35,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit35; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_Unit36,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_Unit36,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_Unit36; !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit1,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit2,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit3,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit4,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit4,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit4;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit5,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit5,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit5;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit6,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit6,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit6;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit7,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit7,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit7;  !- Connector 2 Name
ConnectorList,
    DHW Demand Connectors_unit8,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit8,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit8;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Fitness,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Fitness,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Fitness;!- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Laundry,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Laundry,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Laundry;!- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit9,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit9,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit9;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit10,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit10,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit10; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit11,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit11,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit11; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit12,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit12,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit12; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit13,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit13,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit13; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit14,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit14,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit14; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit15,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit15,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit15; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit16,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit16,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit16; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit17,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit17,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit17; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit18,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit18,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit18; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit19,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit19,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit19; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit20,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit20,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit20; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit21,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit21,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit21; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit22,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit22,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit22; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit23,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit23,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit23; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit24,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit24,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit24; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit25,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit25,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit25; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit26,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit26,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit26; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit27,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit27,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit27; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit28,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit28,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit28; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit29,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit29,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit29; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit30,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit30,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit30; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit31,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit31,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit31; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit32,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit32,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit32; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit33,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit33,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit33; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit34,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit34,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit34; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit35,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit35,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit35; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_Unit36,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_Unit36,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_Unit36; !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit1,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit2,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit3,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit4,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit4,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit4;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit5,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit5,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit5;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit6,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit6,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit6;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit7,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit7,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit7;  !- Connector 2 Name
ConnectorList,
    DHW Supply Connectors_unit8,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit8,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit8;  !- Connector 2 Name
!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Fitness,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Fitness,  !- Inlet Node Name
    DHW Supply Outlet Node_Fitness;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Laundry,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Laundry,  !- Inlet Node Name
    DHW Supply Outlet Node_Laundry;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit9,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit9,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit9;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit10,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit10,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit10;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit11,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit11,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit11;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit12,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit12,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit12;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit13,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit13,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit13;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit14,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit14,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit14;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit15,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit15,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit15;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit16,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit16,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit16;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit17,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit17,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit17;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit18,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit18,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit18;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit19,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit19,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit19;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit20,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit20,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit20;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit21,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit21,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit21;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit22,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit22,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit22;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit23,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit23,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit23;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit24,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit24,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit24;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit25,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit25,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit25;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit26,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit26,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit26;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit27,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit27,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit27;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit28,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit28,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit28;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit29,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit29,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit29;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit30,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit30,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit30;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit31,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit31,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit31;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit32,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit32,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit32;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit33,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit33,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit33;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit34,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit34,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit34;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit35,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit35,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit35;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_Unit36,  !- Name
    DHW Supply Outlet Pipe Inlet Node_Unit36,  !- Inlet Node Name
    DHW Supply Outlet Node_Unit36;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2,  !- Inlet Node Name
    DHW Supply Outlet Node_unit2;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3,  !- Inlet Node Name
    DHW Supply Outlet Node_unit3;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit4,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit4,  !- Inlet Node Name
    DHW Supply Outlet Node_unit4;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit5,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit5,  !- Inlet Node Name
    DHW Supply Outlet Node_unit5;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit6,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit6,  !- Inlet Node Name
    DHW Supply Outlet Node_unit6;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit7,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit7,  !- Inlet Node Name
    DHW Supply Outlet Node_unit7;  !- Outlet Node Name
Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit8,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit8,  !- Inlet Node Name
    DHW Supply Outlet Node_unit8;  !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Fitness,  !- Name
    Mains Makeup Pipe Inlet Node_Fitness,  !- Inlet Node Name
    Mains Makeup Node_Fitness;  !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Laundry,  !- Name
    Mains Makeup Pipe Inlet Node_Laundry,  !- Inlet Node Name
    Mains Makeup Node_Laundry;  !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit9, !- Name
    Mains Makeup Pipe Inlet Node_Unit9,  !- Inlet Node Name
    Mains Makeup Node_Unit9; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit10,!- Name
    Mains Makeup Pipe Inlet Node_Unit10,  !- Inlet Node Name
    Mains Makeup Node_Unit10;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit11,!- Name
    Mains Makeup Pipe Inlet Node_Unit11,  !- Inlet Node Name
    Mains Makeup Node_Unit11;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit12,!- Name
    Mains Makeup Pipe Inlet Node_Unit12,  !- Inlet Node Name
    Mains Makeup Node_Unit12;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit13,!- Name
    Mains Makeup Pipe Inlet Node_Unit13,  !- Inlet Node Name
    Mains Makeup Node_Unit13;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit14,!- Name
    Mains Makeup Pipe Inlet Node_Unit14,  !- Inlet Node Name
    Mains Makeup Node_Unit14;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit15,!- Name
    Mains Makeup Pipe Inlet Node_Unit15,  !- Inlet Node Name
    Mains Makeup Node_Unit15;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit16,!- Name
    Mains Makeup Pipe Inlet Node_Unit16,  !- Inlet Node Name
    Mains Makeup Node_Unit16;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit17,!- Name
    Mains Makeup Pipe Inlet Node_Unit17,  !- Inlet Node Name
    Mains Makeup Node_Unit17;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit18,!- Name
    Mains Makeup Pipe Inlet Node_Unit18,  !- Inlet Node Name
    Mains Makeup Node_Unit18;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit19,!- Name
    Mains Makeup Pipe Inlet Node_Unit19,  !- Inlet Node Name
    Mains Makeup Node_Unit19;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit20,!- Name
    Mains Makeup Pipe Inlet Node_Unit20,  !- Inlet Node Name
    Mains Makeup Node_Unit20;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit21,!- Name
    Mains Makeup Pipe Inlet Node_Unit21,  !- Inlet Node Name
    Mains Makeup Node_Unit21;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit22,!- Name
    Mains Makeup Pipe Inlet Node_Unit22,  !- Inlet Node Name
    Mains Makeup Node_Unit22;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit23,!- Name
    Mains Makeup Pipe Inlet Node_Unit23,  !- Inlet Node Name
    Mains Makeup Node_Unit23;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit24,!- Name
    Mains Makeup Pipe Inlet Node_Unit24,  !- Inlet Node Name
    Mains Makeup Node_Unit24;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit25,!- Name
    Mains Makeup Pipe Inlet Node_Unit25,  !- Inlet Node Name
    Mains Makeup Node_Unit25;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit26,!- Name
    Mains Makeup Pipe Inlet Node_Unit26,  !- Inlet Node Name
    Mains Makeup Node_Unit26;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit27,!- Name
    Mains Makeup Pipe Inlet Node_Unit27,  !- Inlet Node Name
    Mains Makeup Node_Unit27;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit28,!- Name
    Mains Makeup Pipe Inlet Node_Unit28,  !- Inlet Node Name
    Mains Makeup Node_Unit28;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit29,!- Name
    Mains Makeup Pipe Inlet Node_Unit29,  !- Inlet Node Name
    Mains Makeup Node_Unit29;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit30,!- Name
    Mains Makeup Pipe Inlet Node_Unit30,  !- Inlet Node Name
    Mains Makeup Node_Unit30;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit31,!- Name
    Mains Makeup Pipe Inlet Node_Unit31,  !- Inlet Node Name
    Mains Makeup Node_Unit31;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit32,!- Name
    Mains Makeup Pipe Inlet Node_Unit32,  !- Inlet Node Name
    Mains Makeup Node_Unit32;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit33,!- Name
    Mains Makeup Pipe Inlet Node_Unit33,  !- Inlet Node Name
    Mains Makeup Node_Unit33;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit34,!- Name
    Mains Makeup Pipe Inlet Node_Unit34,  !- Inlet Node Name
    Mains Makeup Node_Unit34;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit35,!- Name
    Mains Makeup Pipe Inlet Node_Unit35,  !- Inlet Node Name
    Mains Makeup Node_Unit35;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_Unit36,!- Name
    Mains Makeup Pipe Inlet Node_Unit36,  !- Inlet Node Name
    Mains Makeup Node_Unit36;!- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit1, !- Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Inlet Node Name
    Mains Makeup Node_unit1; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit2, !- Name
    Mains Makeup Pipe Inlet Node_unit2,  !- Inlet Node Name
    Mains Makeup Node_unit2; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit3, !- Name
    Mains Makeup Pipe Inlet Node_unit3,  !- Inlet Node Name
    Mains Makeup Node_unit3; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit4, !- Name
    Mains Makeup Pipe Inlet Node_unit4,  !- Inlet Node Name
    Mains Makeup Node_unit4; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit5, !- Name
    Mains Makeup Pipe Inlet Node_unit5,  !- Inlet Node Name
    Mains Makeup Node_unit5; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit6, !- Name
    Mains Makeup Pipe Inlet Node_unit6,  !- Inlet Node Name
    Mains Makeup Node_unit6; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit7, !- Name
    Mains Makeup Pipe Inlet Node_unit7,  !- Inlet Node Name
    Mains Makeup Node_unit7; !- Outlet Node Name
Pipe:Adiabatic,
    Mains Makeup Pipe_unit8, !- Name
    Mains Makeup Pipe Inlet Node_unit8,  !- Inlet Node Name
    Mains Makeup Node_unit8; !- Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: PIPE:OUTDOOR ===========
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit1,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit1,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1,  !- Fluid Outlet Node Name
    HVAC_Unit1 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit2,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit2,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2,  !- Fluid Outlet Node Name
    HVAC_Unit2 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit3,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit3,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3,  !- Fluid Outlet Node Name
    HVAC_Unit3 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit4,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit4,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit4,  !- Fluid Outlet Node Name
    HVAC_Unit4 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit5,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit5,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit5,  !- Fluid Outlet Node Name
    HVAC_Unit5 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit6,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit6,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit6,  !- Fluid Outlet Node Name
    HVAC_Unit6 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit7,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit7,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit7,  !- Fluid Outlet Node Name
    HVAC_Unit7 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit8,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit8,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit8,  !- Fluid Outlet Node Name
    HVAC_Unit8 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit9,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit9,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit9,  !- Fluid Outlet Node Name
    HVAC_Unit9 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit10,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit10,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit10,  !- Fluid Outlet Node Name
    HVAC_Unit10 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit11,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit11,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit11,  !- Fluid Outlet Node Name
    HVAC_Unit11 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit12,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit12,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit12,  !- Fluid Outlet Node Name
    HVAC_Unit12 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit13,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit13,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit13,  !- Fluid Outlet Node Name
    HVAC_unit13 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit14,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit14,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit14,  !- Fluid Outlet Node Name
    HVAC_unit14 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit15,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit15,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit15,  !- Fluid Outlet Node Name
    HVAC_Unit15 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit16,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit16,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit16,  !- Fluid Outlet Node Name
    HVAC_unit16 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit17,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit17,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit17,  !- Fluid Outlet Node Name
    HVAC_unit17 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit18,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit18,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit18,  !- Fluid Outlet Node Name
    HVAC_unit18 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit19,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit19,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit19,  !- Fluid Outlet Node Name
    HVAC_unit19 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit20,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit20,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit20,  !- Fluid Outlet Node Name
    HVAC_unit20 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit21,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit21,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit21,  !- Fluid Outlet Node Name
    HVAC_unit21 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit22,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit22,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit22,  !- Fluid Outlet Node Name
    HVAC_unit22 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit23,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit23,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit23,  !- Fluid Outlet Node Name
    HVAC_unit23 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit24,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit24,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit24,  !- Fluid Outlet Node Name
    HVAC_unit24 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit25,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit25,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit25,  !- Fluid Outlet Node Name
    HVAC_unit25 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit26,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit26,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit26,  !- Fluid Outlet Node Name
    HVAC_unit26 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit27,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit27,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit27,  !- Fluid Outlet Node Name
    HVAC_unit27 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit28,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit28,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit28,  !- Fluid Outlet Node Name
    HVAC_unit28 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit29,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit29,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit29,  !- Fluid Outlet Node Name
    HVAC_unit29 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit30,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit30,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit30,  !- Fluid Outlet Node Name
    HVAC_unit30 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit31,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit31,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit31,  !- Fluid Outlet Node Name
    HVAC_unit31 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit32,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit32,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit32,  !- Fluid Outlet Node Name
    HVAC_unit32 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit33,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit33,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit33,  !- Fluid Outlet Node Name
    HVAC_unit33 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit34,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit34,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit34,  !- Fluid Outlet Node Name
    HVAC_unit34 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit35,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit35,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit35,  !- Fluid Outlet Node Name
    HVAC_unit35 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_unit36,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_unit36,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Unit36,  !- Fluid Outlet Node Name
    HVAC_unit36 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_Fitness,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_Fitness,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Fitness,  !- Fluid Outlet Node Name
    HVAC_Fitness Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
Pipe:Outdoor,
    DHW Demand Inlet Pipe_Laundry,  !- Name
    Steel Pipe,              !- Construction Name
    DHW Demand Inlet Node_Laundry,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_Laundry,  !- Fluid Outlet Node Name
    HVAC_Laundry Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    0.01905,                 !- Pipe Inside Diameter {m}
    12.192;                  !- Pipe Length {m}
!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
Pump:VariableSpeed,
    Mains Pressure_Fitness,  !- Name
    Mains Inlet Node_Fitness,!- Inlet Node Name
    Mains Pressure Outlet Node_Fitness,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Laundry,  !- Name
    Mains Inlet Node_Laundry,!- Inlet Node Name
    Mains Pressure Outlet Node_Laundry,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit9,    !- Name
    Mains Inlet Node_Unit9,  !- Inlet Node Name
    Mains Pressure Outlet Node_Unit9,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit10,   !- Name
    Mains Inlet Node_Unit10, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit10,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit11,   !- Name
    Mains Inlet Node_Unit11, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit11,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit12,   !- Name
    Mains Inlet Node_Unit12, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit12,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit13,   !- Name
    Mains Inlet Node_Unit13, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit13,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit14,   !- Name
    Mains Inlet Node_Unit14, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit14,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit15,   !- Name
    Mains Inlet Node_Unit15, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit15,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit16,   !- Name
    Mains Inlet Node_Unit16, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit16,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit17,   !- Name
    Mains Inlet Node_Unit17, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit17,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit18,   !- Name
    Mains Inlet Node_Unit18, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit18,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit19,   !- Name
    Mains Inlet Node_Unit19, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit19,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit20,   !- Name
    Mains Inlet Node_Unit20, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit20,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit21,   !- Name
    Mains Inlet Node_Unit21, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit21,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit22,   !- Name
    Mains Inlet Node_Unit22, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit22,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit23,   !- Name
    Mains Inlet Node_Unit23, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit23,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit24,   !- Name
    Mains Inlet Node_Unit24, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit24,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit25,   !- Name
    Mains Inlet Node_Unit25, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit25,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit26,   !- Name
    Mains Inlet Node_Unit26, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit26,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit27,   !- Name
    Mains Inlet Node_Unit27, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit27,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit28,   !- Name
    Mains Inlet Node_Unit28, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit28,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit29,   !- Name
    Mains Inlet Node_Unit29, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit29,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit30,   !- Name
    Mains Inlet Node_Unit30, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit30,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit31,   !- Name
    Mains Inlet Node_Unit31, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit31,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit32,   !- Name
    Mains Inlet Node_Unit32, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit32,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit33,   !- Name
    Mains Inlet Node_Unit33, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit33,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit34,   !- Name
    Mains Inlet Node_Unit34, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit34,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit35,   !- Name
    Mains Inlet Node_Unit35, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit35,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_Unit36,   !- Name
    Mains Inlet Node_Unit36, !- Inlet Node Name
    Mains Pressure Outlet Node_Unit36,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit1,    !- Name
    Mains Inlet Node_unit1,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit2,    !- Name
    Mains Inlet Node_unit2,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit2,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit3,    !- Name
    Mains Inlet Node_unit3,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit3,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit4,    !- Name
    Mains Inlet Node_unit4,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit4,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit5,    !- Name
    Mains Inlet Node_unit5,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit5,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit6,    !- Name
    Mains Inlet Node_unit6,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit6,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit7,    !- Name
    Mains Inlet Node_unit7,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit7,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit8,    !- Name
    Mains Inlet Node_unit8,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit8,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
WaterHeater:Mixed,
    Water Heater_Fitness,    !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Fitness Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Fitness,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Fitness,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Laundry,    !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Laundry Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Laundry,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Laundry,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit9,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit9 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit9,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit9,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit10,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit10 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
