  HVAC_Unit22 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit22 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit22 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit22 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit22 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit22 OA Mixing Box,                               !- Name
  HVAC_Unit22 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit22 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit22 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit22 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit22 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit22,                                                  !- Control Zone Name
  Unit22 Zone Air Node,                                    !- Zone Node Name
  Unit22 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit22 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit22 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit22 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit22 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit22 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit22 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit22 OA Controller,                               !- Name
  HVAC_Unit22 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit22 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit22 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit22 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit23,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit23,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit23 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit23 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit23 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit23 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit23 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit23 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit23 Branches,                                    !- Name
  HVAC_Unit23 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit23 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit23 OA System,                                   !- Component Name
  HVAC_Unit23 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit23 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit23 Unitary System,                              !- Component Name
  HVAC_Unit23 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit23 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit23 Supply Path,                                 !- Name
  HVAC_Unit23 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit23 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit23 Zone Splitter,                               !- Name
  HVAC_Unit23 Supply Path Inlet,                           !- Inlet Node Name
  Unit23 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit23 Return Path,                                 !- Name
  HVAC_Unit23 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit23 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit23 Zone Mixer,                                  !- Name
  HVAC_Unit23 Return Air Outlet,                           !- Outlet Node Name
  Unit23 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit23 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit23 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit23 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit23 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit23,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit23 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit23 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit23 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit23 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit23 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit23 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit23 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit23 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit23 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit23 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit23 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit23 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit23 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit23 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit23 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit23 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit23 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit23 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit23 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit23 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit23 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit23 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit23 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit23 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit23 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit23 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit23 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit23 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit23 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit23 OA System,                                   !- Name
  HVAC_Unit23 OA System Controllers,                       !- Controller List Name
  HVAC_Unit23 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit23 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit23 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit23 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit23 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit23 OA Mixing Box,                               !- Name
  HVAC_Unit23 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit23 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit23 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit23 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit23 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit23,                                                  !- Control Zone Name
  Unit23 Zone Air Node,                                    !- Zone Node Name
  Unit23 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit23 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit23 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit23 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit23 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit23 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit23 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit23 OA Controller,                               !- Name
  HVAC_Unit23 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit23 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit23 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit23 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit24,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit24,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit24 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit24 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit24 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit24 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit24 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit24 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit24 Branches,                                    !- Name
  HVAC_Unit24 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit24 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit24 OA System,                                   !- Component Name
  HVAC_Unit24 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit24 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit24 Unitary System,                              !- Component Name
  HVAC_Unit24 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit24 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit24 Supply Path,                                 !- Name
  HVAC_Unit24 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit24 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit24 Zone Splitter,                               !- Name
  HVAC_Unit24 Supply Path Inlet,                           !- Inlet Node Name
  Unit24 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit24 Return Path,                                 !- Name
  HVAC_Unit24 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit24 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit24 Zone Mixer,                                  !- Name
  HVAC_Unit24 Return Air Outlet,                           !- Outlet Node Name
  Unit24 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit24 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit24 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit24 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit24 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit24,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit24 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit24 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit24 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit24 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit24 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit24 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit24 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit24 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit24 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit24 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit24 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit24 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit24 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit24 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit24 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit24 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit24 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit24 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit24 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit24 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit24 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit24 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit24 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit24 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit24 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit24 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit24 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit24 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit24 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit24 OA System,                                   !- Name
  HVAC_Unit24 OA System Controllers,                       !- Controller List Name
  HVAC_Unit24 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit24 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit24 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit24 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit24 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit24 OA Mixing Box,                               !- Name
  HVAC_Unit24 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit24 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit24 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit24 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit24 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit24,                                                  !- Control Zone Name
  Unit24 Zone Air Node,                                    !- Zone Node Name
  Unit24 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit24 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit24 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit24 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit24 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit24 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit24 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit24 OA Controller,                               !- Name
  HVAC_Unit24 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit24 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit24 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit24 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit25,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit25,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit25 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit25 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit25 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit25 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit25 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit25 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit25 Branches,                                    !- Name
  HVAC_Unit25 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit25 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit25 OA System,                                   !- Component Name
  HVAC_Unit25 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit25 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit25 Unitary System,                              !- Component Name
  HVAC_Unit25 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit25 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit25 Supply Path,                                 !- Name
  HVAC_Unit25 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit25 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit25 Zone Splitter,                               !- Name
  HVAC_Unit25 Supply Path Inlet,                           !- Inlet Node Name
  Unit25 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit25 Return Path,                                 !- Name
  HVAC_Unit25 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit25 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit25 Zone Mixer,                                  !- Name
  HVAC_Unit25 Return Air Outlet,                           !- Outlet Node Name
  Unit25 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit25 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit25 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit25 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit25 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit25,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit25 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit25 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit25 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit25 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit25 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit25 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit25 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit25 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit25 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit25 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit25 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit25 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit25 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit25 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit25 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit25 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit25 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit25 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit25 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit25 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit25 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit25 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit25 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit25 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit25 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit25 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit25 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit25 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit25 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit25 OA System,                                   !- Name
  HVAC_Unit25 OA System Controllers,                       !- Controller List Name
  HVAC_Unit25 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit25 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit25 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit25 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit25 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit25 OA Mixing Box,                               !- Name
  HVAC_Unit25 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit25 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit25 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit25 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit25 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit25,                                                  !- Control Zone Name
  Unit25 Zone Air Node,                                    !- Zone Node Name
  Unit25 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit25 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit25 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit25 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit25 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit25 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit25 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit25 OA Controller,                               !- Name
  HVAC_Unit25 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit25 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit25 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit25 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit26,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit26,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit26 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit26 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit26 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit26 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit26 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit26 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit26 Branches,                                    !- Name
  HVAC_Unit26 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit26 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit26 OA System,                                   !- Component Name
  HVAC_Unit26 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit26 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit26 Unitary System,                              !- Component Name
  HVAC_Unit26 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit26 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit26 Supply Path,                                 !- Name
  HVAC_Unit26 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit26 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit26 Zone Splitter,                               !- Name
  HVAC_Unit26 Supply Path Inlet,                           !- Inlet Node Name
  Unit26 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit26 Return Path,                                 !- Name
  HVAC_Unit26 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit26 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit26 Zone Mixer,                                  !- Name
  HVAC_Unit26 Return Air Outlet,                           !- Outlet Node Name
  Unit26 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit26 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit26 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit26 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit26 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit26,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit26 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit26 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit26 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit26 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit26 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit26 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit26 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit26 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit26 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit26 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit26 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit26 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit26 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit26 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit26 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit26 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit26 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit26 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit26 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit26 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit26 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit26 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit26 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit26 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit26 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit26 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit26 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit26 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit26 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit26 OA System,                                   !- Name
  HVAC_Unit26 OA System Controllers,                       !- Controller List Name
  HVAC_Unit26 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit26 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit26 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit26 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit26 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit26 OA Mixing Box,                               !- Name
  HVAC_Unit26 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit26 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit26 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit26 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit26 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit26,                                                  !- Control Zone Name
  Unit26 Zone Air Node,                                    !- Zone Node Name
  Unit26 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit26 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit26 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit26 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit26 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit26 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit26 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit26 OA Controller,                               !- Name
  HVAC_Unit26 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit26 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit26 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit26 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit27,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit27,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit27 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit27 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit27 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit27 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit27 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit27 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit27 Branches,                                    !- Name
  HVAC_Unit27 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit27 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit27 OA System,                                   !- Component Name
  HVAC_Unit27 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit27 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit27 Unitary System,                              !- Component Name
  HVAC_Unit27 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit27 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit27 Supply Path,                                 !- Name
  HVAC_Unit27 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit27 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit27 Zone Splitter,                               !- Name
  HVAC_Unit27 Supply Path Inlet,                           !- Inlet Node Name
  Unit27 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit27 Return Path,                                 !- Name
  HVAC_Unit27 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit27 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit27 Zone Mixer,                                  !- Name
  HVAC_Unit27 Return Air Outlet,                           !- Outlet Node Name
  Unit27 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit27 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit27 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit27 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit27 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit27,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit27 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit27 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit27 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit27 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit27 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit27 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit27 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit27 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit27 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit27 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit27 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit27 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit27 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit27 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit27 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit27 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit27 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit27 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit27 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit27 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit27 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit27 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit27 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit27 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit27 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit27 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit27 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit27 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit27 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit27 OA System,                                   !- Name
  HVAC_Unit27 OA System Controllers,                       !- Controller List Name
  HVAC_Unit27 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit27 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit27 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit27 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit27 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit27 OA Mixing Box,                               !- Name
  HVAC_Unit27 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit27 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit27 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit27 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit27 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit27,                                                  !- Control Zone Name
  Unit27 Zone Air Node,                                    !- Zone Node Name
  Unit27 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit27 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit27 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit27 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit27 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit27 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit27 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit27 OA Controller,                               !- Name
  HVAC_Unit27 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit27 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit27 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit27 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit28,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit28,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit28 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit28 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit28 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit28 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit28 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit28 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit28 Branches,                                    !- Name
  HVAC_Unit28 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit28 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit28 OA System,                                   !- Component Name
  HVAC_Unit28 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit28 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit28 Unitary System,                              !- Component Name
  HVAC_Unit28 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit28 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit28 Supply Path,                                 !- Name
  HVAC_Unit28 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit28 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit28 Zone Splitter,                               !- Name
  HVAC_Unit28 Supply Path Inlet,                           !- Inlet Node Name
  Unit28 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit28 Return Path,                                 !- Name
  HVAC_Unit28 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit28 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit28 Zone Mixer,                                  !- Name
  HVAC_Unit28 Return Air Outlet,                           !- Outlet Node Name
  Unit28 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit28 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit28 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit28 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit28 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit28,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit28 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit28 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit28 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit28 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit28 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit28 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit28 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit28 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit28 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit28 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit28 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit28 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit28 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit28 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit28 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit28 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit28 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit28 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit28 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit28 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit28 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit28 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit28 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit28 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit28 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit28 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit28 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit28 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit28 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit28 OA System,                                   !- Name
  HVAC_Unit28 OA System Controllers,                       !- Controller List Name
  HVAC_Unit28 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit28 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit28 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit28 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit28 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit28 OA Mixing Box,                               !- Name
  HVAC_Unit28 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit28 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit28 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit28 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit28 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit28,                                                  !- Control Zone Name
  Unit28 Zone Air Node,                                    !- Zone Node Name
  Unit28 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit28 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit28 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit28 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit28 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit28 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit28 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit28 OA Controller,                               !- Name
  HVAC_Unit28 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit28 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit28 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit28 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit29,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit29,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit29 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit29 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit29 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit29 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit29 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit29 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit29 Branches,                                    !- Name
  HVAC_Unit29 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit29 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit29 OA System,                                   !- Component Name
  HVAC_Unit29 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit29 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit29 Unitary System,                              !- Component Name
  HVAC_Unit29 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit29 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit29 Supply Path,                                 !- Name
  HVAC_Unit29 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit29 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit29 Zone Splitter,                               !- Name
  HVAC_Unit29 Supply Path Inlet,                           !- Inlet Node Name
  Unit29 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit29 Return Path,                                 !- Name
  HVAC_Unit29 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit29 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit29 Zone Mixer,                                  !- Name
  HVAC_Unit29 Return Air Outlet,                           !- Outlet Node Name
  Unit29 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit29 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit29 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit29 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit29 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit29,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit29 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit29 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit29 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit29 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit29 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit29 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit29 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit29 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit29 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit29 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit29 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit29 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit29 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit29 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit29 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit29 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit29 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit29 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit29 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit29 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit29 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit29 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit29 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit29 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit29 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit29 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit29 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit29 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit29 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit29 OA System,                                   !- Name
  HVAC_Unit29 OA System Controllers,                       !- Controller List Name
  HVAC_Unit29 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit29 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit29 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit29 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit29 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit29 OA Mixing Box,                               !- Name
  HVAC_Unit29 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit29 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit29 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit29 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit29 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit29,                                                  !- Control Zone Name
  Unit29 Zone Air Node,                                    !- Zone Node Name
  Unit29 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit29 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit29 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit29 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit29 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit29 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit29 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit29 OA Controller,                               !- Name
  HVAC_Unit29 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit29 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit29 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit29 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit30,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit30,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit30 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit30 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit30 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit30 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit30 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit30 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit30 Branches,                                    !- Name
  HVAC_Unit30 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit30 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit30 OA System,                                   !- Component Name
  HVAC_Unit30 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit30 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit30 Unitary System,                              !- Component Name
  HVAC_Unit30 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit30 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit30 Supply Path,                                 !- Name
  HVAC_Unit30 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit30 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit30 Zone Splitter,                               !- Name
  HVAC_Unit30 Supply Path Inlet,                           !- Inlet Node Name
  Unit30 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit30 Return Path,                                 !- Name
  HVAC_Unit30 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit30 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit30 Zone Mixer,                                  !- Name
  HVAC_Unit30 Return Air Outlet,                           !- Outlet Node Name
  Unit30 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit30 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit30 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit30 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit30 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit30,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit30 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit30 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit30 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit30 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit30 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit30 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit30 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit30 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit30 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit30 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit30 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit30 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit30 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit30 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit30 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit30 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit30 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit30 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit30 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit30 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit30 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit30 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit30 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit30 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit30 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit30 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit30 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit30 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit30 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit30 OA System,                                   !- Name
  HVAC_Unit30 OA System Controllers,                       !- Controller List Name
  HVAC_Unit30 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit30 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit30 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit30 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit30 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit30 OA Mixing Box,                               !- Name
  HVAC_Unit30 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit30 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit30 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit30 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit30 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit30,                                                  !- Control Zone Name
  Unit30 Zone Air Node,                                    !- Zone Node Name
  Unit30 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit30 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit30 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit30 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit30 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit30 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit30 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit30 OA Controller,                               !- Name
  HVAC_Unit30 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit30 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit30 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit30 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit31,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit31,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit31 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit31 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit31 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit31 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit31 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit31 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit31 Branches,                                    !- Name
  HVAC_Unit31 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit31 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit31 OA System,                                   !- Component Name
  HVAC_Unit31 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit31 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit31 Unitary System,                              !- Component Name
  HVAC_Unit31 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit31 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit31 Supply Path,                                 !- Name
  HVAC_Unit31 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit31 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit31 Zone Splitter,                               !- Name
  HVAC_Unit31 Supply Path Inlet,                           !- Inlet Node Name
  Unit31 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit31 Return Path,                                 !- Name
  HVAC_Unit31 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit31 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit31 Zone Mixer,                                  !- Name
  HVAC_Unit31 Return Air Outlet,                           !- Outlet Node Name
  Unit31 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit31 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit31 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit31 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit31 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit31,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit31 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit31 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit31 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit31 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit31 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit31 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit31 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit31 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit31 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit31 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit31 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit31 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit31 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit31 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit31 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit31 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit31 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit31 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit31 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit31 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit31 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit31 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit31 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit31 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit31 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit31 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit31 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit31 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit31 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit31 OA System,                                   !- Name
  HVAC_Unit31 OA System Controllers,                       !- Controller List Name
  HVAC_Unit31 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit31 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit31 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit31 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit31 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit31 OA Mixing Box,                               !- Name
  HVAC_Unit31 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit31 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit31 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit31 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit31 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit31,                                                  !- Control Zone Name
  Unit31 Zone Air Node,                                    !- Zone Node Name
  Unit31 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit31 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit31 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit31 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit31 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit31 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit31 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit31 OA Controller,                               !- Name
  HVAC_Unit31 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit31 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit31 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit31 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit32,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit32,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit32 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit32 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit32 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit32 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit32 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit32 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit32 Branches,                                    !- Name
  HVAC_Unit32 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit32 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit32 OA System,                                   !- Component Name
  HVAC_Unit32 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit32 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit32 Unitary System,                              !- Component Name
  HVAC_Unit32 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit32 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit32 Supply Path,                                 !- Name
  HVAC_Unit32 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit32 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit32 Zone Splitter,                               !- Name
  HVAC_Unit32 Supply Path Inlet,                           !- Inlet Node Name
  Unit32 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit32 Return Path,                                 !- Name
  HVAC_Unit32 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit32 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit32 Zone Mixer,                                  !- Name
  HVAC_Unit32 Return Air Outlet,                           !- Outlet Node Name
  Unit32 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit32 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit32 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit32 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit32 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit32,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit32 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit32 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit32 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit32 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit32 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit32 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit32 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit32 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit32 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit32 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit32 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit32 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit32 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit32 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit32 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit32 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit32 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit32 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit32 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit32 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit32 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit32 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit32 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit32 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit32 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit32 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit32 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit32 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit32 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit32 OA System,                                   !- Name
  HVAC_Unit32 OA System Controllers,                       !- Controller List Name
  HVAC_Unit32 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit32 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit32 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit32 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit32 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit32 OA Mixing Box,                               !- Name
  HVAC_Unit32 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit32 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit32 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit32 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit32 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit32,                                                  !- Control Zone Name
  Unit32 Zone Air Node,                                    !- Zone Node Name
  Unit32 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit32 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit32 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit32 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit32 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit32 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit32 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit32 OA Controller,                               !- Name
  HVAC_Unit32 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit32 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit32 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit32 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit33,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit33,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit33 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit33 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit33 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit33 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit33 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit33 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit33 Branches,                                    !- Name
  HVAC_Unit33 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit33 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit33 OA System,                                   !- Component Name
  HVAC_Unit33 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit33 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit33 Unitary System,                              !- Component Name
  HVAC_Unit33 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit33 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit33 Supply Path,                                 !- Name
  HVAC_Unit33 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit33 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit33 Zone Splitter,                               !- Name
  HVAC_Unit33 Supply Path Inlet,                           !- Inlet Node Name
  Unit33 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit33 Return Path,                                 !- Name
  HVAC_Unit33 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit33 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit33 Zone Mixer,                                  !- Name
  HVAC_Unit33 Return Air Outlet,                           !- Outlet Node Name
  Unit33 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit33 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit33 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit33 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit33 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit33,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit33 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit33 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit33 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit33 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit33 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit33 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit33 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit33 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit33 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit33 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit33 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit33 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit33 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit33 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit33 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit33 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit33 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit33 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit33 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit33 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit33 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit33 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit33 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit33 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit33 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit33 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit33 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit33 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit33 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit33 OA System,                                   !- Name
  HVAC_Unit33 OA System Controllers,                       !- Controller List Name
  HVAC_Unit33 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit33 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit33 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit33 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit33 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit33 OA Mixing Box,                               !- Name
  HVAC_Unit33 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit33 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit33 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit33 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit33 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit33,                                                  !- Control Zone Name
  Unit33 Zone Air Node,                                    !- Zone Node Name
  Unit33 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit33 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit33 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit33 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit33 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit33 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit33 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit33 OA Controller,                               !- Name
  HVAC_Unit33 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit33 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit33 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit33 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit34,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit34,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit34 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit34 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit34 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit34 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit34 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit34 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit34 Branches,                                    !- Name
  HVAC_Unit34 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit34 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit34 OA System,                                   !- Component Name
  HVAC_Unit34 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit34 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit34 Unitary System,                              !- Component Name
  HVAC_Unit34 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit34 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit34 Supply Path,                                 !- Name
  HVAC_Unit34 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit34 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit34 Zone Splitter,                               !- Name
  HVAC_Unit34 Supply Path Inlet,                           !- Inlet Node Name
  Unit34 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit34 Return Path,                                 !- Name
  HVAC_Unit34 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit34 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit34 Zone Mixer,                                  !- Name
  HVAC_Unit34 Return Air Outlet,                           !- Outlet Node Name
  Unit34 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit34 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit34 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit34 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit34 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit34,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit34 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit34 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit34 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit34 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit34 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit34 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit34 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit34 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit34 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit34 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit34 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit34 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit34 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit34 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit34 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit34 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit34 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit34 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit34 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit34 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit34 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit34 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit34 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit34 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit34 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit34 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit34 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit34 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit34 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit34 OA System,                                   !- Name
  HVAC_Unit34 OA System Controllers,                       !- Controller List Name
  HVAC_Unit34 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit34 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit34 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit34 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit34 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit34 OA Mixing Box,                               !- Name
  HVAC_Unit34 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit34 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit34 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit34 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit34 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit34,                                                  !- Control Zone Name
  Unit34 Zone Air Node,                                    !- Zone Node Name
  Unit34 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit34 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit34 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit34 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit34 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit34 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit34 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit34 OA Controller,                               !- Name
  HVAC_Unit34 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit34 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit34 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit34 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit35,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit35,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit35 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit35 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit35 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit35 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit35 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit35 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit35 Branches,                                    !- Name
  HVAC_Unit35 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit35 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit35 OA System,                                   !- Component Name
  HVAC_Unit35 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit35 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit35 Unitary System,                              !- Component Name
  HVAC_Unit35 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit35 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit35 Supply Path,                                 !- Name
  HVAC_Unit35 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit35 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit35 Zone Splitter,                               !- Name
  HVAC_Unit35 Supply Path Inlet,                           !- Inlet Node Name
  Unit35 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit35 Return Path,                                 !- Name
  HVAC_Unit35 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit35 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit35 Zone Mixer,                                  !- Name
  HVAC_Unit35 Return Air Outlet,                           !- Outlet Node Name
  Unit35 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit35 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit35 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit35 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit35 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit35,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit35 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit35 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit35 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit35 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit35 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit35 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit35 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit35 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit35 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit35 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit35 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit35 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit35 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit35 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit35 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit35 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit35 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit35 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit35 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit35 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit35 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit35 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit35 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit35 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit35 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit35 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit35 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit35 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit35 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit35 OA System,                                   !- Name
  HVAC_Unit35 OA System Controllers,                       !- Controller List Name
  HVAC_Unit35 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit35 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit35 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit35 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit35 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit35 OA Mixing Box,                               !- Name
  HVAC_Unit35 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit35 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit35 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit35 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit35 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit35,                                                  !- Control Zone Name
  Unit35 Zone Air Node,                                    !- Zone Node Name
  Unit35 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit35 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit35 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit35 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit35 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit35 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit35 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit35 OA Controller,                               !- Name
  HVAC_Unit35 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit35 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit35 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit35 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit36,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit36,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit36 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit36 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit36 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit36 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit36 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit36 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit36 Branches,                                    !- Name
  HVAC_Unit36 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit36 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit36 OA System,                                   !- Component Name
  HVAC_Unit36 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit36 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit36 Unitary System,                              !- Component Name
  HVAC_Unit36 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit36 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit36 Supply Path,                                 !- Name
  HVAC_Unit36 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit36 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit36 Zone Splitter,                               !- Name
  HVAC_Unit36 Supply Path Inlet,                           !- Inlet Node Name
  Unit36 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit36 Return Path,                                 !- Name
  HVAC_Unit36 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit36 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit36 Zone Mixer,                                  !- Name
  HVAC_Unit36 Return Air Outlet,                           !- Outlet Node Name
  Unit36 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit36 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit36 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit36 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit36 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit36,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit36 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit36 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit36 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit36 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit36 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit36 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit36 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit36 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit36 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit36 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit36 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit36 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit36 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit36 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit36 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit36 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit36 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit36 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit36 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit36 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit36 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit36 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit36 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit36 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit36 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit36 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit36 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit36 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit36 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit36 OA System,                                   !- Name
  HVAC_Unit36 OA System Controllers,                       !- Controller List Name
  HVAC_Unit36 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit36 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit36 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit36 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit36 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit36 OA Mixing Box,                               !- Name
  HVAC_Unit36 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit36 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit36 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit36 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit36 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit36,                                                  !- Control Zone Name
  Unit36 Zone Air Node,                                    !- Zone Node Name
  Unit36 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit36 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit36 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit36 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit36 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit36 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit36 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit36 OA Controller,                               !- Name
  HVAC_Unit36 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit36 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit36 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit36 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Laundry,                                            !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Laundry,                                            !- Name
  ,                                                        !- Controller List Name
  HVAC_Laundry Availability Managers,                      !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Laundry Branches,                                   !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Laundry Air Loop Inlet,                             !- Supply Side Inlet Node Name
  HVAC_Laundry Return Air Outlet,                          !- Demand Side Outlet Node Name
  HVAC_Laundry Supply Path Inlet,                          !- Demand Side Inlet Node Names
  HVAC_Laundry Heating Coil Outlet;                        !- Supply Side Outlet Node Names

BranchList,
  HVAC_Laundry Branches,                                   !- Name
  HVAC_Laundry Main Branch;                                !- Branch Name

Branch,
  HVAC_Laundry Main Branch,                                !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Laundry OA System,                                  !- Component Name
  HVAC_Laundry Air Loop Inlet,                             !- Component Inlet Node Name
  HVAC_Laundry Mixed Air Outlet,                           !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Laundry Unitary System,                             !- Component Name
  HVAC_Laundry Mixed Air Outlet,                           !- Component Inlet Node Name
  HVAC_Laundry Heating Coil Outlet;                        !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Laundry Supply Path,                                !- Name
  HVAC_Laundry Supply Path Inlet,                          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Laundry Zone Splitter;                              !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Laundry Zone Splitter,                              !- Name
  HVAC_Laundry Supply Path Inlet,                          !- Inlet Node Name
  Laundry Zone Equip Inlet;                                !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Laundry Return Path,                                !- Name
  HVAC_Laundry Return Air Outlet,                          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Laundry Zone Mixer;                                 !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Laundry Zone Mixer,                                 !- Name
  HVAC_Laundry Return Air Outlet,                          !- Outlet Node Name
  Laundry Return Outlet;                                   !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Laundry Availability Managers,                      !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Laundry Availability;                               !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Laundry Availability,                               !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Laundry Unitary System,                             !- Name
  Load,                                                    !- Control Type
  Laundry,                                                 !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Laundry Mixed Air Outlet,                           !- Air Inlet Node Name
  HVAC_Laundry Heating Coil Outlet,                        !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Laundry Supply Fan,                                 !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Laundry Heating Coil,                               !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Laundry Cooling Coil,                               !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Laundry Cooling Coil,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Laundry Supply Fan Outlet,                          !- Air Inlet Node Name
  HVAC_Laundry Cooling Coil Outlet,                        !- Air Outlet Node Name
  HVAC_Laundry Cool Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Laundry Cool Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Laundry Cool Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Laundry Cool Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Laundry Cool Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Laundry Cooling Coil Condenser Inlet,               !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Laundry Cool Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Laundry Cool Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Laundry Cool Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Laundry Cool Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Laundry Cool Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Laundry Cooling Coil Condenser Inlet,               !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Laundry Heating Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Laundry Cooling Coil Outlet,                        !- Air Inlet Node Name
  HVAC_Laundry Heating Coil Outlet,                        !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Laundry Heating Coil PLF-FPLR,                      !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Laundry Heating Coil PLF-FPLR,                      !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Laundry Supply Fan,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Laundry Mixed Air Outlet,                           !- Air Inlet Node Name
  HVAC_Laundry Supply Fan Outlet;                          !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Laundry Outdoor Air Inlet;                          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Laundry OA System,                                  !- Name
  HVAC_Laundry OA System Controllers,                      !- Controller List Name
  HVAC_Laundry OA System Equipment;                        !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Laundry OA System Controllers,                      !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Laundry OA Controller;                              !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Laundry OA System Equipment,                        !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Laundry OA Mixing Box;                              !- Component Name

OutdoorAir:Mixer,
  HVAC_Laundry OA Mixing Box,                              !- Name
  HVAC_Laundry Mixed Air Outlet,                           !- Mixed Air Node Name
  HVAC_Laundry Outdoor Air Inlet,                          !- Outdoor Air Stream Node Name
  HVAC_Laundry Relief Air Outlet,                          !- Relief Air Stream Node Name
  HVAC_Laundry Air Loop Inlet;                             !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Laundry Economizer Supply Air Temp Manager,         !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Laundry,                                                 !- Control Zone Name
  Laundry Zone Air Node,                                   !- Zone Node Name
  Laundry Supply Inlet,                                    !- Zone Inlet Node Name
  HVAC_Laundry Heating Coil Outlet;                        !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Laundry Cooling Coil Air Temp Manager,              !- Name
  Temperature,                                             !- Control Variable
  HVAC_Laundry Heating Coil Outlet,                        !- Reference Setpoint Node Name
  HVAC_Laundry Mixed Air Outlet,                           !- Fan Inlet Node Name
  HVAC_Laundry Supply Fan Outlet,                          !- Fan Outlet Node Name
  HVAC_Laundry Mixed Air Outlet;                           !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Laundry OA Controller,                              !- Name
  HVAC_Laundry Relief Air Outlet,                          !- Relief Air Outlet Node Name
  HVAC_Laundry Air Loop Inlet,                             !- Return Air Node Name
  HVAC_Laundry Mixed Air Outlet,                           !- Mixed Air Node Name
  HVAC_Laundry Outdoor Air Inlet,                          !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Fitness,                                            !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Fitness,                                            !- Name
  ,                                                        !- Controller List Name
  HVAC_Fitness Availability Managers,                      !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Fitness Branches,                                   !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Fitness Air Loop Inlet,                             !- Supply Side Inlet Node Name
  HVAC_Fitness Return Air Outlet,                          !- Demand Side Outlet Node Name
  HVAC_Fitness Supply Path Inlet,                          !- Demand Side Inlet Node Names
  HVAC_Fitness Heating Coil Outlet;                        !- Supply Side Outlet Node Names

BranchList,
  HVAC_Fitness Branches,                                   !- Name
  HVAC_Fitness Main Branch;                                !- Branch Name

Branch,
  HVAC_Fitness Main Branch,                                !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Fitness OA System,                                  !- Component Name
  HVAC_Fitness Air Loop Inlet,                             !- Component Inlet Node Name
  HVAC_Fitness Mixed Air Outlet,                           !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Fitness Unitary System,                             !- Component Name
  HVAC_Fitness Mixed Air Outlet,                           !- Component Inlet Node Name
  HVAC_Fitness Heating Coil Outlet;                        !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Fitness Supply Path,                                !- Name
  HVAC_Fitness Supply Path Inlet,                          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Fitness Zone Splitter;                              !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Fitness Zone Splitter,                              !- Name
  HVAC_Fitness Supply Path Inlet,                          !- Inlet Node Name
  Fitness Zone Equip Inlet;                                !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Fitness Return Path,                                !- Name
  HVAC_Fitness Return Air Outlet,                          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Fitness Zone Mixer;                                 !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Fitness Zone Mixer,                                 !- Name
  HVAC_Fitness Return Air Outlet,                          !- Outlet Node Name
  Fitness Return Outlet;                                   !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Fitness Availability Managers,                      !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Fitness Availability;                               !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Fitness Availability,                               !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Fitness Unitary System,                             !- Name
  Load,                                                    !- Control Type
  Fitness,                                                 !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Fitness Mixed Air Outlet,                           !- Air Inlet Node Name
  HVAC_Fitness Heating Coil Outlet,                        !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Fitness Supply Fan,                                 !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Fitness Heating Coil,                               !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Fitness Cooling Coil,                               !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Fitness Cooling Coil,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Fitness Supply Fan Outlet,                          !- Air Inlet Node Name
  HVAC_Fitness Cooling Coil Outlet,                        !- Air Outlet Node Name
  HVAC_Fitness Cool Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Fitness Cool Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Fitness Cool Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Fitness Cool Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Fitness Cool Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Fitness Cooling Coil Condenser Inlet,               !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Fitness Cool Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Fitness Cool Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Fitness Cool Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Fitness Cool Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Fitness Cool Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Fitness Cooling Coil Condenser Inlet,               !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Fitness Heating Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Fitness Cooling Coil Outlet,                        !- Air Inlet Node Name
  HVAC_Fitness Heating Coil Outlet,                        !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Fitness Heating Coil PLF-FPLR,                      !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Fitness Heating Coil PLF-FPLR,                      !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Fitness Supply Fan,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Fitness Mixed Air Outlet,                           !- Air Inlet Node Name
  HVAC_Fitness Supply Fan Outlet;                          !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Fitness Outdoor Air Inlet;                          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Fitness OA System,                                  !- Name
  HVAC_Fitness OA System Controllers,                      !- Controller List Name
  HVAC_Fitness OA System Equipment;                        !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Fitness OA System Controllers,                      !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Fitness OA Controller;                              !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Fitness OA System Equipment,                        !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Fitness OA Mixing Box;                              !- Component Name

OutdoorAir:Mixer,
  HVAC_Fitness OA Mixing Box,                              !- Name
  HVAC_Fitness Mixed Air Outlet,                           !- Mixed Air Node Name
  HVAC_Fitness Outdoor Air Inlet,                          !- Outdoor Air Stream Node Name
  HVAC_Fitness Relief Air Outlet,                          !- Relief Air Stream Node Name
  HVAC_Fitness Air Loop Inlet;                             !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Fitness Economizer Supply Air Temp Manager,         !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Fitness,                                                 !- Control Zone Name
  Fitness Zone Air Node,                                   !- Zone Node Name
  Fitness Supply Inlet,                                    !- Zone Inlet Node Name
  HVAC_Fitness Heating Coil Outlet;                        !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Fitness Cooling Coil Air Temp Manager,              !- Name
  Temperature,                                             !- Control Variable
  HVAC_Fitness Heating Coil Outlet,                        !- Reference Setpoint Node Name
  HVAC_Fitness Mixed Air Outlet,                           !- Fan Inlet Node Name
  HVAC_Fitness Supply Fan Outlet,                          !- Fan Outlet Node Name
  HVAC_Fitness Mixed Air Outlet;                           !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Fitness OA Controller,                              !- Name
  HVAC_Fitness Relief Air Outlet,                          !- Relief Air Outlet Node Name
  HVAC_Fitness Air Loop Inlet,                             !- Return Air Node Name
  HVAC_Fitness Mixed Air Outlet,                           !- Mixed Air Node Name
  HVAC_Fitness Outdoor Air Inlet,                          !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Leasing,                                            !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Leasing,                                            !- Name
  ,                                                        !- Controller List Name
  HVAC_Leasing Availability Managers,                      !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Leasing Branches,                                   !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Leasing Air Loop Inlet,                             !- Supply Side Inlet Node Name
  HVAC_Leasing Return Air Outlet,                          !- Demand Side Outlet Node Name
  HVAC_Leasing Supply Path Inlet,                          !- Demand Side Inlet Node Names
  HVAC_Leasing Heating Coil Outlet;                        !- Supply Side Outlet Node Names

BranchList,
  HVAC_Leasing Branches,                                   !- Name
  HVAC_Leasing Main Branch;                                !- Branch Name

Branch,
  HVAC_Leasing Main Branch,                                !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Leasing OA System,                                  !- Component Name
  HVAC_Leasing Air Loop Inlet,                             !- Component Inlet Node Name
  HVAC_Leasing Mixed Air Outlet,                           !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Leasing Unitary System,                             !- Component Name
  HVAC_Leasing Mixed Air Outlet,                           !- Component Inlet Node Name
  HVAC_Leasing Heating Coil Outlet;                        !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Leasing Supply Path,                                !- Name
  HVAC_Leasing Supply Path Inlet,                          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Leasing Zone Splitter;                              !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Leasing Zone Splitter,                              !- Name
  HVAC_Leasing Supply Path Inlet,                          !- Inlet Node Name
  Leasing Zone Equip Inlet;                                !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Leasing Return Path,                                !- Name
  HVAC_Leasing Return Air Outlet,                          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Leasing Zone Mixer;                                 !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Leasing Zone Mixer,                                 !- Name
  HVAC_Leasing Return Air Outlet,                          !- Outlet Node Name
  Leasing Return Outlet;                                   !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Leasing Availability Managers,                      !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Leasing Availability;                               !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Leasing Availability,                               !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Leasing Unitary System,                             !- Name
  Load,                                                    !- Control Type
  Leasing,                                                 !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Leasing Mixed Air Outlet,                           !- Air Inlet Node Name
  HVAC_Leasing Heating Coil Outlet,                        !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Leasing Supply Fan,                                 !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Leasing Heating Coil,                               !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Leasing Cooling Coil,                               !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Leasing Cooling Coil,                               !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Leasing Supply Fan Outlet,                          !- Air Inlet Node Name
  HVAC_Leasing Cooling Coil Outlet,                        !- Air Outlet Node Name
  HVAC_Leasing Cool Coil Cap-FT,                           !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Leasing Cool Coil Cap-FF,                           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Leasing Cool Coil EIR-FT,                           !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Leasing Cool Coil EIR-FF,                           !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Leasing Cool Coil PLF,                              !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Leasing Cooling Coil Condenser Inlet,               !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Leasing Cool Coil Cap-FT,                           !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Leasing Cool Coil Cap-FF,                           !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Leasing Cool Coil EIR-FT,                           !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Leasing Cool Coil EIR-FF,                           !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Leasing Cool Coil PLF,                              !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Leasing Cooling Coil Condenser Inlet,               !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Leasing Heating Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Leasing Cooling Coil Outlet,                        !- Air Inlet Node Name
  HVAC_Leasing Heating Coil Outlet,                        !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Leasing Heating Coil PLF-FPLR,                      !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Leasing Heating Coil PLF-FPLR,                      !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Leasing Supply Fan,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Leasing Mixed Air Outlet,                           !- Air Inlet Node Name
  HVAC_Leasing Supply Fan Outlet;                          !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Leasing Outdoor Air Inlet;                          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Leasing OA System,                                  !- Name
  HVAC_Leasing OA System Controllers,                      !- Controller List Name
  HVAC_Leasing OA System Equipment;                        !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Leasing OA System Controllers,                      !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Leasing OA Controller;                              !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Leasing OA System Equipment,                        !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Leasing OA Mixing Box;                              !- Component Name

OutdoorAir:Mixer,
  HVAC_Leasing OA Mixing Box,                              !- Name
  HVAC_Leasing Mixed Air Outlet,                           !- Mixed Air Node Name
  HVAC_Leasing Outdoor Air Inlet,                          !- Outdoor Air Stream Node Name
  HVAC_Leasing Relief Air Outlet,                          !- Relief Air Stream Node Name
  HVAC_Leasing Air Loop Inlet;                             !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Leasing Economizer Supply Air Temp Manager,         !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Leasing,                                                 !- Control Zone Name
  Leasing Zone Air Node,                                   !- Zone Node Name
  Leasing Supply Inlet,                                    !- Zone Inlet Node Name
  HVAC_Leasing Heating Coil Outlet;                        !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Leasing Cooling Coil Air Temp Manager,              !- Name
  Temperature,                                             !- Control Variable
  HVAC_Leasing Heating Coil Outlet,                        !- Reference Setpoint Node Name
  HVAC_Leasing Mixed Air Outlet,                           !- Fan Inlet Node Name
  HVAC_Leasing Supply Fan Outlet,                          !- Fan Outlet Node Name
  HVAC_Leasing Mixed Air Outlet;                           !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Leasing OA Controller,                              !- Name
  HVAC_Leasing Relief Air Outlet,                          !- Relief Air Outlet Node Name
  HVAC_Leasing Air Loop Inlet,                             !- Return Air Node Name
  HVAC_Leasing Mixed Air Outlet,                           !- Mixed Air Node Name
  HVAC_Leasing Outdoor Air Inlet,                          !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Business,                                           !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Business,                                           !- Name
  ,                                                        !- Controller List Name
  HVAC_Business Availability Managers,                     !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Business Branches,                                  !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Business Air Loop Inlet,                            !- Supply Side Inlet Node Name
  HVAC_Business Return Air Outlet,                         !- Demand Side Outlet Node Name
  HVAC_Business Supply Path Inlet,                         !- Demand Side Inlet Node Names
  HVAC_Business Heating Coil Outlet;                       !- Supply Side Outlet Node Names

BranchList,
  HVAC_Business Branches,                                  !- Name
  HVAC_Business Main Branch;                               !- Branch Name

Branch,
  HVAC_Business Main Branch,                               !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Business OA System,                                 !- Component Name
  HVAC_Business Air Loop Inlet,                            !- Component Inlet Node Name
  HVAC_Business Mixed Air Outlet,                          !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Business Unitary System,                            !- Component Name
  HVAC_Business Mixed Air Outlet,                          !- Component Inlet Node Name
  HVAC_Business Heating Coil Outlet;                       !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Business Supply Path,                               !- Name
  HVAC_Business Supply Path Inlet,                         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Business Zone Splitter;                             !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Business Zone Splitter,                             !- Name
  HVAC_Business Supply Path Inlet,                         !- Inlet Node Name
  Business Zone Equip Inlet;                               !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Business Return Path,                               !- Name
  HVAC_Business Return Air Outlet,                         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Business Zone Mixer;                                !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Business Zone Mixer,                                !- Name
  HVAC_Business Return Air Outlet,                         !- Outlet Node Name
  Business Return Outlet;                                  !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Business Availability Managers,                     !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Business Availability;                              !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Business Availability,                              !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Business Unitary System,                            !- Name
  Load,                                                    !- Control Type
  Business,                                                !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Business Mixed Air Outlet,                          !- Air Inlet Node Name
  HVAC_Business Heating Coil Outlet,                       !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Business Supply Fan,                                !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Business Heating Coil,                              !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Business Cooling Coil,                              !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Business Cooling Coil,                              !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Business Supply Fan Outlet,                         !- Air Inlet Node Name
  HVAC_Business Cooling Coil Outlet,                       !- Air Outlet Node Name
  HVAC_Business Cool Coil Cap-FT,                          !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Business Cool Coil Cap-FF,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Business Cool Coil EIR-FT,                          !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Business Cool Coil EIR-FF,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Business Cool Coil PLF,                             !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Business Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Business Cool Coil Cap-FT,                          !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Business Cool Coil Cap-FF,                          !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Business Cool Coil EIR-FT,                          !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Business Cool Coil EIR-FF,                          !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Business Cool Coil PLF,                             !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Business Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Business Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Business Cooling Coil Outlet,                       !- Air Inlet Node Name
  HVAC_Business Heating Coil Outlet,                       !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Business Heating Coil PLF-FPLR,                     !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Business Heating Coil PLF-FPLR,                     !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Business Supply Fan,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Business Mixed Air Outlet,                          !- Air Inlet Node Name
  HVAC_Business Supply Fan Outlet;                         !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Business Outdoor Air Inlet;                         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Business OA System,                                 !- Name
  HVAC_Business OA System Controllers,                     !- Controller List Name
  HVAC_Business OA System Equipment;                       !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Business OA System Controllers,                     !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Business OA Controller;                             !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Business OA System Equipment,                       !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Business OA Mixing Box;                             !- Component Name

OutdoorAir:Mixer,
  HVAC_Business OA Mixing Box,                             !- Name
  HVAC_Business Mixed Air Outlet,                          !- Mixed Air Node Name
  HVAC_Business Outdoor Air Inlet,                         !- Outdoor Air Stream Node Name
  HVAC_Business Relief Air Outlet,                         !- Relief Air Stream Node Name
  HVAC_Business Air Loop Inlet;                            !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Business Economizer Supply Air Temp Manager,        !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Business,                                                !- Control Zone Name
  Business Zone Air Node,                                  !- Zone Node Name
  Business Supply Inlet,                                   !- Zone Inlet Node Name
  HVAC_Business Heating Coil Outlet;                       !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Business Cooling Coil Air Temp Manager,             !- Name
  Temperature,                                             !- Control Variable
  HVAC_Business Heating Coil Outlet,                       !- Reference Setpoint Node Name
  HVAC_Business Mixed Air Outlet,                          !- Fan Inlet Node Name
  HVAC_Business Supply Fan Outlet,                         !- Fan Outlet Node Name
  HVAC_Business Mixed Air Outlet;                          !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Business OA Controller,                             !- Name
  HVAC_Business Relief Air Outlet,                         !- Relief Air Outlet Node Name
  HVAC_Business Air Loop Inlet,                            !- Return Air Node Name
  HVAC_Business Mixed Air Outlet,                          !- Mixed Air Node Name
  HVAC_Business Outdoor Air Inlet,                         !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Mechanical,                                         !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Mechanical,                                         !- Name
  ,                                                        !- Controller List Name
  HVAC_Mechanical Availability Managers,                   !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Mechanical Branches,                                !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Mechanical Air Loop Inlet,                          !- Supply Side Inlet Node Name
  HVAC_Mechanical Return Air Outlet,                       !- Demand Side Outlet Node Name
  HVAC_Mechanical Supply Path Inlet,                       !- Demand Side Inlet Node Names
  HVAC_Mechanical Heating Coil Outlet;                     !- Supply Side Outlet Node Names

BranchList,
  HVAC_Mechanical Branches,                                !- Name
  HVAC_Mechanical Main Branch;                             !- Branch Name

Branch,
  HVAC_Mechanical Main Branch,                             !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Mechanical OA System,                               !- Component Name
  HVAC_Mechanical Air Loop Inlet,                          !- Component Inlet Node Name
  HVAC_Mechanical Mixed Air Outlet,                        !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Mechanical Unitary System,                          !- Component Name
  HVAC_Mechanical Mixed Air Outlet,                        !- Component Inlet Node Name
  HVAC_Mechanical Heating Coil Outlet;                     !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Mechanical Supply Path,                             !- Name
  HVAC_Mechanical Supply Path Inlet,                       !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Mechanical Zone Splitter;                           !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Mechanical Zone Splitter,                           !- Name
  HVAC_Mechanical Supply Path Inlet,                       !- Inlet Node Name
  Mechanical Zone Equip Inlet;                             !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Mechanical Return Path,                             !- Name
  HVAC_Mechanical Return Air Outlet,                       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Mechanical Zone Mixer;                              !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Mechanical Zone Mixer,                              !- Name
  HVAC_Mechanical Return Air Outlet,                       !- Outlet Node Name
  Mechanical Return Outlet;                                !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Mechanical Availability Managers,                   !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Mechanical Availability;                            !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Mechanical Availability,                            !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Mechanical Unitary System,                          !- Name
  Load,                                                    !- Control Type
  Mechanical,                                              !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Mechanical Mixed Air Outlet,                        !- Air Inlet Node Name
  HVAC_Mechanical Heating Coil Outlet,                     !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Mechanical Supply Fan,                              !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Mechanical Heating Coil,                            !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Mechanical Cooling Coil,                            !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Mechanical Cooling Coil,                            !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Mechanical Supply Fan Outlet,                       !- Air Inlet Node Name
  HVAC_Mechanical Cooling Coil Outlet,                     !- Air Outlet Node Name
  HVAC_Mechanical Cool Coil Cap-FT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Mechanical Cool Coil Cap-FF,                        !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Mechanical Cool Coil EIR-FT,                        !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Mechanical Cool Coil EIR-FF,                        !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Mechanical Cool Coil PLF,                           !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Mechanical Cooling Coil Condenser Inlet,            !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Mechanical Cool Coil Cap-FT,                        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Mechanical Cool Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Mechanical Cool Coil EIR-FT,                        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Mechanical Cool Coil EIR-FF,                        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Mechanical Cool Coil PLF,                           !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Mechanical Cooling Coil Condenser Inlet,            !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Mechanical Heating Coil,                            !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Mechanical Cooling Coil Outlet,                     !- Air Inlet Node Name
  HVAC_Mechanical Heating Coil Outlet,                     !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Mechanical Heating Coil PLF-FPLR,                   !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Mechanical Heating Coil PLF-FPLR,                   !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Mechanical Supply Fan,                              !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Mechanical Mixed Air Outlet,                        !- Air Inlet Node Name
  HVAC_Mechanical Supply Fan Outlet;                       !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Mechanical Outdoor Air Inlet;                       !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Mechanical OA System,                               !- Name
  HVAC_Mechanical OA System Controllers,                   !- Controller List Name
  HVAC_Mechanical OA System Equipment;                     !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Mechanical OA System Controllers,                   !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Mechanical OA Controller;                           !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Mechanical OA System Equipment,                     !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Mechanical OA Mixing Box;                           !- Component Name

OutdoorAir:Mixer,
  HVAC_Mechanical OA Mixing Box,                           !- Name
  HVAC_Mechanical Mixed Air Outlet,                        !- Mixed Air Node Name
  HVAC_Mechanical Outdoor Air Inlet,                       !- Outdoor Air Stream Node Name
  HVAC_Mechanical Relief Air Outlet,                       !- Relief Air Stream Node Name
  HVAC_Mechanical Air Loop Inlet;                          !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Mechanical Economizer Supply Air Temp Manager,      !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Mechanical,                                              !- Control Zone Name
  Mechanical Zone Air Node,                                !- Zone Node Name
  Mechanical Supply Inlet,                                 !- Zone Inlet Node Name
  HVAC_Mechanical Heating Coil Outlet;                     !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Mechanical Cooling Coil Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  HVAC_Mechanical Heating Coil Outlet,                     !- Reference Setpoint Node Name
  HVAC_Mechanical Mixed Air Outlet,                        !- Fan Inlet Node Name
  HVAC_Mechanical Supply Fan Outlet,                       !- Fan Outlet Node Name
  HVAC_Mechanical Mixed Air Outlet;                        !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Mechanical OA Controller,                           !- Name
  HVAC_Mechanical Relief Air Outlet,                       !- Relief Air Outlet Node Name
  HVAC_Mechanical Air Loop Inlet,                          !- Return Air Node Name
  HVAC_Mechanical Mixed Air Outlet,                        !- Mixed Air Node Name
  HVAC_Mechanical Outdoor Air Inlet,                       !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name
