! From counter.inc created by EP-Launch when running groups of files
! Output files                          LRMF-Corridor-Prototype_NC_2022_14
! Run description                       LRMF-Corridor-Prototype_NC_2022: 14: Palmdale-SCE
! Parent Run
! Run Flag                              True
! Weather                               CA_PALMDALE-AP_723820S_CZ2022.epw
! Default equipment values. May be overridden by later values.
! End of default equipment values.
     ! Vintage                                         NC
     ! Case                                            LRMF-Corridor-Prototype_NC_2022_14
     ! Analysis                                        LRMF-Corridor-Prototype_NC_2022
     ! City                                            Palmdale-SCE
     ! Includes
!-Generator IDFEditor 1.54
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
Version,
    23.1;                    !- Version Identifier
!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========
SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
Building,
    LRMF_Corridor,           !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days
!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========
SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm
!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========
SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm
!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========
Timestep,
    6;                       !- Number of Timesteps per Hour
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========
Output:Surfaces:List,
    Details;                 !- Report Type
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========
Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========
Output:Constructions,
    Constructions;           !- Details Type 1
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========
Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========
OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    InchPound;               !- Unit Conversion
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========
OutputControl:ReportingTolerances,
    1.11111111111111,        !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11111111111111;        !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========
Output:SQLite,
    SimpleAndTabular;        !- Option Type
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========
Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1
!-Generator IDFEditor 1.53
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
ScheduleTypeLimits,
    any number;              !- Name
ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========
Schedule:Day:Hourly,
    ActivityDay,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0.43,                    !- Hour 1
    0.43,                    !- Hour 2
    0.43,                    !- Hour 3
    0.43,                    !- Hour 4
    0.43,                    !- Hour 5
    0.72,                    !- Hour 6
    1.0,                     !- Hour 7
    0.67,                    !- Hour 8
    0.33,                    !- Hour 9
    0.17,                    !- Hour 10
    0.17,                    !- Hour 11
    0.17,                    !- Hour 12
    0.17,                    !- Hour 13
    0.17,                    !- Hour 14
    0.23,                    !- Hour 15
    0.33,                    !- Hour 16
    0.5,                     !- Hour 17
    0.67,                    !- Hour 18
    0.83,                    !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.85,                    !- Hour 22
    0.65,                    !- Hour 23
    0.43;                    !- Hour 24
Schedule:Day:Hourly,
    BathtubWeekday,          !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.22,                    !- Hour 8
    0.1,                     !- Hour 9
    0.29,                    !- Hour 10
    0.14,                    !- Hour 11
    0.04,                    !- Hour 12
    0.12,                    !- Hour 13
    0.17,                    !- Hour 14
    0.18,                    !- Hour 15
    0,                       !- Hour 16
    0.11,                    !- Hour 17
    0.22,                    !- Hour 18
    0.34,                    !- Hour 19
    1,                       !- Hour 20
    0.03,                    !- Hour 21
    0.56,                    !- Hour 22
    0.02,                    !- Hour 23
    0;                       !- Hour 24
Schedule:Day:Hourly,
    BathtubWeekend,          !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.37,                    !- Hour 8
    0.42,                    !- Hour 9
    0.16,                    !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0.12,                    !- Hour 14
    0.37,                    !- Hour 15
    0,                       !- Hour 16
    0.07,                    !- Hour 17
    0.29,                    !- Hour 18
    1,                       !- Hour 19
    0.12,                    !- Hour 20
    0,                       !- Hour 21
    0.6,                     !- Hour 22
    0.14,                    !- Hour 23
    0;                       !- Hour 24
Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24
Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24
Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24
Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0.02,                    !- Hour 3
    0.12,                    !- Hour 4
    0,                       !- Hour 5
    0.04,                    !- Hour 6
    0.13,                    !- Hour 7
    0.34,                    !- Hour 8
    0.52,                    !- Hour 9
    1,                       !- Hour 10
    0.67,                    !- Hour 11
    0.97,                    !- Hour 12
    0.21,                    !- Hour 13
    0.37,                    !- Hour 14
    0.18,                    !- Hour 15
    0.23,                    !- Hour 16
    0.13,                    !- Hour 17
    0.44,                    !- Hour 18
    0.42,                    !- Hour 19
    0.47,                    !- Hour 20
    0.36,                    !- Hour 21
    0.27,                    !- Hour 22
    0.41,                    !- Hour 23
    0.14;                    !- Hour 24
Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0.03,                    !- Hour 3
    0.04,                    !- Hour 4
    0,                       !- Hour 5
    0.13,                    !- Hour 6
    0.29,                    !- Hour 7
    0.46,                    !- Hour 8
    0.67,                    !- Hour 9
    1,                       !- Hour 10
    0.58,                    !- Hour 11
    0.72,                    !- Hour 12
    0.06,                    !- Hour 13
    0.28,                    !- Hour 14
    0.17,                    !- Hour 15
    0.57,                    !- Hour 16
    0.16,                    !- Hour 17
    0.42,                    !- Hour 18
    0.34,                    !- Hour 19
    0.7,                     !- Hour 20
    0.24,                    !- Hour 21
    0.58,                    !- Hour 22
    0.48,                    !- Hour 23
    0.22;                    !- Hour 24
Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24
Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0.06,                    !- Hour 2
    0.31,                    !- Hour 3
    0.11,                    !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.01,                    !- Hour 7
    0.24,                    !- Hour 8
    0.61,                    !- Hour 9
    0.67,                    !- Hour 10
    0.47,                    !- Hour 11
    0.71,                    !- Hour 12
    0.53,                    !- Hour 13
    0.33,                    !- Hour 14
    0.11,                    !- Hour 15
    0.24,                    !- Hour 16
    0.1,                     !- Hour 17
    0.28,                    !- Hour 18
    0.4,                     !- Hour 19
    1,                       !- Hour 20
    0.84,                    !- Hour 21
    0.59,                    !- Hour 22
    0.41,                    !- Hour 23
    0.04;                    !- Hour 24
Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0.27,                    !- Hour 2
    0.26,                    !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.03,                    !- Hour 7
    0.59,                    !- Hour 8
    0.76,                    !- Hour 9
    1,                       !- Hour 10
    0.75,                    !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.13,                    !- Hour 14
    0.09,                    !- Hour 15
    0.62,                    !- Hour 16
    0.14,                    !- Hour 17
    0.47,                    !- Hour 18
    0.41,                    !- Hour 19
    0.42,                    !- Hour 20
    0.99,                    !- Hour 21
    0.15,                    !- Hour 22
    0.12,                    !- Hour 23
    0;                       !- Hour 24
Schedule:Day:Hourly,
    ExteriorLightingDay,     !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24
Schedule:Day:Hourly,
    LightingDay,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0625,                  !- Hour 1
    0.0625,                  !- Hour 2
    0.0625,                  !- Hour 3
    0.0625,                  !- Hour 4
    0.1875,                  !- Hour 5
    0.390625,                !- Hour 6
    0.4375,                  !- Hour 7
    0.390625,                !- Hour 8
    0.171875,                !- Hour 9
    0.1171875,               !- Hour 10
    0.1171875,               !- Hour 11
    0.1171875,               !- Hour 12
    0.1171875,               !- Hour 13
    0.1171875,               !- Hour 14
    0.1171875,               !- Hour 15
    0.203125,                !- Hour 16
    0.4375,                  !- Hour 17
    0.609375,                !- Hour 18
    0.8203125,               !- Hour 19
    0.984375,                !- Hour 20
    1,                       !- Hour 21
    0.6875,                  !- Hour 22
    0.3828125,               !- Hour 23
    0.15625;                 !- Hour 24
Schedule:Day:Hourly,
    MiscPlugLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24
Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24
Schedule:Day:Hourly,
    ShowersWeekday,          !- Name
    fraction,                !- Schedule Type Limits Name
    0.02,                    !- Hour 1
    0.05,                    !- Hour 2
    0.03,                    !- Hour 3
    0.0,                     !- Hour 4
    0.06,                    !- Hour 5
    0.29,                    !- Hour 6
    0.66,                    !- Hour 7
    1.0,                     !- Hour 8
    0.95,                    !- Hour 9
    0.76,                    !- Hour 10
    0.49,                    !- Hour 11
    0.43,                    !- Hour 12
    0.39,                    !- Hour 13
    0.26,                    !- Hour 14
    0.37,                    !- Hour 15
    0.28,                    !- Hour 16
    0.46,                    !- Hour 17
    0.29,                    !- Hour 18
    0.56,                    !- Hour 19
    0.36,                    !- Hour 20
    0.3,                     !- Hour 21
    0.39,                    !- Hour 22
    0.41,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    ShowersWeekend,          !- Name
    fraction,                !- Schedule Type Limits Name
    0.04,                    !- Hour 1
    0.0,                     !- Hour 2
    0.08,                    !- Hour 3
    0.0,                     !- Hour 4
    0.1,                     !- Hour 5
    0.33,                    !- Hour 6
    0.93,                    !- Hour 7
    0.71,                    !- Hour 8
    1.0,                     !- Hour 9
    0.41,                    !- Hour 10
    0.35,                    !- Hour 11
    0.26,                    !- Hour 12
    0.21,                    !- Hour 13
    0.13,                    !- Hour 14
    0.29,                    !- Hour 15
    0.19,                    !- Hour 16
    0.28,                    !- Hour 17
    0.1,                     !- Hour 18
    0.5,                     !- Hour 19
    0.39,                    !- Hour 20
    0.46,                    !- Hour 21
    0.16,                    !- Hour 22
    0.36,                    !- Hour 23
    0.07;                    !- Hour 24
Schedule:Day:Hourly,
    SinksWeekday,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.06,                    !- Hour 1
    0.04,                    !- Hour 2
    0.05,                    !- Hour 3
    0.03,                    !- Hour 4
    0.1,                     !- Hour 5
    0.2,                     !- Hour 6
    0.39,                    !- Hour 7
    0.81,                    !- Hour 8
    0.79,                    !- Hour 9
    1.0,                     !- Hour 10
    0.75,                    !- Hour 11
    0.59,                    !- Hour 12
    0.56,                    !- Hour 13
    0.49,                    !- Hour 14
    0.44,                    !- Hour 15
    0.45,                    !- Hour 16
    0.42,                    !- Hour 17
    0.61,                    !- Hour 18
    0.73,                    !- Hour 19
    0.74,                    !- Hour 20
    0.65,                    !- Hour 21
    0.49,                    !- Hour 22
    0.35,                    !- Hour 23
    0.29;                    !- Hour 24
Schedule:Day:Hourly,
    SinksWeekend,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.01,                    !- Hour 2
    0.06,                    !- Hour 3
    0.02,                    !- Hour 4
    0.05,                    !- Hour 5
    0.28,                    !- Hour 6
    0.44,                    !- Hour 7
    1.0,                     !- Hour 8
    0.66,                    !- Hour 9
    0.61,                    !- Hour 10
    0.72,                    !- Hour 11
    0.41,                    !- Hour 12
    0.46,                    !- Hour 13
    0.35,                    !- Hour 14
    0.44,                    !- Hour 15
    0.31,                    !- Hour 16
    0.39,                    !- Hour 17
    0.59,                    !- Hour 18
    0.55,                    !- Hour 19
    0.65,                    !- Hour 20
    0.61,                    !- Hour 21
    0.58,                    !- Hour 22
    0.29,                    !- Hour 23
    0.28;                    !- Hour 24
Schedule:Day:Hourly,
    SummerLoadDay,           !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24
Schedule:Day:Hourly,
    WinterLoadDay,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========
Schedule:Week:Compact,
    ActivityWeek,            !- Name
    AllDays,                 !- DayType List 1
    ActivityDay;             !- Schedule:Day Name 1
Schedule:Week:Compact,
    BathsWeek,               !- Name
    Weekdays,                !- DayType List 1
    BathtubWeekday,          !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    BathtubWeekend;          !- Schedule:Day Name 2
Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    Weekdays,                !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    Holiday,                 !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3
Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    Weekdays,                !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    ClothesWasherWeekend;    !- Schedule:Day Name 2
Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    AllDays,                 !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1
Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    Weekdays,                !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    DishwasherWeekend;       !- Schedule:Day Name 2
Schedule:Week:Compact,
    ExteriorLightingProfileWeek,  !- Name
    AllDays,                 !- DayType List 1
    ExteriorLightingDay;     !- Schedule:Day Name 1
Schedule:Week:Compact,
    LightingProfileWeek,     !- Name
    AllDays,                 !- DayType List 1
    LightingDay;             !- Schedule:Day Name 1
Schedule:Week:Compact,
    MiscPlugLoadWeek,        !- Name
    AllDays,                 !- DayType List 1
    MiscPlugLoadDay;         !- Schedule:Day Name 1
Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    AllDays,                 !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1
Schedule:Week:Compact,
    ShowersWeek,             !- Name
    Weekdays,                !- DayType List 1
    ShowersWeekday,          !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    ShowersWeekend;          !- Schedule:Day Name 2
Schedule:Week:Compact,
    SinksWeek,               !- Name
    Weekdays,                !- DayType List 1
    SinksWeekday,            !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    SinksWeekend;            !- Schedule:Day Name 2
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========
Schedule:Year,
    Activity_Schedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    ActivityWeek,            !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    Baths,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    BathsWeek,               !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    ClothesDryer,            !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    ClothesWasher,           !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    CookingRange,            !- Name
    Fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    Dishwasher,              !- Name
    Fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    ExteriorLighting,        !- Name
    Fraction,                !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,  !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    InteriorLighting,        !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    MiscPlugLoad,            !- Name
    Fraction,                !- Schedule Type Limits Name
    MiscPlugLoadWeek,        !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    Refrigerator,            !- Name
    Fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    Showers,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    ShowersWeek,             !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
Schedule:Year,
    Sinks,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    SinksWeek,               !- Schedule:Week Name 1
    1.0,                     !- Start Month 1
    1.0,                     !- Start Day 1
    12.0,                    !- End Month 1
    31.0;                    !- End Day 1
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    BA_bath_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00013530303030303,     !- Field 4
    Until: 2:00,             !- Field 5
    0.0000676515151515151,   !- Field 6
    Until: 3:00,             !- Field 7
    0.0000676515151515151,   !- Field 8
    Until: 4:00,             !- Field 9
    0.0000676515151515151,   !- Field 10
    Until: 5:00,             !- Field 11
    0.00013530303030303,     !- Field 12
    Until: 6:00,             !- Field 13
    0.000321344696969697,    !- Field 14
    Until: 7:00,             !- Field 15
    0.000777992424242424,    !- Field 16
    Until: 8:00,             !- Field 17
    0.00098094696969697,     !- Field 18
    Until: 9:00,             !- Field 19
    0.00111625,              !- Field 20
    Until: 10:00,            !- Field 21
    0.00098094696969697,     !- Field 22
    Until: 11:00,            !- Field 23
    0.000777992424242424,    !- Field 24
    Until: 12:00,            !- Field 25
    0.000591950757575758,    !- Field 26
    Until: 13:00,            !- Field 27
    0.000524299242424242,    !- Field 28
    Until: 14:00,            !- Field 29
    0.000388996212121212,    !- Field 30
    Until: 15:00,            !- Field 31
    0.000388996212121212,    !- Field 32
    Until: 16:00,            !- Field 33
    0.000388996212121212,    !- Field 34
    Until: 17:00,            !- Field 35
    0.000659602272727273,    !- Field 36
    Until: 18:00,            !- Field 37
    0.000777992424242424,    !- Field 38
    Until: 19:00,            !- Field 39
    0.00130229166666667,     !- Field 40
    Until: 20:00,            !- Field 41
    0.00169128787878788,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00169128787878788,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00130229166666667,     !- Field 46
    Until: 23:00,            !- Field 47
    0.00111625,              !- Field 48
    Until: 24:00,            !- Field 49
    0.000659602272727273;    !- Field 50
Schedule:Compact,
    BA_shower_sch,           !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00144798296296296,     !- Field 4
    Until: 2:00,             !- Field 5
    0.000658174074074074,    !- Field 6
    Until: 3:00,             !- Field 7
    0.000394904444444444,    !- Field 8
    Until: 4:00,             !- Field 9
    0.000658174074074074,    !- Field 10
    Until: 5:00,             !- Field 11
    0.00184288740740741,     !- Field 12
    Until: 6:00,             !- Field 13
    0.00684501037037037,     !- Field 14
    Until: 7:00,             !- Field 15
    0.0155329081481481,      !- Field 16
    Until: 8:00,             !- Field 17
    0.0154012733333333,      !- Field 18
    Until: 9:00,             !- Field 19
    0.0125053074074074,      !- Field 20
    Until: 10:00,            !- Field 21
    0.0097409762962963,      !- Field 22
    Until: 11:00,            !- Field 23
    0.00789808888888889,     !- Field 24
    Until: 12:00,            !- Field 25
    0.0061868362962963,      !- Field 26
    Until: 13:00,            !- Field 27
    0.0044755837037037,      !- Field 28
    Until: 14:00,            !- Field 29
    0.00381740962962963,     !- Field 30
    Until: 15:00,            !- Field 31
    0.00342250518518519,     !- Field 32
    Until: 16:00,            !- Field 33
    0.0032908703703703702,   !- Field 34
    Until: 17:00,            !- Field 35
    0.00394904444444444,     !- Field 36
    Until: 18:00,            !- Field 37
    0.00513375777777778,     !- Field 38
    Until: 19:00,            !- Field 39
    0.00552866222222222,     !- Field 40
    Until: 20:00,            !- Field 41
    0.00552866222222222,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00552866222222222,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00539702740740741,     !- Field 46
    Until: 23:00,            !- Field 47
    0.00381740962962963,     !- Field 48
    Until: 24:00,            !- Field 49
    0.00276433111111111;     !- Field 50
Schedule:Compact,
    BA_sink_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00321688888888889,     !- Field 4
    Until: 2:00,             !- Field 5
    0.00160844444444444,     !- Field 6
    Until: 3:00,             !- Field 7
    0.00114888888888889,     !- Field 8
    Until: 4:00,             !- Field 9
    0.00114888888888889,     !- Field 10
    Until: 5:00,             !- Field 11
    0.00160844444444444,     !- Field 12
    Until: 6:00,             !- Field 13
    0.004136,                !- Field 14
    Until: 7:00,             !- Field 15
    0.00965066666666667,     !- Field 16
    Until: 8:00,             !- Field 17
    0.0142462222222222,      !- Field 18
    Until: 9:00,             !- Field 19
    0.0151653333333333,      !- Field 20
    Until: 10:00,            !- Field 21
    0.0142462222222222,      !- Field 22
    Until: 11:00,            !- Field 23
    0.012408,                !- Field 24
    Until: 12:00,            !- Field 25
    0.0114888888888889,      !- Field 26
    Until: 13:00,            !- Field 27
    0.0112591111111111,      !- Field 28
    Until: 14:00,            !- Field 29
    0.01034,                 !- Field 30
    Until: 15:00,            !- Field 31
    0.00988044444444444,     !- Field 32
    Until: 16:00,            !- Field 33
    0.00942088888888889,     !- Field 34
    Until: 17:00,            !- Field 35
    0.0110293333333333,      !- Field 36
    Until: 18:00,            !- Field 37
    0.0149355555555556,      !- Field 38
    Until: 19:00,            !- Field 39
    0.0172333333333333,      !- Field 40
    Until: 20:00,            !- Field 41
    0.0158546666666667,      !- Field 42
    Until: 21:00,            !- Field 43
    0.0130973333333333,      !- Field 44
    Until: 22:00,            !- Field 45
    0.0110293333333333,      !- Field 46
    Until: 23:00,            !- Field 47
    0.00919111111111111,     !- Field 48
    Until: 24:00,            !- Field 49
    0.006204;                !- Field 50
Schedule:Compact,
    InteriorLighting_sch,    !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays CustomDay1 CustomDay2,  !- Field 5
    Until: 1:00,             !- Field 6
    0.0625,                  !- Field 7
    Until: 2:00,             !- Field 8
    0.0625,                  !- Field 9
    Until: 3:00,             !- Field 10
    0.0625,                  !- Field 11
    Until: 4:00,             !- Field 12
    0.0625,                  !- Field 13
    Until: 5:00,             !- Field 14
    0.1875,                  !- Field 15
    Until: 6:00,             !- Field 16
    0.390625,                !- Field 17
    Until: 7:00,             !- Field 18
    0.4375,                  !- Field 19
    Until: 8:00,             !- Field 20
    0.390625,                !- Field 21
    Until: 9:00,             !- Field 22
    0.171875,                !- Field 23
    Until: 10:00,            !- Field 24
    0.1171875,               !- Field 25
    Until: 11:00,            !- Field 26
    0.1171875,               !- Field 27
    Until: 12:00,            !- Field 28
    0.1171875,               !- Field 29
    Until: 13:00,            !- Field 30
    0.1171875,               !- Field 31
    Until: 14:00,            !- Field 32
    0.1171875,               !- Field 33
    Until: 15:00,            !- Field 34
    0.1171875,               !- Field 35
    Until: 16:00,            !- Field 36
    0.203125,                !- Field 37
    Until: 17:00,            !- Field 38
    0.4375,                  !- Field 39
    Until: 18:00,            !- Field 40
    0.609375,                !- Field 41
    Until: 19:00,            !- Field 42
    0.8203125,               !- Field 43
    Until: 20:00,            !- Field 44
    0.984375,                !- Field 45
    Until: 21:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 22:00,            !- Field 48
    0.6875,                  !- Field 49
    Until: 23:00,            !- Field 50
    0.3828125,               !- Field 51
    Until: 24:00,            !- Field 52
    0.15625;                 !- Field 53
Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.05394,                 !- Field 4
    Until: 20:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.05394,                 !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0.05394,                 !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0.05394,                 !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0.0;                     !- Field 17
Schedule:Compact,
    Refrigerator_sch,        !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: Weekdays Weekends Holidays CustomDay1 CustomDay2,  !- Field 5
    Until: 1:00,             !- Field 6
    0.8,                     !- Field 7
    Until: 2:00,             !- Field 8
    0.782696177062374,       !- Field 9
    Until: 3:00,             !- Field 10
    0.765593561368209,       !- Field 11
    Until: 4:00,             !- Field 12
    0.742857142857143,       !- Field 13
    Until: 5:00,             !- Field 14
    0.731388329979879,       !- Field 15
    Until: 6:00,             !- Field 16
    0.731388329979879,       !- Field 17
    Until: 7:00,             !- Field 18
    0.8,                     !- Field 19
    Until: 8:00,             !- Field 20
    0.817102615694165,       !- Field 21
    Until: 9:00,             !- Field 22
    0.828571428571429,       !- Field 23
    Until: 10:00,            !- Field 24
    0.8,                     !- Field 25
    Until: 11:00,            !- Field 26
    0.8,                     !- Field 27
    Until: 12:00,            !- Field 28
    0.839839034205231,       !- Field 29
    Until: 13:00,            !- Field 30
    0.839839034205231,       !- Field 31
    Until: 14:00,            !- Field 32
    0.1171875,               !- Field 33
    Until: 15:00,            !- Field 34
    0.1171875,               !- Field 35
    Until: 16:00,            !- Field 36
    0.203125,                !- Field 37
    Until: 17:00,            !- Field 38
    0.4375,                  !- Field 39
    Until: 18:00,            !- Field 40
    0.609375,                !- Field 41
    Until: 19:00,            !- Field 42
    0.8203125,               !- Field 43
    Until: 20:00,            !- Field 44
    0.984375,                !- Field 45
    Until: 21:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 22:00,            !- Field 48
    0.6875,                  !- Field 49
    Until: 23:00,            !- Field 50
    0.3828125,               !- Field 51
    Until: 24:00,            !- Field 52
    0.15625;                 !- Field 53
Schedule:Compact,
    Supply-Air-Temp-Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.0;                    !- Field 4
Schedule:Compact,
    Uni_FitGym_Equip,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0.05304,                 !- Field 4
    Until: 23:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.05304,                 !- Field 8
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay,  !- Field 10
    Until: 07:00,            !- Field 11
    0.05304,                 !- Field 12
    Until: 23:00,            !- Field 13
    1.0,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.05304,                 !- Field 16
    For: Weekends,           !- Field 17
    Until: 07:00,            !- Field 18
    0.05304,                 !- Field 19
    Until: 23:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 24:00,            !- Field 22
    0.05304,                 !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0.05304,                 !- Field 26
    Until: 23:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 24:00,            !- Field 29
    0.05304,                 !- Field 30
    For: WinterDesignDay AllOtherDays,  !- Field 31
    Until: 24:00,            !- Field 32
    0.0,                     !- Field 33
    Through: 03 Apr,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,            !- Field 36
    0.05304,                 !- Field 37
    Until: 23:00,            !- Field 38
    1.0,                     !- Field 39
    Until: 24:00,            !- Field 40
    0.05304,                 !- Field 41
    Through: 12 Jun,         !- Field 42
    For: Weekdays SummerDesignDay,  !- Field 43
    Until: 07:00,            !- Field 44
    0.05304,                 !- Field 45
    Until: 23:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 24:00,            !- Field 48
    0.05304,                 !- Field 49
    For: Weekends,           !- Field 50
    Until: 07:00,            !- Field 51
    0.05304,                 !- Field 52
    Until: 23:00,            !- Field 53
    1.0,                     !- Field 54
    Until: 24:00,            !- Field 55
    0.05304,                 !- Field 56
    For: Holidays,           !- Field 57
    Until: 07:00,            !- Field 58
    0.05304,                 !- Field 59
    Until: 23:00,            !- Field 60
    1.0,                     !- Field 61
    Until: 24:00,            !- Field 62
    0.05304,                 !- Field 63
    For: WinterDesignDay AllOtherDays,  !- Field 64
    Until: 24:00,            !- Field 65
    0.0,                     !- Field 66
    Through: 25 Sep,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,            !- Field 69
    0.05304,                 !- Field 70
    Until: 23:00,            !- Field 71
    1.0,                     !- Field 72
    Until: 24:00,            !- Field 73
    0.05304,                 !- Field 74
    Through: 11 Dec,         !- Field 75
    For: Weekdays SummerDesignDay,  !- Field 76
    Until: 07:00,            !- Field 77
    0.05304,                 !- Field 78
    Until: 23:00,            !- Field 79
    1.0,                     !- Field 80
    Until: 24:00,            !- Field 81
    0.05304,                 !- Field 82
    For: Weekends,           !- Field 83
    Until: 07:00,            !- Field 84
    0.05304,                 !- Field 85
    Until: 23:00,            !- Field 86
    1.0,                     !- Field 87
    Until: 24:00,            !- Field 88
    0.05304,                 !- Field 89
    For: Holidays,           !- Field 90
    Until: 07:00,            !- Field 91
    0.05304,                 !- Field 92
    Until: 23:00,            !- Field 93
    1.0,                     !- Field 94
    Until: 24:00,            !- Field 95
    0.05304,                 !- Field 96
    For: WinterDesignDay AllOtherDays,  !- Field 97
    Until: 24:00,            !- Field 98
    0.0,                     !- Field 99
    Through: 31 Dec,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,            !- Field 102
    0.05304,                 !- Field 103
    Until: 23:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 24:00,            !- Field 106
    0.05304;                 !- Field 107
Schedule:Compact,
    Uni_Laund_Equip,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    0.0575,                  !- Field 4
    Until: 10:00,            !- Field 5
    0.52875,                 !- Field 6
    Until: 13:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 14:00,            !- Field 9
    0.76437,                 !- Field 10
    Until: 15:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.76437,                 !- Field 14
    Until: 24:00,            !- Field 15
    0.0575,                  !- Field 16
    For: Weekends,           !- Field 17
    Until: 09:00,            !- Field 18
    0.0575,                  !- Field 19
    Until: 17:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 24:00,            !- Field 22
    0.0575,                  !- Field 23
    For: Holidays,           !- Field 24
    Until: 09:00,            !- Field 25
    0.0575,                  !- Field 26
    Until: 17:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 24:00,            !- Field 29
    0.0575,                  !- Field 30
    For: WinterDesignDay AllOtherDays,  !- Field 31
    Until: 24:00,            !- Field 32
    0.0;                     !- Field 33
Schedule:Compact,
    activity_sch_level,      !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117.28;                  !- Field 4
Schedule:Compact,
    always_off,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4
Schedule:Compact,
    cooling_sch_setbk,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    26.6666666666667;        !- Field 4
Schedule:Compact,
    fan_cycle,               !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4
Schedule:Compact,
    heating_sch_setbk,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15.5555555555556;        !- Field 4
Schedule:Compact,
    scheduleOSCSlabAverageSurfaceTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    20.44,                   !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.479,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    20.618,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    20.767,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    20.92,                   !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    22.152,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    22.449,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    22.557,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    22.563,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    21.316,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    20.909,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    20.631;                  !- Field 48
Schedule:Compact,
    scheduleOSCSlabCoreTemp, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    21.535,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    21.481,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    21.455,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.45,                   !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    21.464,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    22.706,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    22.954,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    23.031,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    23.078,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    21.879,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    21.671,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    21.603;                  !- Field 48
Schedule:Compact,
    scheduleOSCSlabPerimeterTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    19.767,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    19.861,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    20.102,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    20.346,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    20.585,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    21.81,                   !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    22.139,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    22.264,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    22.245,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    20.969,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    20.439,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    20.033;                  !- Field 48
Schedule:Compact,
    shading_2009iecc,        !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0.85,                    !- Field 4
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,             !- Field 7
    0.7,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.85;                    !- Field 12
Schedule:Compact,
    shading_2012iecc,        !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0.0;                     !- Field 4
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========
Schedule:Constant,
    BathLatSchedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0;                       !- Hourly Value
Schedule:Constant,
    BathSensSchedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value
Schedule:Constant,
    Compressor Setpoint,     !- Name
    Temperature,             !- Schedule Type Limits Name
    50;                      !- Hourly Value
Schedule:Constant,
    DOAShightemp,            !- Name
    Temperature,             !- Schedule Type Limits Name
    200;                     !- Hourly Value
Schedule:Constant,
    DOASlowtemp,             !- Name
    Temperature,             !- Schedule Type Limits Name
    -60;                     !- Hourly Value
Schedule:Constant,
    Occupancy,               !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value
Schedule:Constant,
    ShowerLatSchedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.48719723183391;        !- Hourly Value
Schedule:Constant,
    ShowerSensSchedule,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.51280276816609;        !- Hourly Value
Schedule:Constant,
    SinkLatSchedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.312222222222222;       !- Hourly Value
Schedule:Constant,
    SinkSensSchedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.687777777777778;       !- Hourly Value
Schedule:Constant,
    WaterHeaterSP1Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value
Schedule:Constant,
    WaterHeaterSP2Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value
Schedule:Constant,
    boiler_setpt,            !- Name
    Temperature,             !- Schedule Type Limits Name
    80;                      !- Hourly Value
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
Material,
    Asphalt_shingle,         !- Name
    MediumRough,             !- Roughness
    0.00633985285170672,     !- Thickness {m}
    0.08186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    0.75;                    !- Solar Absorptance
Material,
    Batt_R13,                !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.03876,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Batt_R19,                !- Name
    MediumRough,             !- Roughness
    0.0254000514892096,      !- Thickness {m}
    0.00347522010738099,     !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Blown_Attic,             !- Name
    MediumRough,             !- Roughness
    0.212598430964684,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062;        !- Specific Heat {J/kg-K}
Material,
    Blown_Attic_ci,          !- Name
    MediumRough,             !- Roughness
    0.117348237880148,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    0.0254000514892096,      !- Thickness {m}
    0.0601314018580031,      !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}
Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    0.0190500386169072,      !- Thickness {m}
    401,                     !- Conductivity {W/m-K}
    2243.0,                  !- Density {kg/m3}
    837.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance
Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    0.0127000257446048,      !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}
Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}
Material,
    Gyp_board_1/2in,         !- Name
    Rough,                   !- Roughness
    0.01271016,              !- Thickness {m}
    0.15862,                 !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance
Material,
    GypsumBoard-5/16in,      !- Name
    Rough,                   !- Roughness
    0.00793953,              !- Thickness {m}
    0.15862,                 !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance
Material,
    Lumber_2x4,              !- Name
    Rough,                   !- Roughness
    0.0890016,               !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    OSB_1/2in,               !- Name
    MediumSmooth,            !- Roughness
    0.0127000257446048,      !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}
Material,
    OSB_7/16in,              !- Name
    MediumSmooth,            !- Roughness
    0.0111125,               !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}
Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.0058421539,            !- Thickness {m}
    0.03317175,              !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Slate_shingle,           !- Name
    MediumSmooth,            !- Roughness
    0.0127000257446048,      !- Thickness {m}
    1.44219,                 !- Conductivity {W/m-K}
    1601.845292089,          !- Density {kg/m3}
    1255.20000949809;        !- Specific Heat {J/kg-K}
Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0,                   !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance
Material,
    Wood_shingle,            !- Name
    MediumSmooth,            !- Roughness
    0.0127000257446048,      !- Thickness {m}
    0.11388,                 !- Conductivity {W/m-K}
    426.090847695673,        !- Density {kg/m3}
    1631.76001234752;        !- Specific Heat {J/kg-K}
Material,
    bsmtwall_consol_layer,   !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    10.84384,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}
Material,
    cement_stucco,           !- Name
    MediumSmooth,            !- Roughness
    0.01905,                 !- Thickness {m}
    0.721,                   !- Conductivity {W/m-K}
    1865.58,                 !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}
Material,
    crawlwall_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    10.84384,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}
Material,
    door_const,              !- Name
    Smooth,                  !- Roughness
    0.0422695734864227,      !- Thickness {m}
    0.07200960000000001,     !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58;                  !- Specific Heat {J/kg-K}
Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    12.989536,               !- Conductivity {W/m-K}
    55.074,                  !- Density {kg/m3}
    916.9311;                !- Specific Heat {J/kg-K}
Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685.008,                 !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}
Material,
    soil_12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    232.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    syn_stucco,              !- Name
    MediumSmooth,            !- Roughness
    0.003048,                !- Thickness {m}
    0.0865000000368,         !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}
Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
     0.029284885,  !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}
Material,
    roof_IEAD,               !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
     0.028389314,  !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}
Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    12.989536,               !- Conductivity {W/m-K}
    55.074,                  !- Density {kg/m3}
    916.9311;                !- Specific Heat {J/kg-K}
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========
Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    0.0105666113069662;      !- Thermal Resistance {m2-K/W}
Material:NoMass,
    Manf_wall_airgap,        !- Name
    Smooth,                  !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}
Material:NoMass,
    R_high,                  !- Name
    MediumRough,             !- Roughness
    177;                     !- Thermal Resistance {m2-K/W}
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========
Material:AirGap,
    3/4in_Reflective_air_space,  !- Name
    0.246554;                !- Thermal Resistance {m2-K/W}
Material:AirGap,
    3/4in_air_space,         !- Name
    0.08513;                 !- Thermal Resistance {m2-K/W}
Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========
WindowMaterial:SimpleGlazingSystem,
    Glass,                   !- Name
    1.70233934218289,             !- U-Factor {W/m2-K}
    0.4,          !- Solar Heat Gain Coefficient
    0.44;            !- Visible Transmittance
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========
WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    CopperPipe;              !- Layer 2
Construction,
    Plain Pipe,              !- Name
    CopperPipe;              !- Outside Layer
Construction,
    Res_Ext_Ceiling,         !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2
Construction,
    Res_Ext_Door,            !- Name
    door_const;              !- Outside Layer
Construction,
    Res_Ext_Floor,           !- Name
    floor_consol_layer,      !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    Carpet_n_pad;            !- Layer 3
Construction,
    Res_Ext_FloorCrawl,      !- Name
    R_high,                  !- Outside Layer
    soil_12in;               !- Layer 2
Construction,
    Res_Ext_Gable,           !- Name
    cement_stucco,           !- Outside Layer
    OSB_7/16in,              !- Layer 2
    Air_4_in_vert,           !- Layer 3
    Drywall_1/2in;           !- Layer 4
Construction,
    Res_Ext_Roof,            !- Name
    Asphalt_shingle,         !- Outside Layer
    OSB_1/2in;               !- Layer 2
Construction,
    Res_Ext_Slab,            !- Name
    Concrete_4in;            !- Outside Layer
Construction,
    Res_Ext_Wall,            !- Name
    cement_stucco,           !- Outside Layer
    OSB_7/16in,              !- Layer 2
    wall_consol_layer,       !- Layer 3
    Drywall_1/2in;           !- Layer 4
Construction,
    Res_Ext_Wall_ci,         !- Name
    cement_stucco,           !- Outside Layer
    sheathing_consol_layer,  !- Layer 2
    OSB_7/16in,              !- Layer 3
    wall_consol_layer,       !- Layer 4
    Drywall_1/2in;           !- Layer 5
Construction,
    Res_Ext_Win,             !- Name
    Glass;                   !- Outside Layer
Construction,
    Res_Ext_WinBlinds,       !- Name
    Glass,                   !- Outside Layer
    int_blind;               !- Layer 2
Construction,
    Res_Int_Ceiling,         !- Name
    Carpet_n_pad,            !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    ceil_consol_layer,       !- Layer 3
    Drywall_1/2in;           !- Layer 4
Construction,
    Res_Int_Wall,            !- Name
    Drywall_1/2in,           !- Outside Layer
    Air_4_in_vert,           !- Layer 2
    Drywall_1/2in;           !- Layer 3
Construction,
    Res_Ext_Roof_IEAD,       !- Name
    roof_IEAD,               !- Outside Layer
    F08 Metal surface;       !- Layer 2
Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========
Construction:FfactorGroundFloor,
    Res_Ext_Slab_1BR Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    66.8901888000001,        !- Area {m2}
    7.31520000000001;        !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_2BR Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    104.0514048,             !- Area {m2}
    20.4216;                 !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_3BR Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    130.9932864,             !- Area {m2}
    14.3256;                 !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_9ft Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    10.03352832,             !- Area {m2}
    2.7432;                  !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_18ft Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    20.06705664,             !- Area {m2}
    5.48640000000001;        !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_STR Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    10.03352832,             !- Area {m2}
    5.48640000000001;        !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_Fit Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    30.1005849600001,        !- Area {m2}
    21.9456;                 !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_Lift Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    2.78709120000001,        !- Area {m2}
    6.70560000000001;        !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_Corridor0_Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    35.3031552000001,        !- Area {m2}
    59.1312000000001;        !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_Corridor1_Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    3.34450944000001,        !- Area {m2}
    7.31520000000001;        !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_Corridor2_Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    17.83738368,             !- Area {m2}
    17.0688;                 !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_Corridor3_Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    13.37803776,             !- Area {m2}
    15.8496;                 !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_Corridor4_Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    6.68901888000001,        !- Area {m2}
    13.4112;                 !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Res_Ext_Slab_Corridor5_Ext_Slab_6in,  !- Name
    1.26343630645111,         !- F-Factor {W/m-K}
    56.8566604800001,        !- Area {m2}
    31.6992;                 !- PerimeterExposed {m}
!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
Zone,
    Business,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Corridor1,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Corridor2,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Corridor3,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Fitness,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Laundry,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Leasing,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Lift1a,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Lift1b,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Lift2a,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Lift2b,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Lift3a,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Lift3b,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Mechanical,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Stair1,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Stair2,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Stair3,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit1,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit2,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit3,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit4,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit5,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit6,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit7,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit8,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit9,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit10,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit11,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit12,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit13,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit14,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit15,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit16,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit17,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit18,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit19,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit20,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit21,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit22,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit23,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit24,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit25,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit26,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit27,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit28,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit29,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit30,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit31,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit32,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit33,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit34,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit35,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Unit36,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
BuildingSurface:Detailed,
    Business_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Business,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit16,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    3.66558509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    50.6603509,              !- Vertex 2 X-coordinate {m}
    3.66558509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    50.6603509,              !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Business_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Fit Ext_Slab_6in,  !- Construction Name
    Business,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    3.6655850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    3.6655850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Business_Partition_2_0_10052,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Business,                !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    3.66558509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    3.66558509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Business_Partition_3_0_10031,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Business,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603509,              !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603509,              !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Business_Partition_4_0_10030,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Business,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    3.66558509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    3.66558509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Business_Partition_5_0_0,!- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Business,                !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    3.6655850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603509,              !- Vertex 2 X-coordinate {m}
    3.6655850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603509,              !- Vertex 3 X-coordinate {m}
    3.6655850877,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    3.6655850877,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_Ceiling_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    50.6603509,              !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    50.6603509,              !- Vertex 3 X-coordinate {m}
    10.37118509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    10.37118509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_Ceiling_1_0_1, !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    12.80958509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    12.80958509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_Ceiling_1_0_2, !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875509,              !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    39.6875509,              !- Vertex 4 X-coordinate {m}
    15.85758509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_Ceiling_1_0_3, !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.73155089,             !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    10.37118509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.73155089,             !- Vertex 4 X-coordinate {m}
    10.37118509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_Ceiling_1_0_4, !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875509,              !- Vertex 1 X-coordinate {m}
    15.85758509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    15.85758509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    17.68638509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    39.6875509,              !- Vertex 4 X-coordinate {m}
    17.68638509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_Ceiling_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit15,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875509,              !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    39.6875509,              !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Corridor0_Ext_Slab_6in,  !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.7315508951,           !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.7315508951,           !- Vertex 3 X-coordinate {m}
    10.3711850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    10.3711850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Corridor1_Ext_Slab_6in,  !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    17.6863850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    17.6863850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Corridor2_Ext_Slab_6in,  !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    12.8095850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    12.8095850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    17.6863850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    17.6863850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_GroundFloor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Corridor3_Ext_Slab_6in,  !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    10.3711850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    10.3711850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    12.8095850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    12.8095850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_GroundFloor_0_0_4,  !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Corridor4_Ext_Slab_6in,  !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    10.3711850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    10.3711850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_GroundFloor_0_0_5,  !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Corridor5_Ext_Slab_6in,  !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    0.0079850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    0.0079850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    10.3711850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    10.3711850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    14.33358509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    15.85758509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    14.33358509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_Partition_24_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lift1a_Partition_5_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    12.8095850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    12.8095850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    12.8095850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    12.8095850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_Partition_25_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    12.80958509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    14.33358509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    14.33358509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    12.80958509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor1_Wall_16_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Corridor1,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor2_Ceiling_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Corridor2,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    50.6603509,              !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    50.6603509,              !- Vertex 3 X-coordinate {m}
    10.37118509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    10.37118509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor2_Ceiling_1_0_1, !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Corridor2,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    12.80958509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    12.80958509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor2_Ceiling_1_0_2, !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Corridor2,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875509,              !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    39.6875509,              !- Vertex 4 X-coordinate {m}
    15.85758509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor2_Ceiling_1_0_3, !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Corridor2,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.73155089,             !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    10.37118509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.73155089,             !- Vertex 4 X-coordinate {m}
    10.37118509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor2_Ceiling_1_0_4, !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Corridor2,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875509,              !- Vertex 1 X-coordinate {m}
    15.85758509,             !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    15.85758509,             !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    17.68638509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    39.6875509,              !- Vertex 4 X-coordinate {m}
    17.68638509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Corridor2,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    14.33358509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    15.85758509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    14.33358509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Corridor2,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor2_Partition_21_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Corridor2,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    12.8095850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    12.8095850878,           !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    12.8095850878,           !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    12.8095850878,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor2_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Corridor2,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    12.80958509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    14.33358509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    14.33358509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    12.80958509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Corridor3,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    14.33358509,             !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    15.85758509,             !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    14.33358509,             !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Corridor3,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor3_Partition_21_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Corridor3,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    12.8095850878,           !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    12.8095850878,           !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    12.8095850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    12.8095850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor3_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Corridor3,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    12.80958509,             !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    14.33358509,             !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    14.33358509,             !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    12.80958509,             !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor3_Roof_1_0_0,    !- Name
    Roof,                    !- Surface Type
    Res_Ext_Roof_IEAD,       !- Construction Name
    Corridor3,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    8.2296,                  !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    8.2296,                  !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    10.3711850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    10.3711850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor3_Roof_1_0_1,    !- Name
    Roof,                    !- Surface Type
    Res_Ext_Roof_IEAD,       !- Construction Name
    Corridor3,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    10.3711850878,           !- Vertex 1 Y-coordinate {m}
    8.2296,                  !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    10.3711850878,           !- Vertex 2 Y-coordinate {m}
    8.2296,                  !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    12.8095850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    12.8095850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor3_Roof_1_0_2,    !- Name
    Roof,                    !- Surface Type
    Res_Ext_Roof_IEAD,       !- Construction Name
    Corridor3,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    10.3711850878,           !- Vertex 1 Y-coordinate {m}
    8.2296,                  !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    10.3711850878,           !- Vertex 2 Y-coordinate {m}
    8.2296,                  !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor3_Roof_1_0_3,    !- Name
    Roof,                    !- Surface Type
    Res_Ext_Roof_IEAD,       !- Construction Name
    Corridor3,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    8.2296,                  !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    8.2296,                  !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    17.6863850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    17.6863850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor3_Roof_1_0_4,    !- Name
    Roof,                    !- Surface Type
    Res_Ext_Roof_IEAD,       !- Construction Name
    Corridor3,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.7315508951,           !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    8.2296,                  !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    8.2296,                  !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    10.3711850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    10.7315508951,           !- Vertex 4 X-coordinate {m}
    10.3711850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Fitness_Ceiling_1_0_0,   !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Fitness,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit22,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    50.6603509,              !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    50.6603509,              !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    15.85758509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Fitness_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Fit Ext_Slab_6in,  !- Construction Name
    Fitness,                 !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    10.3711850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    10.3711850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Fitness_Partition_2_0_0, !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Fitness,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    15.85758509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    10.37118509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Fitness_Partition_3_0_0, !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Fitness,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603509,              !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    47.9171509,              !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    47.9171509,              !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603509,              !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Fitness_Partition_4_0_0, !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Fitness,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    47.9171509,              !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    47.9171509,              !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Fitness_Partition_5_0_10039,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Fitness,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    15.85758509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    14.33358509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    14.33358509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    15.85758509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Fitness_Partition_6_0_0, !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Fitness,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    14.33358509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    12.80958509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    12.80958509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    14.33358509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Fitness_Partition_7_0_10035,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Fitness,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    12.80958509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    10.37118509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    12.80958509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Fitness_Partition_8_0_10034,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Fitness,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    10.3711850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603509,              !- Vertex 2 X-coordinate {m}
    10.3711850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603509,              !- Vertex 3 X-coordinate {m}
    10.3711850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    10.3711850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Laundry_Ceiling_1_0_0,   !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Laundry,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit22,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    15.85758509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    47.9171509,              !- Vertex 2 X-coordinate {m}
    15.85758509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    47.9171509,              !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Laundry_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_9ft Ext_Slab_6in,  !- Construction Name
    Laundry,                 !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    47.9171508951,           !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    47.9171508951,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Laundry_Partition_2_0_10062,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Laundry,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    47.9171508951,           !- Vertex 1 X-coordinate {m}
    15.85758509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    47.9171508951,           !- Vertex 2 X-coordinate {m}
    19.51518509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    47.9171508951,           !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    47.9171508951,           !- Vertex 4 X-coordinate {m}
    15.85758509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Laundry_Partition_4_0_0, !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Laundry,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stair1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    19.51518509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    17.68638509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    17.68638509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Laundry_Partition_5_0_10022,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Laundry,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    17.68638509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    15.85758509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    17.68638509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Laundry_Partition_6_0_10044,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Laundry,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    47.9171509,              !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    47.9171509,              !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Laundry_Wall_3_0_0,      !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Laundry,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    47.9171508951,           !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    47.9171508951,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Leasing_Ceiling_1_0_0,   !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Leasing,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit16,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    50.6603509,              !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    50.6603509,              !- Vertex 3 X-coordinate {m}
    3.66558509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    3.66558509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Leasing_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_18ft Ext_Slab_6in,  !- Construction Name
    Leasing,                 !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    3.6655850877,            !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    3.6655850877,            !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Leasing_Partition_2_0_10053,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Leasing,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    3.66558509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    3.66558509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    0.00798509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Leasing_Partition_3_0_10060,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Leasing,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603509,              !- Vertex 1 X-coordinate {m}
    3.6655850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    3.6655850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    3.6655850877,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603509,              !- Vertex 4 X-coordinate {m}
    3.6655850877,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Leasing_Partition_4_0_10029,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Leasing,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    3.66558509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    0.00798509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    3.66558509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Leasing_Wall_5_0_0,      !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Leasing,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift1a_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Lift1a,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Lift2a,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    12.80958509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    12.80958509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    14.33358509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    14.33358509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift1a_GroundFloor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Lift Ext_Slab_6in,  !- Construction Name
    Lift1a,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    12.8095850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    12.8095850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    14.3335850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    14.3335850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift1a_Partition_2_0_10045,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift1a,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    12.80958509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    14.33358509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    14.33358509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    12.80958509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift1a_Partition_3_0_10040,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift1a,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    14.3335850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    14.3335850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    14.3335850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    14.3335850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift1a_Partition_4_0_10037,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift1a,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    14.33358509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    12.80958509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    12.80958509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    14.33358509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift1a_Partition_5_0_10036,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift1a,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    12.8095850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    12.8095850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    12.8095850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    12.8095850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift1b_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Lift1b,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Lift2b,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    14.33358509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    14.33358509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    15.85758509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift1b_GroundFloor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_Lift Ext_Slab_6in,  !- Construction Name
    Lift1b,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    14.3335850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    14.3335850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift1b_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift1b,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    14.33358509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    15.85758509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    14.33358509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift1b_Partition_3_0_10021,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift1b,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift1b_Partition_4_0_10020,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift1b,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    15.85758509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    14.33358509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    14.33358509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    15.85758509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift1b_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift1b,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    14.3335850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    14.3335850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    14.3335850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    14.3335850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift2a_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Lift2a,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Lift3a,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    12.80958509,             !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    12.80958509,             !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    14.33358509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    14.33358509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift2a_Partition_3_0_10105,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift2a,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    14.3335850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    14.3335850878,           !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    14.3335850878,           !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    14.3335850878,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift2a_Partition_4_0_10102,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift2a,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    14.33358509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    12.80958509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    12.80958509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    14.33358509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift2a_Partition_5_0_10101,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift2a,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    12.8095850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    12.8095850878,           !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    12.8095850878,           !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    12.8095850878,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift2b_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Lift2b,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Lift3b,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    14.33358509,             !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    14.33358509,             !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    15.85758509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift2b_Partition_3_0_10088,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift2b,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift2b_Partition_4_0_10087,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift2b,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    15.85758509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    14.33358509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    14.33358509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    15.85758509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift2b_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift2b,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    14.3335850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    14.3335850878,           !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    14.3335850878,           !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    14.3335850878,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift3a_Partition_3_0_10154,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift3a,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    14.3335850878,           !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    14.3335850878,           !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    14.3335850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    14.3335850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift3a_Partition_4_0_10152,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift3a,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    14.33358509,             !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    12.80958509,             !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    12.80958509,             !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    14.33358509,             !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift3a_Partition_5_0_10151,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift3a,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    12.8095850878,           !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    12.8095850878,           !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    12.8095850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    12.8095850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift3a_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    Res_Ext_Roof_IEAD,       !- Construction Name
    Lift3a,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    12.8095850878,           !- Vertex 1 Y-coordinate {m}
    8.2296,                  !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    12.8095850878,           !- Vertex 2 Y-coordinate {m}
    8.2296,                  !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    14.3335850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    14.3335850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift3b_Partition_3_0_10138,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift3b,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    43.3451509,              !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    43.3451509,              !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift3b_Partition_4_0_10137,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift3b,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    15.85758509,             !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    43.3451508951,           !- Vertex 2 X-coordinate {m}
    14.33358509,             !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    43.3451508951,           !- Vertex 3 X-coordinate {m}
    14.33358509,             !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    15.85758509,             !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift3b_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Lift3b,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451509,              !- Vertex 1 X-coordinate {m}
    14.3335850878,           !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    14.3335850878,           !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    14.3335850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    43.3451509,              !- Vertex 4 X-coordinate {m}
    14.3335850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lift3b_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    Res_Ext_Roof_IEAD,       !- Construction Name
    Lift3b,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    43.3451508951,           !- Vertex 1 X-coordinate {m}
    14.3335850878,           !- Vertex 1 Y-coordinate {m}
    8.2296,                  !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    14.3335850878,           !- Vertex 2 Y-coordinate {m}
    8.2296,                  !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    43.3451508951,           !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mechanical_Ceiling_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Mechanical,              !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit22,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    47.9171509,              !- Vertex 1 X-coordinate {m}
    15.85758509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    50.6603509,              !- Vertex 2 X-coordinate {m}
    15.85758509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    50.6603509,              !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    47.9171509,              !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mechanical_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_9ft Ext_Slab_6in,  !- Construction Name
    Mechanical,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    47.9171508951,           !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    47.9171508951,           !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mechanical_Partition_2_0_10047,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Mechanical,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    15.85758509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    19.51518509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    15.85758509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mechanical_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Mechanical,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    47.9171508951,           !- Vertex 1 X-coordinate {m}
    19.51518509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    47.9171508951,           !- Vertex 2 X-coordinate {m}
    15.85758509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    47.9171508951,           !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    47.9171508951,           !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mechanical_Partition_5_0_10043,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Mechanical,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    47.9171509,              !- Vertex 1 X-coordinate {m}
    15.8575850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603509,              !- Vertex 2 X-coordinate {m}
    15.8575850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603509,              !- Vertex 3 X-coordinate {m}
    15.8575850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    47.9171509,              !- Vertex 4 X-coordinate {m}
    15.8575850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mechanical_Wall_3_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Mechanical,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    47.9171508951,           !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    47.9171508951,           !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Stair1_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Stair1,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stair2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    17.6863850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    19.51518509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    17.68638509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Stair1_GroundFloor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_STR Ext_Slab_6in,  !- Construction Name
    Stair1,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    17.6863850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    17.6863850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Stair1_Partition_5_0_10023,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Stair1,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875509,              !- Vertex 1 X-coordinate {m}
    17.6863850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    17.6863850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    17.6863850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    39.6875509,              !- Vertex 4 X-coordinate {m}
    17.6863850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Stair1_Wall_3_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Stair1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Stair2_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Stair2,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stair3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875509,              !- Vertex 1 X-coordinate {m}
    17.68638509,             !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    17.68638509,             !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    39.6875509,              !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Stair2_Partition_5_0_10090,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Stair2,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875509,              !- Vertex 1 X-coordinate {m}
    17.6863850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    17.6863850878,           !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    17.6863850878,           !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    39.6875509,              !- Vertex 4 X-coordinate {m}
    17.6863850878,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Stair2_Wall_3_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Stair2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Stair3_Partition_5_0_10140,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Stair3,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875509,              !- Vertex 1 X-coordinate {m}
    17.6863850878,           !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    17.6863850878,           !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    17.6863850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    39.6875509,              !- Vertex 4 X-coordinate {m}
    17.6863850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Stair3_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    Res_Ext_Roof_IEAD,       !- Construction Name
    Stair3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    17.6863850878,           !- Vertex 1 Y-coordinate {m}
    8.2296,                  !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    17.6863850878,           !- Vertex 2 Y-coordinate {m}
    8.2296,                  !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Stair3_Wall_3_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Stair3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    8.2296,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    8.2296;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit1_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit1,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit11,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.06355089,              !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.73155089,             !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.73155089,             !- Vertex 3 X-coordinate {m}
    9.76158509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0.06355089,              !- Vertex 4 X-coordinate {m}
    9.76158509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit1_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_2BR Ext_Slab_6in,  !- Construction Name
    Unit1,                   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0635508949,            !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0635508949,            !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    9.7615850878,            !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit1_Partition_2_0_10024,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit1,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    9.76158509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    9.76158509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit1_Partition_3_0_10002,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit1,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.73155089,             !- Vertex 1 X-coordinate {m}
    9.7615850878,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.73155089,             !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.06355089,              !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.06355089,              !- Vertex 4 X-coordinate {m}
    9.7615850878,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit1_Partition_6_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit1,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    0.00798509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit1_Wall_4_0_0,        !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit1,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.0635508949,            !- Vertex 1 X-coordinate {m}
    9.7615850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0635508949,            !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0635508949,            !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0.0635508949,            !- Vertex 4 X-coordinate {m}
    9.7615850878,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit1_Wall_5_0_0,        !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit1,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.0635508949,            !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0.0635508949,            !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit2_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit2,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit12,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.73155089,             !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.04675089,             !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.04675089,             !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.73155089,             !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit2_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_1BR Ext_Slab_6in,  !- Construction Name
    Unit2,                   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit2_Partition_2_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit2,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.046750895,            !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.046750895,            !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    0.00798509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit2_Partition_3_0_10025,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit2,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.04675089,             !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.73155089,             !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.73155089,             !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.04675089,             !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit2_Partition_4_0_10050,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit2,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    0.00798509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit2_Wall_5_0_0,        !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit2,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.046750895,            !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.046750895,            !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit3_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit3,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit13,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.04675089,             !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    25.3619509,              !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    25.3619509,              !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.04675089,             !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit3_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_1BR Ext_Slab_6in,  !- Construction Name
    Unit3,                   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.361950895,            !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.046750895,            !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.046750895,            !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    25.361950895,            !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit3_Partition_2_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit3,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.361950895,            !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    25.361950895,            !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    25.361950895,            !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    25.361950895,            !- Vertex 4 X-coordinate {m}
    0.00798509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit3_Partition_3_0_10026,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit3,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.3619509,              !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.04675089,             !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.04675089,             !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    25.3619509,              !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit3_Partition_4_0_10055,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit3,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.046750895,            !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.046750895,            !- Vertex 3 X-coordinate {m}
    0.00798509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit3_Wall_5_0_0,        !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit3,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    25.361950895,            !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    25.361950895,            !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit4_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit4,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit14,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.3619509,              !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    39.6875509,              !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    39.6875509,              !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    25.3619509,              !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit4_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_3BR Ext_Slab_6in,  !- Construction Name
    Unit4,                   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    25.361950895,            !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    25.361950895,            !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit4_Partition_2_0_10028,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit4,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    0.00798509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit4_Partition_3_0_10027,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit4,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875509,              !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    25.3619509,              !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    25.3619509,              !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    39.6875509,              !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit4_Partition_4_0_10057,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit4,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.361950895,            !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    25.361950895,            !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    25.361950895,            !- Vertex 3 X-coordinate {m}
    0.00798509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    25.361950895,            !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit4_Wall_5_0_0,        !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit4,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.361950895,            !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    25.361950895,            !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit5_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit5,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit17,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603509,              !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    61.3283509,              !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    61.3283509,              !- Vertex 3 X-coordinate {m}
    9.76158509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603509,              !- Vertex 4 X-coordinate {m}
    9.76158509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit5_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_2BR Ext_Slab_6in,  !- Construction Name
    Unit5,                   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    61.3283508952,           !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    61.3283508952,           !- Vertex 4 X-coordinate {m}
    9.7615850878,            !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit5_Partition_3_0_10048,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit5,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    61.3283509,              !- Vertex 1 X-coordinate {m}
    9.7615850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603509,              !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603509,              !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    61.3283509,              !- Vertex 4 X-coordinate {m}
    9.7615850878,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit5_Partition_4_0_10032,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit5,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    9.76158509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    9.76158509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit5_Partition_5_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit5,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    3.66558509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    3.66558509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit5_Partition_6_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit5,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    3.66558509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    0.00798509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    3.66558509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit5_Wall_2_0_0,        !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit5,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    61.3283508952,           !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    61.3283508952,           !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    61.3283508952,           !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    61.3283508952,           !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit5_Wall_7_0_0,        !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit5,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    61.3283508952,           !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    61.3283508952,           !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit6_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit6,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit18,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.06355089,              !- Vertex 1 X-coordinate {m}
    9.76158509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.73155089,             !- Vertex 2 X-coordinate {m}
    9.76158509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.73155089,             !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0.06355089,              !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit6_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_2BR Ext_Slab_6in,  !- Construction Name
    Unit6,                   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    9.7615850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0635508949,            !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0635508949,            !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit6_Partition_2_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit6,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    19.51518509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    10.37118509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit6_Partition_5_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit6,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.06355089,              !- Vertex 1 X-coordinate {m}
    9.7615850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.73155089,             !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.73155089,             !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0.06355089,              !- Vertex 4 X-coordinate {m}
    9.7615850878,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit6_Partition_6_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit6,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    9.76158509,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    10.37118509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    9.76158509,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit6_Wall_3_0_0,        !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit6,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0635508949,            !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0635508949,            !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit6_Wall_4_0_0,        !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit6,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.0635508949,            !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0635508949,            !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0635508949,            !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0.0635508949,            !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit7_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit7,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit19,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.73155089,             !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.04675089,             !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.04675089,             !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.73155089,             !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit7_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_1BR Ext_Slab_6in,  !- Construction Name
    Unit7,                   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    10.3711850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    10.3711850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit7_Partition_2_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit7,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.046750895,            !- Vertex 2 X-coordinate {m}
    19.51518509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.046750895,            !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    10.37118509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit7_Partition_4_0_10001,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit7,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    19.51518509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    10.37118509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit7_Partition_5_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit7,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.73155089,             !- Vertex 1 X-coordinate {m}
    10.3711850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.04675089,             !- Vertex 2 X-coordinate {m}
    10.3711850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.04675089,             !- Vertex 3 X-coordinate {m}
    10.3711850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.73155089,             !- Vertex 4 X-coordinate {m}
    10.3711850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit7_Wall_3_0_0,        !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit7,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit8_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit8,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit20,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.04675089,             !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    25.3619509,              !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    25.3619509,              !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.04675089,             !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit8_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_1BR Ext_Slab_6in,  !- Construction Name
    Unit8,                   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.361950895,            !- Vertex 1 X-coordinate {m}
    10.3711850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.046750895,            !- Vertex 2 X-coordinate {m}
    10.3711850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.046750895,            !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    25.361950895,            !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit8_Partition_2_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit8,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.361950895,            !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    25.361950895,            !- Vertex 2 X-coordinate {m}
    19.51518509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    25.361950895,            !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    25.361950895,            !- Vertex 4 X-coordinate {m}
    10.37118509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit8_Partition_4_0_10005,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit8,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    19.51518509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.046750895,            !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.046750895,            !- Vertex 3 X-coordinate {m}
    10.37118509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit8_Partition_5_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit8,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.04675089,             !- Vertex 1 X-coordinate {m}
    10.3711850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    25.3619509,              !- Vertex 2 X-coordinate {m}
    10.3711850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    25.3619509,              !- Vertex 3 X-coordinate {m}
    10.3711850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.04675089,             !- Vertex 4 X-coordinate {m}
    10.3711850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit8_Wall_3_0_0,        !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit8,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.361950895,            !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.046750895,            !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.046750895,            !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    25.361950895,            !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit9_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit9,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit21,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.3619509,              !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    39.6875509,              !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    39.6875509,              !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    25.3619509,              !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit9_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_3BR Ext_Slab_6in,  !- Construction Name
    Unit9,                   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    10.3711850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    25.361950895,            !- Vertex 2 X-coordinate {m}
    10.3711850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    25.361950895,            !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit9_Partition_2_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit9,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    17.68638509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    17.68638509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    10.37118509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit9_Partition_3_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit9,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stair1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    17.68638509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    19.51518509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    17.68638509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit9_Partition_5_0_10008,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit9,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.361950895,            !- Vertex 1 X-coordinate {m}
    19.51518509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    25.361950895,            !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    25.361950895,            !- Vertex 3 X-coordinate {m}
    10.37118509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    25.361950895,            !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit9_Partition_6_0_0,   !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit9,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.3619509,              !- Vertex 1 X-coordinate {m}
    10.3711850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    39.6875509,              !- Vertex 2 X-coordinate {m}
    10.3711850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    39.6875509,              !- Vertex 3 X-coordinate {m}
    10.3711850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    25.3619509,              !- Vertex 4 X-coordinate {m}
    10.3711850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit9_Wall_4_0_0,        !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit9,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    25.361950895,            !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    25.361950895,            !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit10_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit10,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit23,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603509,              !- Vertex 1 X-coordinate {m}
    9.76158509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    61.3283509,              !- Vertex 2 X-coordinate {m}
    9.76158509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    61.3283509,              !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603509,              !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit10_GroundFloor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Res_Ext_Slab_2BR Ext_Slab_6in,  !- Construction Name
    Unit10,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    61.3283508952,           !- Vertex 1 X-coordinate {m}
    9.7615850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    61.3283508952,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit10_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit10,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    19.51518509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    15.85758509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    15.85758509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit10_Partition_5_0_10042,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit10,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    15.85758509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    10.37118509,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    15.85758509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit10_Partition_6_0_10033,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit10,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    9.76158509,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    9.76158509,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    10.37118509,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit10_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit10,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603509,              !- Vertex 1 X-coordinate {m}
    9.7615850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    61.3283509,              !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    61.3283509,              !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    50.6603509,              !- Vertex 4 X-coordinate {m}
    9.7615850878,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit10_Wall_2_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit10,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    61.3283508952,           !- Vertex 1 X-coordinate {m}
    9.7615850878,            !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    61.3283508952,           !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    61.3283508952,           !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    61.3283508952,           !- Vertex 4 X-coordinate {m}
    9.7615850878,            !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit10_Wall_3_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit10,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    61.3283508952,           !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    61.3283508952,           !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit11_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit11,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit24,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.06355089,              !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    10.73155089,             !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    10.73155089,             !- Vertex 3 X-coordinate {m}
    9.76158509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    0.06355089,              !- Vertex 4 X-coordinate {m}
    9.76158509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit11_Partition_2_0_10091,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit11,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    9.76158509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    9.76158509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit11_Partition_3_0_10070,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit11,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.73155089,             !- Vertex 1 X-coordinate {m}
    9.7615850878,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0.06355089,              !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0.06355089,              !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.73155089,             !- Vertex 4 X-coordinate {m}
    9.7615850878,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit11_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit11,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    0.00798509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit11_Wall_4_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit11,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.0635508949,            !- Vertex 1 X-coordinate {m}
    9.7615850878,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0.0635508949,            !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0.0635508949,            !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    0.0635508949,            !- Vertex 4 X-coordinate {m}
    9.7615850878,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit11_Wall_5_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit11,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.0635508949,            !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    0.0635508949,            !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit12_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit12,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit25,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.73155089,             !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    18.04675089,             !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    18.04675089,             !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.73155089,             !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit12_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit12,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.046750895,            !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.046750895,            !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    0.00798509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit12_Partition_3_0_10092,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit12,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.04675089,             !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.73155089,             !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.73155089,             !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    18.04675089,             !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit12_Partition_4_0_10113,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit12,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    0.00798509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit12_Wall_5_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit12,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.046750895,            !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.046750895,            !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit13_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit13,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit26,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.04675089,             !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    25.3619509,              !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    25.3619509,              !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    18.04675089,             !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit13_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit13,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.361950895,            !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    25.361950895,            !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    25.361950895,            !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    25.361950895,            !- Vertex 4 X-coordinate {m}
    0.00798509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit13_Partition_3_0_10093,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit13,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.3619509,              !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.04675089,             !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.04675089,             !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    25.3619509,              !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit13_Partition_4_0_10117,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit13,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.046750895,            !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.046750895,            !- Vertex 3 X-coordinate {m}
    0.00798509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit13_Wall_5_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit13,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    25.361950895,            !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    25.361950895,            !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit14_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit14,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit27,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.3619509,              !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    39.6875509,              !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    39.6875509,              !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    25.3619509,              !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit14_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit14,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    0.00798509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit14_Partition_3_0_10094,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit14,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875509,              !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    25.3619509,              !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    25.3619509,              !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    39.6875509,              !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit14_Partition_4_0_10119,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit14,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.361950895,            !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    25.361950895,            !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    25.361950895,            !- Vertex 3 X-coordinate {m}
    0.00798509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    25.361950895,            !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit14_Wall_5_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit14,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    25.361950895,            !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    25.361950895,            !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit15_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit15,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit28,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875509,              !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    39.6875509,              !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit15_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit15,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    0.00798509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit15_Partition_3_0_10095,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit15,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    39.6875509,              !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    39.6875509,              !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit15_Partition_4_0_10121,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit15,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    39.6875508951,           !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    39.6875508951,           !- Vertex 3 X-coordinate {m}
    0.00798509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit15_Wall_5_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit15,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    39.6875508951,           !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    39.6875508951,           !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit16_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit16,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit29,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739509,              !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    50.6603509,              !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    50.6603509,              !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    45.1739509,              !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit16_Partition_2_0_10115,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit16,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    0.00798509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit16_Partition_3_0_10096,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit16,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603509,              !- Vertex 1 X-coordinate {m}
    9.1519850878,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739509,              !- Vertex 2 X-coordinate {m}
    9.1519850878,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739509,              !- Vertex 3 X-coordinate {m}
    9.1519850878,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    50.6603509,              !- Vertex 4 X-coordinate {m}
    9.1519850878,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit16_Partition_4_0_10123,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit16,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.1739508951,           !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.1739508951,           !- Vertex 3 X-coordinate {m}
    0.00798509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit16_Wall_5_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit16,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    45.1739508951,           !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    45.1739508951,           !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit17_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit17,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit30,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603509,              !- Vertex 1 X-coordinate {m}
    0.00798509,              !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    61.3283509,              !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    61.3283509,              !- Vertex 3 X-coordinate {m}
    9.76158509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    50.6603509,              !- Vertex 4 X-coordinate {m}
    9.76158509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit17_Partition_3_0_10111,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit17,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    61.3283509,              !- Vertex 1 X-coordinate {m}
    9.7615850878,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    50.6603509,              !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    50.6603509,              !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    61.3283509,              !- Vertex 4 X-coordinate {m}
    9.7615850878,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit17_Partition_4_0_10097,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit17,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    9.76158509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    9.15198509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    9.15198509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    9.76158509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit17_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit17,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    9.15198509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    50.6603508951,           !- Vertex 2 X-coordinate {m}
    0.00798509,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    50.6603508951,           !- Vertex 3 X-coordinate {m}
    0.00798509,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    9.15198509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit17_Wall_2_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit17,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    61.3283508952,           !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    61.3283508952,           !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    61.3283508952,           !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    61.3283508952,           !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit17_Wall_6_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit17,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    50.6603508951,           !- Vertex 1 X-coordinate {m}
    0.0079850877,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    61.3283508952,           !- Vertex 2 X-coordinate {m}
    0.0079850877,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    61.3283508952,           !- Vertex 3 X-coordinate {m}
    0.0079850877,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    50.6603508951,           !- Vertex 4 X-coordinate {m}
    0.0079850877,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit18_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit18,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit31,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.06355089,              !- Vertex 1 X-coordinate {m}
    9.76158509,              !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    10.73155089,             !- Vertex 2 X-coordinate {m}
    9.76158509,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    10.73155089,             !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    0.06355089,              !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit18_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit18,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    19.51518509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    10.37118509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit18_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit18,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.06355089,              !- Vertex 1 X-coordinate {m}
    9.7615850878,            !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.73155089,             !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.73155089,             !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    0.06355089,              !- Vertex 4 X-coordinate {m}
    9.7615850878,            !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit18_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit18,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    9.76158509,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    10.37118509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    9.76158509,              !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit18_Wall_3_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit18,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0.0635508949,            !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0.0635508949,            !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit18_Wall_4_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit18,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0.0635508949,            !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0.0635508949,            !- Vertex 2 X-coordinate {m}
    9.7615850878,            !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0.0635508949,            !- Vertex 3 X-coordinate {m}
    9.7615850878,            !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    0.0635508949,            !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit19_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit19,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Unit32,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.73155089,             !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    5.4864,                  !- Vertex 1 Z-coordinate {m}
    18.04675089,             !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    18.04675089,             !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.73155089,             !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit19_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit19,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    10.37118509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.046750895,            !- Vertex 2 X-coordinate {m}
    19.51518509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.046750895,            !- Vertex 3 X-coordinate {m}
    19.51518509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    10.37118509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit19_Partition_4_0_10069,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit19,                  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.731550895,            !- Vertex 1 X-coordinate {m}
    19.51518509,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    10.37118509,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    10.37118509,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.731550895,            !- Vertex 4 X-coordinate {m}
    19.51518509,             !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit19_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Res_Int_Wall,            !- Construction Name
    Unit19,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Corridor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    10.73155089,             !- Vertex 1 X-coordinate {m}
    10.3711850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.04675089,             !- Vertex 2 X-coordinate {m}
    10.3711850878,           !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.04675089,             !- Vertex 3 X-coordinate {m}
    10.3711850878,           !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.73155089,             !- Vertex 4 X-coordinate {m}
    10.3711850878,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit19_Wall_3_0_0,       !- Name
    Wall,                    !- Surface Type
    Res_Ext_Wall,            !- Construction Name
    Unit19,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    18.046750895,            !- Vertex 1 X-coordinate {m}
    19.5151850878,           !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.731550895,            !- Vertex 2 X-coordinate {m}
    19.5151850878,           !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.731550895,            !- Vertex 3 X-coordinate {m}
    19.5151850878,           !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    18.046750895,            !- Vertex 4 X-coordinate {m}
    19.5151850878,           !- Vertex 4 Y-coordinate {m}
    5.4864;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Unit20_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Res_Int_Ceiling,         !- Construction Name
    Unit20,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
