    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit10,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit10,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit11,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit11 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit11,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit11,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit12,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit12 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit12,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit12,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit13,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit13 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit13,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit13,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit14,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_unit14 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit14,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit14,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit15,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit15 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit15,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit15,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit16,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit16 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit16,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit16,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit17,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit17 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit17,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit17,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit18,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit18 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit18,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit18,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit19,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit19 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit19,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit19,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit20,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit20 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit20,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit20,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit21,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit21 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit21,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit21,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit22,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit22 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit22,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit22,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit23,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit23 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit23,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit23,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit24,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit24 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit24,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit24,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit25,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit25 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit25,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit25,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit26,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit26 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit26,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit26,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit27,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit27 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit27,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit27,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit28,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit28 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit28,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit28,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit29,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit29 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit29,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit29,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit30,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit30 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit30,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit30,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit31,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit31 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit31,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit31,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit32,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit32 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit32,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit32,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit33,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit33 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit33,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit33,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit34,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit34 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit34,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit34,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit35,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit35 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit35,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit35,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_Unit36,     !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit36 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_Unit36,  !- Use Side Inlet Node Name
    Water Heater use outlet node_Unit36,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit1,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit1 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit2,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit2 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit3,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit3 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit4,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit4 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit4,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit4,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit5,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit5 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit5,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit5,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit6,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit6 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit6,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit6,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit7,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit7 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit7,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit7,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit8,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit8 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit8,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit8,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
WaterHeater:Sizing,
    Water Heater_unit1,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit2,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    1,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit3,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    1,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit4,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit5,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit6,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    1,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit7,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    1,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit8,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit9,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit10,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit11,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit12,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit13,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit14,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit15,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit16,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit17,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit18,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit19,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit20,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit21,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit22,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit23,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit24,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit25,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit26,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit27,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit28,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit29,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit30,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit31,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit32,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit33,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit34,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit35,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Unit36,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Laundry,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_Fitness,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
PlantLoop,
    DHW Loop_Fitness,        !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Fitness,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Fitness,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Fitness,!- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Fitness,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Fitness,  !- Plant Side Branch List Name
    DHW Supply Connectors_Fitness,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Fitness,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Fitness,  !- Demand Side Outlet Node Name
    DHW Demand Branches_Fitness,  !- Demand Side Branch List Name
    DHW Demand Connectors_Fitness,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Laundry,        !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Laundry,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Laundry,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Laundry,!- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Laundry,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Laundry,  !- Plant Side Branch List Name
    DHW Supply Connectors_Laundry,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Laundry,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Laundry,  !- Demand Side Outlet Node Name
    DHW Demand Branches_Laundry,  !- Demand Side Branch List Name
    DHW Demand Connectors_Laundry,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit9,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit9,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit9,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit9,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit9,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit9,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit9,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit9,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit9, !- Demand Side Outlet Node Name
    DHW Demand Branches_Unit9,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit9,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit10,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit10,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit10,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit10, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit10,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit10,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit10,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit10,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit10,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit10,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit10,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit11,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit11,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit11,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit11, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit11,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit11,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit11,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit11,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit11,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit11,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit11,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit12,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit12,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit12,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit12, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit12,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit12,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit12,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit12,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit12,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit12,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit12,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit13,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit13,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit13,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit13, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit13,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit13,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit13,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit13,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit13,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit13,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit13,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit14,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit14,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit14,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit14, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit14,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit14,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit14,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit14,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit14,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit14,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit14,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit15,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit15,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit15,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit15, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit15,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit15,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit15,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit15,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit15,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit15,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit15,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit16,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit16,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit16,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit16, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit16,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit16,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit16,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit16,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit16,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit16,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit16,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit17,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit17,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit17,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit17, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit17,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit17,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit17,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit17,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit17,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit17,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit17,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit18,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit18,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit18,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit18, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit18,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit18,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit18,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit18,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit18,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit18,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit18,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit19,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit19,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit19,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit19, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit19,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit19,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit19,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit19,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit19,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit19,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit19,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit20,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit20,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit20,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit20, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit20,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit20,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit20,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit20,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit20,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit20,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit20,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit21,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit21,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit21,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit21, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit21,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit21,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit21,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit21,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit21,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit21,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit21,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit22,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit22,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit22,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit22, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit22,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit22,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit22,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit22,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit22,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit22,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit22,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit23,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit23,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit23,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit23, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit23,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit23,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit23,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit23,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit23,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit23,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit23,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit24,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit24,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit24,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit24, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit24,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit24,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit24,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit24,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit24,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit24,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit24,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit25,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit25,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit25,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit25, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit25,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit25,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit25,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit25,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit25,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit25,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit25,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit26,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit26,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit26,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit26, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit26,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit26,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit26,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit26,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit26,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit26,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit26,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit27,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit27,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit27,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit27, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit27,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit27,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit27,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit27,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit27,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit27,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit27,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit28,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit28,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit28,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit28, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit28,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit28,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit28,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit28,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit28,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit28,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit28,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit29,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit29,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit29,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit29, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit29,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit29,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit29,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit29,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit29,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit29,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit29,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit30,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit30,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit30,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit30, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit30,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit30,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit30,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit30,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit30,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit30,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit30,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit31,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit31,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit31,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit31, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit31,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit31,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit31,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit31,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit31,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit31,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit31,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit32,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit32,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit32,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit32, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit32,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit32,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit32,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit32,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit32,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit32,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit32,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit33,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit33,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit33,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit33, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit33,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit33,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit33,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit33,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit33,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit33,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit33,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit34,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit34,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit34,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit34, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit34,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit34,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit34,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit34,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit34,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit34,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit34,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit35,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit35,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit35,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit35, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit35,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit35,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit35,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit35,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit35,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit35,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit35,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_Unit36,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_Unit36,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_Unit36,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_Unit36, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_Unit36,  !- Plant Side Outlet Node Name
    DHW Supply Branches_Unit36,  !- Plant Side Branch List Name
    DHW Supply Connectors_Unit36,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_Unit36,  !- Demand Side Inlet Node Name
    Mains Makeup Node_Unit36,!- Demand Side Outlet Node Name
    DHW Demand Branches_Unit36,  !- Demand Side Branch List Name
    DHW Demand Connectors_Unit36,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit1,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit2,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit2,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit2,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit2,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit2,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit3,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit4,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit4,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit4,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit4,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit4,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit4,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit4,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit4,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit4, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit4,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit4,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit5,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit5,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit5,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit5,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit5,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit5,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit5,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit5,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit5, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit5,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit5,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit6,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit6,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit6,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit6,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit6,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit6,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit6,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit6,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit6, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit6,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit6,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit7,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit7,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit7,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit7,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit7,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit7,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit7,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit7,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit7, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit7,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit7,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit8,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit8,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit8,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit8,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit8,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit8,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit8,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit8,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit8, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit8,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit8,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
PlantEquipmentList,
    DHW Plant Equipment_Fitness,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Fitness;    !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Laundry,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Laundry;    !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit9,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit9;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit10,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit10;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit11,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit11;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit12,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit12;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit13,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit13;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit14,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit14;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit15,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit15;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit16,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit16;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit17,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit17;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit18,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit18;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit19,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit19;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit20,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit20;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit21,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit21;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit22,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit22;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit23,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit23;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit24,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit24;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit25,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit25;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit26,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit26;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit27,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit27;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit28,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit28;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit29,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit29;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit30,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit30;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit31,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit31;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit32,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit32;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit33,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit33;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit34,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit34;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit35,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit35;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_Unit36,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_Unit36;     !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit1,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit1;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit2,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit2;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit3,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit3;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit4,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit4;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit5,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit5;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit6,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit6;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit7,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit7;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit8,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit8;      !- Equipment 1 Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Fitness,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Fitness;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Laundry,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Laundry;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit9,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit9;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit10,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit10;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit11,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit11;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit12,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit12;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit13,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit13;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit14,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit14;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit15,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit15;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit16,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit16;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit17,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit17;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit18,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit18;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit19,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit19;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit20,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit20;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit21,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit21;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit22,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit22;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit23,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit23;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit24,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit24;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit25,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit25;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit26,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit26;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit27,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit27;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit28,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit28;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit29,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit29;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit30,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit30;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit31,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit31;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit32,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit32;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit33,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit33;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit34,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit34;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit35,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit35;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_Unit36,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_Unit36;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit2;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit4,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit4;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit5,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit5;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit6,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit6;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit7,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit7;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit8,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit8;  !- Range 1 Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Fitness,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Fitness,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Laundry,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Laundry,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit9,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit9,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit10,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit10,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit11,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit11,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit12,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit12,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit13,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit13,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit14,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit14,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit15,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit15,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit16,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit16,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit17,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit17,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit18,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit18,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit19,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit19,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit20,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit20,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit21,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit21,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit22,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit22,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit23,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit23,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit24,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit24,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit25,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit25,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit26,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit26,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit27,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit27,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit28,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit28,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit29,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit29,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit30,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit30,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit31,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit31,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit32,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit32,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit33,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit33,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit34,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit34,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit35,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit35,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_Unit36,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_Unit36,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit4,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit4,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit5,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit5,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit6,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit6,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit7,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit7,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit8,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit8,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
WaterUse:Equipment,
    Baths_Unit9,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.90568E-07,             !- Peak Flow Rate {m3/s}
    dhw_3BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit10,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.19368E-07,             !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit11,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.19368E-07,             !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit12,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24409E-07,             !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit13,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24409E-07,             !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit14,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.90568E-07,             !- Peak Flow Rate {m3/s}
    dhw_3BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit15,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.78533E-07,             !- Peak Flow Rate {m3/s}
    dhw_studio_bathtub_sch,  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit16,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.78533E-07,             !- Peak Flow Rate {m3/s}
    dhw_studio_bathtub_sch,  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit17,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.19368E-07,             !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit18,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.19368E-07,             !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit19,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24409E-07,             !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit20,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24409E-07,             !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit21,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.90568E-07,             !- Peak Flow Rate {m3/s}
    dhw_3BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit22,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.78533E-07,             !- Peak Flow Rate {m3/s}
    dhw_studio_bathtub_sch,  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit23,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.19368E-07,             !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit24,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.19368E-07,             !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit25,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24409E-07,             !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit26,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24409E-07,             !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit27,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.90568E-07,             !- Peak Flow Rate {m3/s}
    dhw_3BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit28,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.78533E-07,             !- Peak Flow Rate {m3/s}
    dhw_studio_bathtub_sch,  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit29,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.78533E-07,             !- Peak Flow Rate {m3/s}
    dhw_studio_bathtub_sch,  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit30,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.19368E-07,             !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit31,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.19368E-07,             !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit32,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24409E-07,             !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit33,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24409E-07,             !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit34,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.90568E-07,             !- Peak Flow Rate {m3/s}
    dhw_3BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit35,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.78533E-07,             !- Peak Flow Rate {m3/s}
    dhw_studio_bathtub_sch,  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_Unit36,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.19368E-07,             !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit1,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.19368E-07,             !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit2,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24409E-07,             !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit3,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24409E-07,             !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit4,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.90568E-07,             !- Peak Flow Rate {m3/s}
    dhw_3BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit5,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.19368E-07,             !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit6,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.19368E-07,             !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit7,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24409E-07,             !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit8,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24409E-07,             !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Fitness,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Laundry,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit9,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.46E-07,                !- Peak Flow Rate {m3/s}
    dhw_3BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit10,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit11,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit12,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.29E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit13,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.29E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit14,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.46E-07,                !- Peak Flow Rate {m3/s}
    dhw_3BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit15,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42E-07,                !- Peak Flow Rate {m3/s}
    dhw_studio_washer_sch,   !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit16,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42E-07,                !- Peak Flow Rate {m3/s}
    dhw_studio_washer_sch,   !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit17,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit18,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit19,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.29E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit20,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.29E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit21,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.46E-07,                !- Peak Flow Rate {m3/s}
    dhw_3BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit22,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42E-07,                !- Peak Flow Rate {m3/s}
    dhw_studio_washer_sch,   !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit23,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit24,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit25,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.29E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit26,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.29E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit27,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.46E-07,                !- Peak Flow Rate {m3/s}
    dhw_3BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit28,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42E-07,                !- Peak Flow Rate {m3/s}
    dhw_studio_washer_sch,   !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit29,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42E-07,                !- Peak Flow Rate {m3/s}
    dhw_studio_washer_sch,   !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit30,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit31,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit32,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.29E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit33,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.29E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit34,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.46E-07,                !- Peak Flow Rate {m3/s}
    dhw_3BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit35,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42E-07,                !- Peak Flow Rate {m3/s}
    dhw_studio_washer_sch,   !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_Unit36,   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit1,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit2,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.29E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit3,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.29E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit4,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.46E-07,                !- Peak Flow Rate {m3/s}
    dhw_3BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit5,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit6,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.28E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit7,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.29E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit8,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.29E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit9,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.15E-07,                !- Peak Flow Rate {m3/s}
    dhw_3BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit10,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.56E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit11,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.56E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit12,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.62E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit13,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.62E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit14,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.15E-07,                !- Peak Flow Rate {m3/s}
    dhw_3BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit15,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.42E-07,                !- Peak Flow Rate {m3/s}
    dhw_studio_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit16,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.42E-07,                !- Peak Flow Rate {m3/s}
    dhw_studio_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit17,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.56E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit18,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.56E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit19,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.62E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit20,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.62E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit21,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.15E-07,                !- Peak Flow Rate {m3/s}
    dhw_3BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit22,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.42E-07,                !- Peak Flow Rate {m3/s}
    dhw_studio_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit23,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.56E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit24,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.56E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit25,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.62E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit26,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.62E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit27,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.15E-07,                !- Peak Flow Rate {m3/s}
    dhw_3BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit28,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.42E-07,                !- Peak Flow Rate {m3/s}
    dhw_studio_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit29,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.42E-07,                !- Peak Flow Rate {m3/s}
    dhw_studio_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit30,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.56E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit31,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.56E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit32,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.62E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit33,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.62E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit34,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.15E-07,                !- Peak Flow Rate {m3/s}
    dhw_3BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit35,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.42E-07,                !- Peak Flow Rate {m3/s}
    dhw_studio_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_Unit36,       !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.56E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit1,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.56E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit2,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.62E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit3,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.62E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit4,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.15E-07,                !- Peak Flow Rate {m3/s}
    dhw_3BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit5,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.56E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit6,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.56E-07,                !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit7,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.62E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit8,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.62E-07,                !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Fitness,         !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Laundry,         !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit9,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.81855E-06,             !- Peak Flow Rate {m3/s}
    dhw_3BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit10,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit11,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit12,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.64171E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit13,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.64171E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit14,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.81855E-06,             !- Peak Flow Rate {m3/s}
    dhw_3BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit15,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.33537E-06,             !- Peak Flow Rate {m3/s}
    dhw_studio_shower_sch,   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit16,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.33537E-06,             !- Peak Flow Rate {m3/s}
    dhw_studio_shower_sch,   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit17,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit18,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit19,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.64171E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit20,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.64171E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit21,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.81855E-06,             !- Peak Flow Rate {m3/s}
    dhw_3BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit22,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.33537E-06,             !- Peak Flow Rate {m3/s}
    dhw_studio_shower_sch,   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit23,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit24,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit25,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.64171E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit26,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.64171E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit27,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.81855E-06,             !- Peak Flow Rate {m3/s}
    dhw_3BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit28,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.33537E-06,             !- Peak Flow Rate {m3/s}
    dhw_studio_shower_sch,   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit29,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.33537E-06,             !- Peak Flow Rate {m3/s}
    dhw_studio_shower_sch,   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit30,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit31,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit32,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.64171E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit33,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.64171E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit34,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.81855E-06,             !- Peak Flow Rate {m3/s}
    dhw_3BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit35,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.33537E-06,             !- Peak Flow Rate {m3/s}
    dhw_studio_shower_sch,   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_Unit36,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit1,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit2,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.64171E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit3,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.64171E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit4,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.81855E-06,             !- Peak Flow Rate {m3/s}
    dhw_3BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit5,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit6,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.08466E-06,             !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit7,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.64171E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit8,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.64171E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Fitness,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Laundry,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit9,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.97822E-06,             !- Peak Flow Rate {m3/s}
    dhw_3BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit10,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit11,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit12,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.68336E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit13,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.68336E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit14,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.97822E-06,             !- Peak Flow Rate {m3/s}
    dhw_3BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit15,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.59627E-06,             !- Peak Flow Rate {m3/s}
    dhw_studio_sink_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit16,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.59627E-06,             !- Peak Flow Rate {m3/s}
    dhw_studio_sink_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit17,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit18,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit19,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.68336E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit20,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.68336E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit21,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.97822E-06,             !- Peak Flow Rate {m3/s}
    dhw_3BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit22,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.59627E-06,             !- Peak Flow Rate {m3/s}
    dhw_studio_sink_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit23,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit24,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit25,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.68336E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit26,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.68336E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit27,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.97822E-06,             !- Peak Flow Rate {m3/s}
    dhw_3BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit28,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.59627E-06,             !- Peak Flow Rate {m3/s}
    dhw_studio_sink_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit29,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.59627E-06,             !- Peak Flow Rate {m3/s}
    dhw_studio_sink_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit30,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit31,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit32,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.68336E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit33,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.68336E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit34,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.97822E-06,             !- Peak Flow Rate {m3/s}
    dhw_3BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit35,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.59627E-06,             !- Peak Flow Rate {m3/s}
    dhw_studio_sink_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_Unit36,            !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit1,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit2,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.68336E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit3,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.68336E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit4,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.97822E-06,             !- Peak Flow Rate {m3/s}
    dhw_3BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit5,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit6,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.8394E-06,              !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit7,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.68336E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit8,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.68336E-06,             !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
WaterUse:Connections,
    DHW Baths_Unit9,         !- Name
    Water Bath Inlet Node_Unit9,  !- Inlet Node Name
    Water Bath Outlet Node_Unit9,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit9;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit10,        !- Name
    Water Bath Inlet Node_Unit10,  !- Inlet Node Name
    Water Bath Outlet Node_Unit10,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit10;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit11,        !- Name
    Water Bath Inlet Node_Unit11,  !- Inlet Node Name
    Water Bath Outlet Node_Unit11,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit11;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit12,        !- Name
    Water Bath Inlet Node_Unit12,  !- Inlet Node Name
    Water Bath Outlet Node_Unit12,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit12;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit13,        !- Name
    Water Bath Inlet Node_Unit13,  !- Inlet Node Name
    Water Bath Outlet Node_Unit13,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit13;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit14,        !- Name
    Water Bath Inlet Node_Unit14,  !- Inlet Node Name
    Water Bath Outlet Node_Unit14,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit14;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit15,        !- Name
    Water Bath Inlet Node_Unit15,  !- Inlet Node Name
    Water Bath Outlet Node_Unit15,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit15;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit16,        !- Name
    Water Bath Inlet Node_Unit16,  !- Inlet Node Name
    Water Bath Outlet Node_Unit16,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit16;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit17,        !- Name
    Water Bath Inlet Node_Unit17,  !- Inlet Node Name
    Water Bath Outlet Node_Unit17,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit17;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit18,        !- Name
    Water Bath Inlet Node_Unit18,  !- Inlet Node Name
    Water Bath Outlet Node_Unit18,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit18;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit19,        !- Name
    Water Bath Inlet Node_Unit19,  !- Inlet Node Name
    Water Bath Outlet Node_Unit19,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit19;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit20,        !- Name
    Water Bath Inlet Node_Unit20,  !- Inlet Node Name
    Water Bath Outlet Node_Unit20,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit20;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit21,        !- Name
    Water Bath Inlet Node_Unit21,  !- Inlet Node Name
    Water Bath Outlet Node_Unit21,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit21;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit22,        !- Name
    Water Bath Inlet Node_Unit22,  !- Inlet Node Name
    Water Bath Outlet Node_Unit22,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit22;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit23,        !- Name
    Water Bath Inlet Node_Unit23,  !- Inlet Node Name
    Water Bath Outlet Node_Unit23,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit23;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit24,        !- Name
    Water Bath Inlet Node_Unit24,  !- Inlet Node Name
    Water Bath Outlet Node_Unit24,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit24;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit25,        !- Name
    Water Bath Inlet Node_Unit25,  !- Inlet Node Name
    Water Bath Outlet Node_Unit25,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit25;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit26,        !- Name
    Water Bath Inlet Node_Unit26,  !- Inlet Node Name
    Water Bath Outlet Node_Unit26,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit26;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit27,        !- Name
    Water Bath Inlet Node_Unit27,  !- Inlet Node Name
    Water Bath Outlet Node_Unit27,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit27;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit28,        !- Name
    Water Bath Inlet Node_Unit28,  !- Inlet Node Name
    Water Bath Outlet Node_Unit28,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit28;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit29,        !- Name
    Water Bath Inlet Node_Unit29,  !- Inlet Node Name
    Water Bath Outlet Node_Unit29,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit29;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit30,        !- Name
    Water Bath Inlet Node_Unit30,  !- Inlet Node Name
    Water Bath Outlet Node_Unit30,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit30;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit31,        !- Name
    Water Bath Inlet Node_Unit31,  !- Inlet Node Name
    Water Bath Outlet Node_Unit31,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit31;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit32,        !- Name
    Water Bath Inlet Node_Unit32,  !- Inlet Node Name
    Water Bath Outlet Node_Unit32,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit32;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit33,        !- Name
    Water Bath Inlet Node_Unit33,  !- Inlet Node Name
    Water Bath Outlet Node_Unit33,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit33;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit34,        !- Name
    Water Bath Inlet Node_Unit34,  !- Inlet Node Name
    Water Bath Outlet Node_Unit34,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit34;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit35,        !- Name
    Water Bath Inlet Node_Unit35,  !- Inlet Node Name
    Water Bath Outlet Node_Unit35,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit35;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_Unit36,        !- Name
    Water Bath Inlet Node_Unit36,  !- Inlet Node Name
    Water Bath Outlet Node_Unit36,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_Unit36;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit1,         !- Name
    Water Bath Inlet Node_unit1,  !- Inlet Node Name
    Water Bath Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit2,         !- Name
    Water Bath Inlet Node_unit2,  !- Inlet Node Name
    Water Bath Outlet Node_unit2,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit2;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit3,         !- Name
    Water Bath Inlet Node_unit3,  !- Inlet Node Name
    Water Bath Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit3;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit4,         !- Name
    Water Bath Inlet Node_unit4,  !- Inlet Node Name
    Water Bath Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit4;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit5,         !- Name
    Water Bath Inlet Node_unit5,  !- Inlet Node Name
    Water Bath Outlet Node_unit5,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit5;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit6,         !- Name
    Water Bath Inlet Node_unit6,  !- Inlet Node Name
    Water Bath Outlet Node_unit6,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit6;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit7,         !- Name
    Water Bath Inlet Node_unit7,  !- Inlet Node Name
    Water Bath Outlet Node_unit7,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit7;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit8,         !- Name
    Water Bath Inlet Node_unit8,  !- Inlet Node Name
    Water Bath Outlet Node_unit8,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit8;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Fitness,  !- Name
    Water ClothesWasher Inlet Node_Fitness,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Fitness,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Fitness;  !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Laundry,  !- Name
    Water ClothesWasher Inlet Node_Laundry,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Laundry,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Laundry;  !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit9, !- Name
    Water ClothesWasher Inlet Node_Unit9,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit9,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit9;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit10,!- Name
    Water ClothesWasher Inlet Node_Unit10,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit10,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit10;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit11,!- Name
    Water ClothesWasher Inlet Node_Unit11,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit11,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit11;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit12,!- Name
    Water ClothesWasher Inlet Node_Unit12,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit12,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit12;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit13,!- Name
    Water ClothesWasher Inlet Node_Unit13,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit13,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit13;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit14,!- Name
    Water ClothesWasher Inlet Node_Unit14,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit14,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit14;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit15,!- Name
    Water ClothesWasher Inlet Node_Unit15,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit15,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit15;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit16,!- Name
    Water ClothesWasher Inlet Node_Unit16,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit16,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit16;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit17,!- Name
    Water ClothesWasher Inlet Node_Unit17,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit17,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit17;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit18,!- Name
    Water ClothesWasher Inlet Node_Unit18,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit18,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit18;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit19,!- Name
    Water ClothesWasher Inlet Node_Unit19,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit19,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit19;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit20,!- Name
    Water ClothesWasher Inlet Node_Unit20,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit20,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit20;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit21,!- Name
    Water ClothesWasher Inlet Node_Unit21,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit21,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit21;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit22,!- Name
    Water ClothesWasher Inlet Node_Unit22,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit22,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit22;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit23,!- Name
    Water ClothesWasher Inlet Node_Unit23,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit23,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit23;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit24,!- Name
    Water ClothesWasher Inlet Node_Unit24,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit24,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit24;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit25,!- Name
    Water ClothesWasher Inlet Node_Unit25,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit25,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit25;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit26,!- Name
    Water ClothesWasher Inlet Node_Unit26,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit26,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit26;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit27,!- Name
    Water ClothesWasher Inlet Node_Unit27,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit27,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit27;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit28,!- Name
    Water ClothesWasher Inlet Node_Unit28,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit28,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit28;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit29,!- Name
    Water ClothesWasher Inlet Node_Unit29,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit29,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit29;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit30,!- Name
    Water ClothesWasher Inlet Node_Unit30,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit30,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit30;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit31,!- Name
    Water ClothesWasher Inlet Node_Unit31,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit31,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit31;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit32,!- Name
    Water ClothesWasher Inlet Node_Unit32,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit32,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit32;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit33,!- Name
    Water ClothesWasher Inlet Node_Unit33,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit33,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit33;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit34,!- Name
    Water ClothesWasher Inlet Node_Unit34,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit34,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit34;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit35,!- Name
    Water ClothesWasher Inlet Node_Unit35,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit35,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit35;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_Unit36,!- Name
    Water ClothesWasher Inlet Node_Unit36,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_Unit36,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_Unit36;   !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit1, !- Name
    Water ClothesWasher Inlet Node_unit1,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit2, !- Name
    Water ClothesWasher Inlet Node_unit2,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit2;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit3, !- Name
    Water ClothesWasher Inlet Node_unit3,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit3;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit4, !- Name
    Water ClothesWasher Inlet Node_unit4,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit4;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit5, !- Name
    Water ClothesWasher Inlet Node_unit5,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit5,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit5;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit6, !- Name
    Water ClothesWasher Inlet Node_unit6,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit6,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit6;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit7, !- Name
    Water ClothesWasher Inlet Node_unit7,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit7,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit7;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit8, !- Name
    Water ClothesWasher Inlet Node_unit8,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit8,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit8;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit9,    !- Name
    Water DishWasher Inlet Node_Unit9,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit9,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit9;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit10,   !- Name
    Water DishWasher Inlet Node_Unit10,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit10,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit10;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit11,   !- Name
    Water DishWasher Inlet Node_Unit11,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit11,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit11;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit12,   !- Name
    Water DishWasher Inlet Node_Unit12,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit12,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit12;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit13,   !- Name
    Water DishWasher Inlet Node_Unit13,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit13,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit13;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit14,   !- Name
    Water DishWasher Inlet Node_Unit14,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit14,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit14;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit15,   !- Name
    Water DishWasher Inlet Node_Unit15,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit15,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit15;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit16,   !- Name
    Water DishWasher Inlet Node_Unit16,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit16,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit16;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit17,   !- Name
    Water DishWasher Inlet Node_Unit17,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit17,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit17;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit18,   !- Name
    Water DishWasher Inlet Node_Unit18,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit18,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit18;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit19,   !- Name
    Water DishWasher Inlet Node_Unit19,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit19,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit19;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit20,   !- Name
    Water DishWasher Inlet Node_Unit20,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit20,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit20;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit21,   !- Name
    Water DishWasher Inlet Node_Unit21,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit21,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit21;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit22,   !- Name
    Water DishWasher Inlet Node_Unit22,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit22,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit22;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit23,   !- Name
    Water DishWasher Inlet Node_Unit23,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit23,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit23;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit24,   !- Name
    Water DishWasher Inlet Node_Unit24,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit24,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit24;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit25,   !- Name
    Water DishWasher Inlet Node_Unit25,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit25,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit25;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit26,   !- Name
    Water DishWasher Inlet Node_Unit26,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit26,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit26;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit27,   !- Name
    Water DishWasher Inlet Node_Unit27,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit27,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit27;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit28,   !- Name
    Water DishWasher Inlet Node_Unit28,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit28,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit28;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit29,   !- Name
    Water DishWasher Inlet Node_Unit29,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit29,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit29;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit30,   !- Name
    Water DishWasher Inlet Node_Unit30,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit30,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit30;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit31,   !- Name
    Water DishWasher Inlet Node_Unit31,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit31,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit31;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit32,   !- Name
    Water DishWasher Inlet Node_Unit32,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit32,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit32;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit33,   !- Name
    Water DishWasher Inlet Node_Unit33,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit33,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit33;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit34,   !- Name
    Water DishWasher Inlet Node_Unit34,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit34,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit34;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit35,   !- Name
    Water DishWasher Inlet Node_Unit35,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit35,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit35;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_Unit36,   !- Name
    Water DishWasher Inlet Node_Unit36,  !- Inlet Node Name
    Water DishWasher Outlet Node_Unit36,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_Unit36;       !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit1,    !- Name
    Water DishWasher Inlet Node_unit1,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit2,    !- Name
    Water DishWasher Inlet Node_unit2,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit2,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit2;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit3,    !- Name
    Water DishWasher Inlet Node_unit3,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit3;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit4,    !- Name
    Water DishWasher Inlet Node_unit4,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit4;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit5,    !- Name
    Water DishWasher Inlet Node_unit5,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit5,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit5;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit6,    !- Name
    Water DishWasher Inlet Node_unit6,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit6,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit6;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit7,    !- Name
    Water DishWasher Inlet Node_unit7,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit7,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit7;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit8,    !- Name
    Water DishWasher Inlet Node_unit8,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit8,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit8;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Fitness,     !- Name
    Water Shower Inlet Node_Fitness,  !- Inlet Node Name
    Water Shower Outlet Node_Fitness,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Fitness;         !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Laundry,     !- Name
    Water Shower Inlet Node_Laundry,  !- Inlet Node Name
    Water Shower Outlet Node_Laundry,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Laundry;         !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit9,       !- Name
    Water Shower Inlet Node_Unit9,  !- Inlet Node Name
    Water Shower Outlet Node_Unit9,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit9;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit10,      !- Name
    Water Shower Inlet Node_Unit10,  !- Inlet Node Name
    Water Shower Outlet Node_Unit10,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit10;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit11,      !- Name
    Water Shower Inlet Node_Unit11,  !- Inlet Node Name
    Water Shower Outlet Node_Unit11,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit11;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit12,      !- Name
    Water Shower Inlet Node_Unit12,  !- Inlet Node Name
    Water Shower Outlet Node_Unit12,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit12;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit13,      !- Name
    Water Shower Inlet Node_Unit13,  !- Inlet Node Name
    Water Shower Outlet Node_Unit13,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit13;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit14,      !- Name
    Water Shower Inlet Node_Unit14,  !- Inlet Node Name
    Water Shower Outlet Node_Unit14,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit14;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit15,      !- Name
    Water Shower Inlet Node_Unit15,  !- Inlet Node Name
    Water Shower Outlet Node_Unit15,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit15;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit16,      !- Name
    Water Shower Inlet Node_Unit16,  !- Inlet Node Name
    Water Shower Outlet Node_Unit16,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit16;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit17,      !- Name
    Water Shower Inlet Node_Unit17,  !- Inlet Node Name
    Water Shower Outlet Node_Unit17,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit17;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit18,      !- Name
    Water Shower Inlet Node_Unit18,  !- Inlet Node Name
    Water Shower Outlet Node_Unit18,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit18;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit19,      !- Name
    Water Shower Inlet Node_Unit19,  !- Inlet Node Name
    Water Shower Outlet Node_Unit19,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit19;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit20,      !- Name
    Water Shower Inlet Node_Unit20,  !- Inlet Node Name
    Water Shower Outlet Node_Unit20,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit20;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit21,      !- Name
    Water Shower Inlet Node_Unit21,  !- Inlet Node Name
    Water Shower Outlet Node_Unit21,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit21;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit22,      !- Name
    Water Shower Inlet Node_Unit22,  !- Inlet Node Name
    Water Shower Outlet Node_Unit22,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit22;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit23,      !- Name
    Water Shower Inlet Node_Unit23,  !- Inlet Node Name
    Water Shower Outlet Node_Unit23,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit23;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit24,      !- Name
    Water Shower Inlet Node_Unit24,  !- Inlet Node Name
    Water Shower Outlet Node_Unit24,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit24;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit25,      !- Name
    Water Shower Inlet Node_Unit25,  !- Inlet Node Name
    Water Shower Outlet Node_Unit25,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit25;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit26,      !- Name
    Water Shower Inlet Node_Unit26,  !- Inlet Node Name
    Water Shower Outlet Node_Unit26,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit26;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit27,      !- Name
    Water Shower Inlet Node_Unit27,  !- Inlet Node Name
    Water Shower Outlet Node_Unit27,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit27;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit28,      !- Name
    Water Shower Inlet Node_Unit28,  !- Inlet Node Name
    Water Shower Outlet Node_Unit28,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit28;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit29,      !- Name
    Water Shower Inlet Node_Unit29,  !- Inlet Node Name
    Water Shower Outlet Node_Unit29,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit29;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit30,      !- Name
    Water Shower Inlet Node_Unit30,  !- Inlet Node Name
    Water Shower Outlet Node_Unit30,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit30;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit31,      !- Name
    Water Shower Inlet Node_Unit31,  !- Inlet Node Name
    Water Shower Outlet Node_Unit31,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit31;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit32,      !- Name
    Water Shower Inlet Node_Unit32,  !- Inlet Node Name
    Water Shower Outlet Node_Unit32,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit32;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit33,      !- Name
    Water Shower Inlet Node_Unit33,  !- Inlet Node Name
    Water Shower Outlet Node_Unit33,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit33;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit34,      !- Name
    Water Shower Inlet Node_Unit34,  !- Inlet Node Name
    Water Shower Outlet Node_Unit34,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit34;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit35,      !- Name
    Water Shower Inlet Node_Unit35,  !- Inlet Node Name
    Water Shower Outlet Node_Unit35,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit35;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_Unit36,      !- Name
    Water Shower Inlet Node_Unit36,  !- Inlet Node Name
    Water Shower Outlet Node_Unit36,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_Unit36;          !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit1,       !- Name
    Water Shower Inlet Node_unit1,  !- Inlet Node Name
    Water Shower Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit2,       !- Name
    Water Shower Inlet Node_unit2,  !- Inlet Node Name
    Water Shower Outlet Node_unit2,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit2;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit3,       !- Name
    Water Shower Inlet Node_unit3,  !- Inlet Node Name
    Water Shower Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit3;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit4,       !- Name
    Water Shower Inlet Node_unit4,  !- Inlet Node Name
    Water Shower Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit4;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit5,       !- Name
    Water Shower Inlet Node_unit5,  !- Inlet Node Name
    Water Shower Outlet Node_unit5,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit5;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit6,       !- Name
    Water Shower Inlet Node_unit6,  !- Inlet Node Name
    Water Shower Outlet Node_unit6,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit6;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit7,       !- Name
    Water Shower Inlet Node_unit7,  !- Inlet Node Name
    Water Shower Outlet Node_unit7,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit7;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit8,       !- Name
    Water Shower Inlet Node_unit8,  !- Inlet Node Name
    Water Shower Outlet Node_unit8,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit8;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Fitness,       !- Name
    Water Sink Inlet Node_Fitness,  !- Inlet Node Name
    Water Sink Outlet Node_Fitness,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Fitness;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Laundry,       !- Name
    Water Sink Inlet Node_Laundry,  !- Inlet Node Name
    Water Sink Outlet Node_Laundry,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Laundry;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit9,         !- Name
    Water Sink Inlet Node_Unit9,  !- Inlet Node Name
    Water Sink Outlet Node_Unit9,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit9;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit10,        !- Name
    Water Sink Inlet Node_Unit10,  !- Inlet Node Name
    Water Sink Outlet Node_Unit10,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit10;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit11,        !- Name
    Water Sink Inlet Node_Unit11,  !- Inlet Node Name
    Water Sink Outlet Node_Unit11,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit11;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit12,        !- Name
    Water Sink Inlet Node_Unit12,  !- Inlet Node Name
    Water Sink Outlet Node_Unit12,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit12;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit13,        !- Name
    Water Sink Inlet Node_Unit13,  !- Inlet Node Name
    Water Sink Outlet Node_Unit13,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit13;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit14,        !- Name
    Water Sink Inlet Node_Unit14,  !- Inlet Node Name
    Water Sink Outlet Node_Unit14,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit14;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit15,        !- Name
    Water Sink Inlet Node_Unit15,  !- Inlet Node Name
    Water Sink Outlet Node_Unit15,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit15;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit16,        !- Name
    Water Sink Inlet Node_Unit16,  !- Inlet Node Name
    Water Sink Outlet Node_Unit16,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit16;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit17,        !- Name
    Water Sink Inlet Node_Unit17,  !- Inlet Node Name
    Water Sink Outlet Node_Unit17,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit17;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit18,        !- Name
    Water Sink Inlet Node_Unit18,  !- Inlet Node Name
    Water Sink Outlet Node_Unit18,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit18;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit19,        !- Name
    Water Sink Inlet Node_Unit19,  !- Inlet Node Name
    Water Sink Outlet Node_Unit19,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit19;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit20,        !- Name
    Water Sink Inlet Node_Unit20,  !- Inlet Node Name
    Water Sink Outlet Node_Unit20,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit20;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit21,        !- Name
    Water Sink Inlet Node_Unit21,  !- Inlet Node Name
    Water Sink Outlet Node_Unit21,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit21;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit22,        !- Name
    Water Sink Inlet Node_Unit22,  !- Inlet Node Name
    Water Sink Outlet Node_Unit22,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit22;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit23,        !- Name
    Water Sink Inlet Node_Unit23,  !- Inlet Node Name
    Water Sink Outlet Node_Unit23,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit23;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit24,        !- Name
    Water Sink Inlet Node_Unit24,  !- Inlet Node Name
    Water Sink Outlet Node_Unit24,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit24;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit25,        !- Name
    Water Sink Inlet Node_Unit25,  !- Inlet Node Name
    Water Sink Outlet Node_Unit25,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit25;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit26,        !- Name
    Water Sink Inlet Node_Unit26,  !- Inlet Node Name
    Water Sink Outlet Node_Unit26,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit26;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit27,        !- Name
    Water Sink Inlet Node_Unit27,  !- Inlet Node Name
    Water Sink Outlet Node_Unit27,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit27;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit28,        !- Name
    Water Sink Inlet Node_Unit28,  !- Inlet Node Name
    Water Sink Outlet Node_Unit28,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit28;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit29,        !- Name
    Water Sink Inlet Node_Unit29,  !- Inlet Node Name
    Water Sink Outlet Node_Unit29,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit29;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit30,        !- Name
    Water Sink Inlet Node_Unit30,  !- Inlet Node Name
    Water Sink Outlet Node_Unit30,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit30;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit31,        !- Name
    Water Sink Inlet Node_Unit31,  !- Inlet Node Name
    Water Sink Outlet Node_Unit31,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit31;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit32,        !- Name
    Water Sink Inlet Node_Unit32,  !- Inlet Node Name
    Water Sink Outlet Node_Unit32,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit32;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit33,        !- Name
    Water Sink Inlet Node_Unit33,  !- Inlet Node Name
    Water Sink Outlet Node_Unit33,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit33;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit34,        !- Name
    Water Sink Inlet Node_Unit34,  !- Inlet Node Name
    Water Sink Outlet Node_Unit34,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit34;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit35,        !- Name
    Water Sink Inlet Node_Unit35,  !- Inlet Node Name
    Water Sink Outlet Node_Unit35,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit35;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_Unit36,        !- Name
    Water Sink Inlet Node_Unit36,  !- Inlet Node Name
    Water Sink Outlet Node_Unit36,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_Unit36;            !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit1,         !- Name
    Water Sink Inlet Node_unit1,  !- Inlet Node Name
    Water Sink Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit2,         !- Name
    Water Sink Inlet Node_unit2,  !- Inlet Node Name
    Water Sink Outlet Node_unit2,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit2;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit3,         !- Name
    Water Sink Inlet Node_unit3,  !- Inlet Node Name
    Water Sink Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit3;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit4,         !- Name
    Water Sink Inlet Node_unit4,  !- Inlet Node Name
    Water Sink Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit4;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit5,         !- Name
    Water Sink Inlet Node_unit5,  !- Inlet Node Name
    Water Sink Outlet Node_unit5,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit5;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit6,         !- Name
    Water Sink Inlet Node_unit6,  !- Inlet Node Name
    Water Sink Outlet Node_unit6,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit6;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit7,         !- Name
    Water Sink Inlet Node_unit7,  !- Inlet Node Name
    Water Sink Outlet Node_unit7,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit7;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit8,         !- Name
    Water Sink Inlet Node_unit8,  !- Inlet Node Name
    Water Sink Outlet Node_unit8,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit8;             !- Water Use Equipment 1 Name
!-Generator IDFEditor 1.53
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-Generator IDFEditor 1.53
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
! The following Location and Design Day data are produced as possible from the indicated data source.
! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
Site:Location,
    CA_PALMDALE-AP_USA Design_Conditions,  !- Name
    34.63,                   !- Latitude {deg}
    -118.08,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    787.00;                  !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
! Using Design Conditions from "Climate Design Data 2013 ASHRAE Handbook"
! CA_PALMDALE-AP_USA Extreme Annual Wind Speeds, 1%=12.5m/s, 2.5%=11.3m/s, 5%=10.2m/s
! CA_PALMDALE-AP_USA Extreme Annual Temperatures, Max Drybulb=-6.9°C Min Drybulb=41.8°C
! CA_PALMDALE-AP_USA Annual Heating Design Conditions Wind Speed=1.6m/s Wind Dir=190
! Coldest Month=DEC
! CA_PALMDALE-AP_USA Annual Heating 99.6%, MaxDB=-3.8°C
SizingPeriod:DesignDay,
    CA_PALMDALE-AP Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -3.8,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -3.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92221.,                  !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    190,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness
! CA_PALMDALE-AP_USA Annual Heating 99%, MaxDB=-2.4°C
SizingPeriod:DesignDay,
    CA_PALMDALE-AP Ann Htg 99% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -2.4,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -2.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92221.,                  !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    190,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness
! CA_PALMDALE-AP_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-17.6°C
SizingPeriod:DesignDay,
    CA_PALMDALE-AP Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    6.5,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -17.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92221.,                  !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    190,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness
! CA_PALMDALE-AP_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-15.9°C
SizingPeriod:DesignDay,
    CA_PALMDALE-AP Ann Hum_n 99% Condns DP=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8.3,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -15.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92221.,                  !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    190,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness
! CA_PALMDALE-AP_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=14.8m/s
SizingPeriod:DesignDay,
    CA_PALMDALE-AP Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    9.5,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    9.5,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92221.,                  !- Barometric Pressure {Pa}
    14.8,                    !- Wind Speed {m/s}
    190,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness
! CA_PALMDALE-AP_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=12.7m/s
SizingPeriod:DesignDay,
    CA_PALMDALE-AP Ann Htg Wind 99% Condns WS=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    9.4,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    9.4,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92221.,                  !- Barometric Pressure {Pa}
    12.7,                    !- Wind Speed {m/s}
    190,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness
! CA_PALMDALE-AP Annual Cooling Design Conditions Wind Speed=6.1m/s Wind Dir=240
! Hottest Month=JUL
! CA_PALMDALE-AP_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.8°C MWB=18.6°C
SizingPeriod:DesignDay,
    CA_PALMDALE-AP Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38.8,                    !- Maximum Dry-Bulb Temperature {C}
    16.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92221.,                  !- Barometric Pressure {Pa}
    6.1,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.314,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.456;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_PALMDALE-AP_USA Annual Cooling (DB=>MWB) 1%, MaxDB=37.6°C MWB=17.7°C
SizingPeriod:DesignDay,
    CA_PALMDALE-AP Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    37.6,                    !- Maximum Dry-Bulb Temperature {C}
    16.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92221.,                  !- Barometric Pressure {Pa}
    6.1,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.314,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.456;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_PALMDALE-AP_USA Annual Cooling (DB=>MWB) 2%, MaxDB=36.4°C MWB=17.2°C
SizingPeriod:DesignDay,
    CA_PALMDALE-AP Ann Clg 2% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36.4,                    !- Maximum Dry-Bulb Temperature {C}
    16.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92221.,                  !- Barometric Pressure {Pa}
    6.1,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
