  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit7 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit7 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit7 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit7 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit7 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit7 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit7 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit7 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit7 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit7 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit7 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit7 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit7 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit7 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit7 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit7 OA System,                                    !- Name
  HVAC_Unit7 OA System Controllers,                        !- Controller List Name
  HVAC_Unit7 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit7 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit7 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit7 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit7 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit7 OA Mixing Box,                                !- Name
  HVAC_Unit7 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit7 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit7 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit7 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit7 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit7,                                                   !- Control Zone Name
  Unit7 Zone Air Node,                                     !- Zone Node Name
  Unit7 Supply Inlet,                                      !- Zone Inlet Node Name
  HVAC_Unit7 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit7 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit7 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit7 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit7 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit7 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit7 OA Controller,                                !- Name
  HVAC_Unit7 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit7 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit7 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit7 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit8,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit8,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit8 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit8 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit8 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit8 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit8 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit8 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit8 Branches,                                     !- Name
  HVAC_Unit8 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit8 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit8 OA System,                                    !- Component Name
  HVAC_Unit8 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit8 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit8 Unitary System,                               !- Component Name
  HVAC_Unit8 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit8 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit8 Supply Path,                                  !- Name
  HVAC_Unit8 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit8 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit8 Zone Splitter,                                !- Name
  HVAC_Unit8 Supply Path Inlet,                            !- Inlet Node Name
  Unit8 Zone Equip Inlet;                                  !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit8 Return Path,                                  !- Name
  HVAC_Unit8 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit8 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit8 Zone Mixer,                                   !- Name
  HVAC_Unit8 Return Air Outlet,                            !- Outlet Node Name
  Unit8 Return Outlet;                                     !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit8 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit8 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit8 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit8 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit8,                                                   !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit8 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit8 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit8 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit8 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit8 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit8 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit8 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit8 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit8 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit8 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit8 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit8 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit8 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit8 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit8 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit8 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit8 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit8 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit8 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit8 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit8 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit8 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit8 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit8 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit8 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit8 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit8 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit8 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit8 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit8 OA System,                                    !- Name
  HVAC_Unit8 OA System Controllers,                        !- Controller List Name
  HVAC_Unit8 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit8 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit8 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit8 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit8 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit8 OA Mixing Box,                                !- Name
  HVAC_Unit8 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit8 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit8 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit8 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit8 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit8,                                                   !- Control Zone Name
  Unit8 Zone Air Node,                                     !- Zone Node Name
  Unit8 Supply Inlet,                                      !- Zone Inlet Node Name
  HVAC_Unit8 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit8 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit8 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit8 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit8 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit8 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit8 OA Controller,                                !- Name
  HVAC_Unit8 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit8 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit8 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit8 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit9,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit9,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit9 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit9 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit9 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit9 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit9 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit9 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit9 Branches,                                     !- Name
  HVAC_Unit9 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit9 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit9 OA System,                                    !- Component Name
  HVAC_Unit9 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit9 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit9 Unitary System,                               !- Component Name
  HVAC_Unit9 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit9 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit9 Supply Path,                                  !- Name
  HVAC_Unit9 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit9 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit9 Zone Splitter,                                !- Name
  HVAC_Unit9 Supply Path Inlet,                            !- Inlet Node Name
  Unit9 Zone Equip Inlet;                                  !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit9 Return Path,                                  !- Name
  HVAC_Unit9 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit9 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit9 Zone Mixer,                                   !- Name
  HVAC_Unit9 Return Air Outlet,                            !- Outlet Node Name
  Unit9 Return Outlet;                                     !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit9 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit9 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit9 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit9 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit9,                                                   !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit9 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit9 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit9 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit9 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit9 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit9 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit9 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit9 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit9 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit9 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit9 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit9 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit9 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit9 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit9 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit9 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit9 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit9 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit9 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit9 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit9 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit9 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit9 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit9 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit9 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit9 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit9 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit9 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit9 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit9 OA System,                                    !- Name
  HVAC_Unit9 OA System Controllers,                        !- Controller List Name
  HVAC_Unit9 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit9 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit9 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit9 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit9 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit9 OA Mixing Box,                                !- Name
  HVAC_Unit9 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit9 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit9 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit9 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit9 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit9,                                                   !- Control Zone Name
  Unit9 Zone Air Node,                                     !- Zone Node Name
  Unit9 Supply Inlet,                                      !- Zone Inlet Node Name
  HVAC_Unit9 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit9 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit9 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit9 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit9 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit9 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit9 OA Controller,                                !- Name
  HVAC_Unit9 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit9 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit9 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit9 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit10,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit10,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit10 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit10 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit10 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit10 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit10 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit10 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit10 Branches,                                    !- Name
  HVAC_Unit10 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit10 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit10 OA System,                                   !- Component Name
  HVAC_Unit10 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit10 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit10 Unitary System,                              !- Component Name
  HVAC_Unit10 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit10 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit10 Supply Path,                                 !- Name
  HVAC_Unit10 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit10 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit10 Zone Splitter,                               !- Name
  HVAC_Unit10 Supply Path Inlet,                           !- Inlet Node Name
  Unit10 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit10 Return Path,                                 !- Name
  HVAC_Unit10 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit10 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit10 Zone Mixer,                                  !- Name
  HVAC_Unit10 Return Air Outlet,                           !- Outlet Node Name
  Unit10 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit10 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit10 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit10 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit10 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit10,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit10 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit10 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit10 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit10 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit10 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit10 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit10 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit10 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit10 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit10 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit10 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit10 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit10 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit10 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit10 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit10 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit10 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit10 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit10 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit10 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit10 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit10 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit10 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit10 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit10 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit10 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit10 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit10 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit10 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit10 OA System,                                   !- Name
  HVAC_Unit10 OA System Controllers,                       !- Controller List Name
  HVAC_Unit10 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit10 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit10 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit10 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit10 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit10 OA Mixing Box,                               !- Name
  HVAC_Unit10 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit10 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit10 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit10 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit10 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit10,                                                  !- Control Zone Name
  Unit10 Zone Air Node,                                    !- Zone Node Name
  Unit10 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit10 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit10 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit10 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit10 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit10 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit10 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit10 OA Controller,                               !- Name
  HVAC_Unit10 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit10 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit10 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit10 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit11,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit11,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit11 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit11 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit11 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit11 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit11 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit11 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit11 Branches,                                    !- Name
  HVAC_Unit11 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit11 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit11 OA System,                                   !- Component Name
  HVAC_Unit11 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit11 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit11 Unitary System,                              !- Component Name
  HVAC_Unit11 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit11 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit11 Supply Path,                                 !- Name
  HVAC_Unit11 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit11 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit11 Zone Splitter,                               !- Name
  HVAC_Unit11 Supply Path Inlet,                           !- Inlet Node Name
  Unit11 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit11 Return Path,                                 !- Name
  HVAC_Unit11 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit11 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit11 Zone Mixer,                                  !- Name
  HVAC_Unit11 Return Air Outlet,                           !- Outlet Node Name
  Unit11 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit11 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit11 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit11 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit11 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit11,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit11 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit11 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit11 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit11 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit11 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit11 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit11 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit11 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit11 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit11 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit11 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit11 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit11 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit11 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit11 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit11 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit11 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit11 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit11 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit11 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit11 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit11 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit11 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit11 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit11 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit11 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit11 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit11 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit11 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit11 OA System,                                   !- Name
  HVAC_Unit11 OA System Controllers,                       !- Controller List Name
  HVAC_Unit11 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit11 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit11 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit11 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit11 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit11 OA Mixing Box,                               !- Name
  HVAC_Unit11 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit11 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit11 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit11 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit11 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit11,                                                  !- Control Zone Name
  Unit11 Zone Air Node,                                    !- Zone Node Name
  Unit11 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit11 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit11 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit11 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit11 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit11 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit11 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit11 OA Controller,                               !- Name
  HVAC_Unit11 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit11 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit11 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit11 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit12,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit12,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit12 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit12 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit12 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit12 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit12 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit12 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit12 Branches,                                    !- Name
  HVAC_Unit12 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit12 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit12 OA System,                                   !- Component Name
  HVAC_Unit12 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit12 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit12 Unitary System,                              !- Component Name
  HVAC_Unit12 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit12 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit12 Supply Path,                                 !- Name
  HVAC_Unit12 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit12 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit12 Zone Splitter,                               !- Name
  HVAC_Unit12 Supply Path Inlet,                           !- Inlet Node Name
  Unit12 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit12 Return Path,                                 !- Name
  HVAC_Unit12 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit12 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit12 Zone Mixer,                                  !- Name
  HVAC_Unit12 Return Air Outlet,                           !- Outlet Node Name
  Unit12 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit12 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit12 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit12 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit12 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit12,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit12 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit12 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit12 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit12 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit12 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit12 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit12 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit12 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit12 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit12 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit12 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit12 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit12 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit12 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit12 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit12 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit12 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit12 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit12 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit12 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit12 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit12 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit12 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit12 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit12 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit12 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit12 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit12 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit12 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit12 OA System,                                   !- Name
  HVAC_Unit12 OA System Controllers,                       !- Controller List Name
  HVAC_Unit12 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit12 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit12 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit12 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit12 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit12 OA Mixing Box,                               !- Name
  HVAC_Unit12 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit12 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit12 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit12 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit12 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit12,                                                  !- Control Zone Name
  Unit12 Zone Air Node,                                    !- Zone Node Name
  Unit12 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit12 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit12 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit12 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit12 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit12 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit12 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit12 OA Controller,                               !- Name
  HVAC_Unit12 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit12 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit12 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit12 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit13,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit13,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit13 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit13 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit13 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit13 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit13 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit13 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit13 Branches,                                    !- Name
  HVAC_Unit13 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit13 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit13 OA System,                                   !- Component Name
  HVAC_Unit13 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit13 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit13 Unitary System,                              !- Component Name
  HVAC_Unit13 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit13 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit13 Supply Path,                                 !- Name
  HVAC_Unit13 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit13 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit13 Zone Splitter,                               !- Name
  HVAC_Unit13 Supply Path Inlet,                           !- Inlet Node Name
  Unit13 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit13 Return Path,                                 !- Name
  HVAC_Unit13 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit13 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit13 Zone Mixer,                                  !- Name
  HVAC_Unit13 Return Air Outlet,                           !- Outlet Node Name
  Unit13 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit13 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit13 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit13 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit13 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit13,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit13 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit13 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit13 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit13 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit13 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit13 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit13 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit13 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit13 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit13 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit13 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit13 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit13 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit13 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit13 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit13 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit13 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit13 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit13 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit13 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit13 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit13 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit13 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit13 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit13 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit13 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit13 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit13 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit13 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit13 OA System,                                   !- Name
  HVAC_Unit13 OA System Controllers,                       !- Controller List Name
  HVAC_Unit13 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit13 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit13 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit13 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit13 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit13 OA Mixing Box,                               !- Name
  HVAC_Unit13 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit13 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit13 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit13 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit13 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit13,                                                  !- Control Zone Name
  Unit13 Zone Air Node,                                    !- Zone Node Name
  Unit13 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit13 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit13 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit13 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit13 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit13 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit13 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit13 OA Controller,                               !- Name
  HVAC_Unit13 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit13 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit13 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit13 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit14,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit14,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit14 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit14 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit14 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit14 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit14 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit14 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit14 Branches,                                    !- Name
  HVAC_Unit14 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit14 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit14 OA System,                                   !- Component Name
  HVAC_Unit14 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit14 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit14 Unitary System,                              !- Component Name
  HVAC_Unit14 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit14 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit14 Supply Path,                                 !- Name
  HVAC_Unit14 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit14 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit14 Zone Splitter,                               !- Name
  HVAC_Unit14 Supply Path Inlet,                           !- Inlet Node Name
  Unit14 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit14 Return Path,                                 !- Name
  HVAC_Unit14 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit14 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit14 Zone Mixer,                                  !- Name
  HVAC_Unit14 Return Air Outlet,                           !- Outlet Node Name
  Unit14 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit14 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit14 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit14 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit14 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit14,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit14 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit14 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit14 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit14 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit14 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit14 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit14 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit14 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit14 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit14 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit14 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit14 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit14 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit14 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit14 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit14 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit14 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit14 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit14 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit14 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit14 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit14 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit14 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit14 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit14 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit14 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit14 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit14 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit14 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit14 OA System,                                   !- Name
  HVAC_Unit14 OA System Controllers,                       !- Controller List Name
  HVAC_Unit14 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit14 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit14 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit14 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit14 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit14 OA Mixing Box,                               !- Name
  HVAC_Unit14 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit14 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit14 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit14 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit14 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit14,                                                  !- Control Zone Name
  Unit14 Zone Air Node,                                    !- Zone Node Name
  Unit14 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit14 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit14 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit14 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit14 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit14 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit14 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit14 OA Controller,                               !- Name
  HVAC_Unit14 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit14 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit14 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit14 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit15,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit15,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit15 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit15 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit15 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit15 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit15 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit15 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit15 Branches,                                    !- Name
  HVAC_Unit15 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit15 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit15 OA System,                                   !- Component Name
  HVAC_Unit15 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit15 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit15 Unitary System,                              !- Component Name
  HVAC_Unit15 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit15 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit15 Supply Path,                                 !- Name
  HVAC_Unit15 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit15 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit15 Zone Splitter,                               !- Name
  HVAC_Unit15 Supply Path Inlet,                           !- Inlet Node Name
  Unit15 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit15 Return Path,                                 !- Name
  HVAC_Unit15 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit15 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit15 Zone Mixer,                                  !- Name
  HVAC_Unit15 Return Air Outlet,                           !- Outlet Node Name
  Unit15 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit15 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit15 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit15 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit15 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit15,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit15 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit15 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit15 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit15 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit15 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit15 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit15 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit15 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit15 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit15 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit15 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit15 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit15 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit15 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit15 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit15 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit15 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit15 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit15 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit15 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit15 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit15 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit15 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit15 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit15 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit15 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit15 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit15 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit15 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit15 OA System,                                   !- Name
  HVAC_Unit15 OA System Controllers,                       !- Controller List Name
  HVAC_Unit15 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit15 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit15 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit15 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit15 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit15 OA Mixing Box,                               !- Name
  HVAC_Unit15 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit15 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit15 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit15 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit15 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit15,                                                  !- Control Zone Name
  Unit15 Zone Air Node,                                    !- Zone Node Name
  Unit15 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit15 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit15 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit15 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit15 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit15 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit15 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit15 OA Controller,                               !- Name
  HVAC_Unit15 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit15 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit15 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit15 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit16,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit16,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit16 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit16 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit16 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit16 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit16 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit16 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit16 Branches,                                    !- Name
  HVAC_Unit16 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit16 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit16 OA System,                                   !- Component Name
  HVAC_Unit16 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit16 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit16 Unitary System,                              !- Component Name
  HVAC_Unit16 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit16 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit16 Supply Path,                                 !- Name
  HVAC_Unit16 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit16 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit16 Zone Splitter,                               !- Name
  HVAC_Unit16 Supply Path Inlet,                           !- Inlet Node Name
  Unit16 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit16 Return Path,                                 !- Name
  HVAC_Unit16 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit16 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit16 Zone Mixer,                                  !- Name
  HVAC_Unit16 Return Air Outlet,                           !- Outlet Node Name
  Unit16 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit16 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit16 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit16 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit16 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit16,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit16 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit16 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit16 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit16 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit16 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit16 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit16 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit16 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit16 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit16 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit16 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit16 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit16 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit16 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit16 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit16 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit16 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit16 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit16 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit16 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit16 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit16 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit16 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit16 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit16 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit16 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit16 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit16 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit16 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit16 OA System,                                   !- Name
  HVAC_Unit16 OA System Controllers,                       !- Controller List Name
  HVAC_Unit16 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit16 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit16 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit16 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit16 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit16 OA Mixing Box,                               !- Name
  HVAC_Unit16 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit16 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit16 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit16 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit16 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit16,                                                  !- Control Zone Name
  Unit16 Zone Air Node,                                    !- Zone Node Name
  Unit16 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit16 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit16 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit16 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit16 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit16 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit16 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit16 OA Controller,                               !- Name
  HVAC_Unit16 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit16 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit16 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit16 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit17,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit17,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit17 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit17 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit17 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit17 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit17 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit17 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit17 Branches,                                    !- Name
  HVAC_Unit17 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit17 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit17 OA System,                                   !- Component Name
  HVAC_Unit17 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit17 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit17 Unitary System,                              !- Component Name
  HVAC_Unit17 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit17 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit17 Supply Path,                                 !- Name
  HVAC_Unit17 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit17 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit17 Zone Splitter,                               !- Name
  HVAC_Unit17 Supply Path Inlet,                           !- Inlet Node Name
  Unit17 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit17 Return Path,                                 !- Name
  HVAC_Unit17 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit17 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit17 Zone Mixer,                                  !- Name
  HVAC_Unit17 Return Air Outlet,                           !- Outlet Node Name
  Unit17 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit17 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit17 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit17 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit17 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit17,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit17 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit17 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit17 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit17 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit17 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit17 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit17 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit17 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit17 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit17 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit17 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit17 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit17 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit17 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit17 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit17 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit17 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit17 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit17 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit17 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit17 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit17 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit17 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit17 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit17 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit17 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit17 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit17 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit17 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit17 OA System,                                   !- Name
  HVAC_Unit17 OA System Controllers,                       !- Controller List Name
  HVAC_Unit17 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit17 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit17 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit17 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit17 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit17 OA Mixing Box,                               !- Name
  HVAC_Unit17 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit17 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit17 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit17 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit17 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit17,                                                  !- Control Zone Name
  Unit17 Zone Air Node,                                    !- Zone Node Name
  Unit17 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit17 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit17 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit17 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit17 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit17 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit17 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit17 OA Controller,                               !- Name
  HVAC_Unit17 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit17 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit17 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit17 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit18,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit18,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit18 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit18 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit18 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit18 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit18 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit18 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit18 Branches,                                    !- Name
  HVAC_Unit18 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit18 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit18 OA System,                                   !- Component Name
  HVAC_Unit18 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit18 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit18 Unitary System,                              !- Component Name
  HVAC_Unit18 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit18 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit18 Supply Path,                                 !- Name
  HVAC_Unit18 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit18 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit18 Zone Splitter,                               !- Name
  HVAC_Unit18 Supply Path Inlet,                           !- Inlet Node Name
  Unit18 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit18 Return Path,                                 !- Name
  HVAC_Unit18 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit18 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit18 Zone Mixer,                                  !- Name
  HVAC_Unit18 Return Air Outlet,                           !- Outlet Node Name
  Unit18 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit18 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit18 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit18 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit18 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit18,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit18 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit18 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit18 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit18 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit18 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit18 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit18 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit18 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit18 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit18 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit18 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit18 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit18 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit18 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit18 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit18 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit18 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit18 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit18 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit18 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit18 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit18 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit18 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit18 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit18 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit18 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit18 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit18 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit18 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit18 OA System,                                   !- Name
  HVAC_Unit18 OA System Controllers,                       !- Controller List Name
  HVAC_Unit18 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit18 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit18 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit18 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit18 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit18 OA Mixing Box,                               !- Name
  HVAC_Unit18 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit18 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit18 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit18 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit18 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit18,                                                  !- Control Zone Name
  Unit18 Zone Air Node,                                    !- Zone Node Name
  Unit18 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit18 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit18 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit18 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit18 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit18 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit18 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit18 OA Controller,                               !- Name
  HVAC_Unit18 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit18 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit18 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit18 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit19,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit19,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit19 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit19 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit19 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit19 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit19 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit19 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit19 Branches,                                    !- Name
  HVAC_Unit19 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit19 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit19 OA System,                                   !- Component Name
  HVAC_Unit19 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit19 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit19 Unitary System,                              !- Component Name
  HVAC_Unit19 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit19 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit19 Supply Path,                                 !- Name
  HVAC_Unit19 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit19 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit19 Zone Splitter,                               !- Name
  HVAC_Unit19 Supply Path Inlet,                           !- Inlet Node Name
  Unit19 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit19 Return Path,                                 !- Name
  HVAC_Unit19 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit19 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit19 Zone Mixer,                                  !- Name
  HVAC_Unit19 Return Air Outlet,                           !- Outlet Node Name
  Unit19 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit19 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit19 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit19 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit19 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit19,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit19 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit19 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit19 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit19 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit19 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit19 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit19 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit19 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit19 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit19 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit19 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit19 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit19 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit19 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit19 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit19 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit19 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit19 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit19 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit19 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit19 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit19 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit19 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit19 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit19 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit19 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit19 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit19 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit19 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit19 OA System,                                   !- Name
  HVAC_Unit19 OA System Controllers,                       !- Controller List Name
  HVAC_Unit19 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit19 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit19 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit19 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit19 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit19 OA Mixing Box,                               !- Name
  HVAC_Unit19 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit19 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit19 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit19 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit19 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit19,                                                  !- Control Zone Name
  Unit19 Zone Air Node,                                    !- Zone Node Name
  Unit19 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit19 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit19 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit19 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit19 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit19 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit19 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit19 OA Controller,                               !- Name
  HVAC_Unit19 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit19 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit19 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit19 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit20,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit20,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit20 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit20 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit20 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit20 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit20 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit20 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit20 Branches,                                    !- Name
  HVAC_Unit20 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit20 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit20 OA System,                                   !- Component Name
  HVAC_Unit20 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit20 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit20 Unitary System,                              !- Component Name
  HVAC_Unit20 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit20 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit20 Supply Path,                                 !- Name
  HVAC_Unit20 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit20 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit20 Zone Splitter,                               !- Name
  HVAC_Unit20 Supply Path Inlet,                           !- Inlet Node Name
  Unit20 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit20 Return Path,                                 !- Name
  HVAC_Unit20 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit20 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit20 Zone Mixer,                                  !- Name
  HVAC_Unit20 Return Air Outlet,                           !- Outlet Node Name
  Unit20 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit20 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit20 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit20 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit20 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit20,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit20 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit20 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit20 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit20 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit20 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit20 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit20 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit20 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit20 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit20 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit20 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit20 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit20 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit20 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit20 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit20 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit20 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit20 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit20 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit20 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit20 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit20 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit20 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit20 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit20 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit20 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit20 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit20 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit20 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit20 OA System,                                   !- Name
  HVAC_Unit20 OA System Controllers,                       !- Controller List Name
  HVAC_Unit20 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit20 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit20 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit20 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit20 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit20 OA Mixing Box,                               !- Name
  HVAC_Unit20 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit20 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit20 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit20 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit20 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit20,                                                  !- Control Zone Name
  Unit20 Zone Air Node,                                    !- Zone Node Name
  Unit20 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit20 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit20 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit20 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit20 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit20 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit20 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit20 OA Controller,                               !- Name
  HVAC_Unit20 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit20 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit20 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit20 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit21,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit21,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit21 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit21 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit21 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit21 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit21 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit21 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit21 Branches,                                    !- Name
  HVAC_Unit21 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit21 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit21 OA System,                                   !- Component Name
  HVAC_Unit21 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit21 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit21 Unitary System,                              !- Component Name
  HVAC_Unit21 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit21 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit21 Supply Path,                                 !- Name
  HVAC_Unit21 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit21 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit21 Zone Splitter,                               !- Name
  HVAC_Unit21 Supply Path Inlet,                           !- Inlet Node Name
  Unit21 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit21 Return Path,                                 !- Name
  HVAC_Unit21 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit21 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit21 Zone Mixer,                                  !- Name
  HVAC_Unit21 Return Air Outlet,                           !- Outlet Node Name
  Unit21 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit21 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit21 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit21 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit21 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit21,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit21 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit21 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit21 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit21 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit21 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit21 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit21 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit21 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit21 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit21 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit21 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit21 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit21 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit21 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit21 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit21 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit21 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit21 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit21 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit21 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit21 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit21 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit21 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit21 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit21 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit21 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit21 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit21 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit21 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit21 OA System,                                   !- Name
  HVAC_Unit21 OA System Controllers,                       !- Controller List Name
  HVAC_Unit21 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit21 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit21 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit21 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit21 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit21 OA Mixing Box,                               !- Name
  HVAC_Unit21 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit21 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit21 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit21 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit21 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit21,                                                  !- Control Zone Name
  Unit21 Zone Air Node,                                    !- Zone Node Name
  Unit21 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit21 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit21 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit21 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit21 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit21 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit21 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit21 OA Controller,                               !- Name
  HVAC_Unit21 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit21 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit21 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit21 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit22,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit22,                                             !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit22 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit22 Branches,                                    !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit22 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  HVAC_Unit22 Return Air Outlet,                           !- Demand Side Outlet Node Name
  HVAC_Unit22 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  HVAC_Unit22 Heating Coil Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit22 Branches,                                    !- Name
  HVAC_Unit22 Main Branch;                                 !- Branch Name

Branch,
  HVAC_Unit22 Main Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit22 OA System,                                   !- Component Name
  HVAC_Unit22 Air Loop Inlet,                              !- Component Inlet Node Name
  HVAC_Unit22 Mixed Air Outlet,                            !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit22 Unitary System,                              !- Component Name
  HVAC_Unit22 Mixed Air Outlet,                            !- Component Inlet Node Name
  HVAC_Unit22 Heating Coil Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit22 Supply Path,                                 !- Name
  HVAC_Unit22 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit22 Zone Splitter;                               !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit22 Zone Splitter,                               !- Name
  HVAC_Unit22 Supply Path Inlet,                           !- Inlet Node Name
  Unit22 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit22 Return Path,                                 !- Name
  HVAC_Unit22 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit22 Zone Mixer;                                  !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit22 Zone Mixer,                                  !- Name
  HVAC_Unit22 Return Air Outlet,                           !- Outlet Node Name
  Unit22 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit22 Availability Managers,                       !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit22 Availability;                                !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit22 Availability,                                !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit22 Unitary System,                              !- Name
  Load,                                                    !- Control Type
  Unit22,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit22 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit22 Heating Coil Outlet,                         !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit22 Supply Fan,                                  !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit22 Heating Coil,                                !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit22 Cooling Coil,                                !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit22 Cooling Coil,                                !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.34,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit22 Supply Fan Outlet,                           !- Air Inlet Node Name
  HVAC_Unit22 Cooling Coil Outlet,                         !- Air Outlet Node Name
  HVAC_Unit22 Cool Coil Cap-FT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit22 Cool Coil Cap-FF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit22 Cool Coil EIR-FT,                            !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit22 Cool Coil EIR-FF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit22 Cool Coil PLF,                               !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit22 Cooling Coil Condenser Inlet,                !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit22 Cool Coil Cap-FT,                            !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit22 Cool Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit22 Cool Coil EIR-FT,                            !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit22 Cool Coil EIR-FF,                            !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit22 Cool Coil PLF,                               !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit22 Cooling Coil Condenser Inlet,                !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit22 Heating Coil,                                !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit22 Cooling Coil Outlet,                         !- Air Inlet Node Name
  HVAC_Unit22 Heating Coil Outlet,                         !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit22 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit22 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit22 Supply Fan,                                  !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit22 Mixed Air Outlet,                            !- Air Inlet Node Name
  HVAC_Unit22 Supply Fan Outlet;                           !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit22 Outdoor Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit22 OA System,                                   !- Name
  HVAC_Unit22 OA System Controllers,                       !- Controller List Name
  HVAC_Unit22 OA System Equipment;                         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit22 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit22 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit22 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit22 OA Mixing Box;                               !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit22 OA Mixing Box,                               !- Name
  HVAC_Unit22 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit22 Outdoor Air Inlet,                           !- Outdoor Air Stream Node Name
  HVAC_Unit22 Relief Air Outlet,                           !- Relief Air Stream Node Name
  HVAC_Unit22 Air Loop Inlet;                              !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit22 Economizer Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit22,                                                  !- Control Zone Name
  Unit22 Zone Air Node,                                    !- Zone Node Name
  Unit22 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit22 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit22 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit22 Heating Coil Outlet,                         !- Reference Setpoint Node Name
  HVAC_Unit22 Mixed Air Outlet,                            !- Fan Inlet Node Name
  HVAC_Unit22 Supply Fan Outlet,                           !- Fan Outlet Node Name
  HVAC_Unit22 Mixed Air Outlet;                            !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit22 OA Controller,                               !- Name
  HVAC_Unit22 Relief Air Outlet,                           !- Relief Air Outlet Node Name
  HVAC_Unit22 Air Loop Inlet,                              !- Return Air Node Name
  HVAC_Unit22 Mixed Air Outlet,                            !- Mixed Air Node Name
  HVAC_Unit22 Outdoor Air Inlet,                           !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit23,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
