    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit6,    !- Name
    Mains Inlet Node_unit6,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit6,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit7,    !- Name
    Mains Inlet Node_unit7,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit7,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
Pump:VariableSpeed,
    Mains Pressure_unit8,    !- Name
    Mains Inlet Node_unit8,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit8,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type
!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
WaterHeater:Mixed,
    Water Heater_unit1,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit1 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit2,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit2 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit3,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit3 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit4,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit4 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit4,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit4,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit5,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit5 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit5,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit5,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit6,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit6 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit6,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit6,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit7,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit7 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit7,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit7,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
WaterHeater:Mixed,
    Water Heater_unit8,      !- Name
    0.15141648,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    Autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HVAC_Unit8 Cooling Coil Condenser Inlet,  !- Ambient Temperature Outdoor Air Node Name
    5.2594539606,            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    5.2594539606,            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit8,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit8,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}
!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
WaterHeater:Sizing,
    Water Heater_unit1,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit2,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    1,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit3,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    1,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit4,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit5,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit6,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    1,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit7,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    1,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
WaterHeater:Sizing,
    Water Heater_unit8,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    1,                       !- Number of Units
    0.1892706;               !- Storage Capacity per Unit {m3}
!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
PlantLoop,
    DHW Loop_unit1,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit2,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit2,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit2,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit2,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit2,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit3,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit4,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit4,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit4,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit4,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit4,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit4,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit4,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit4,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit4, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit4,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit4,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit5,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit5,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit5,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit5,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit5,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit5,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit5,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit5,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit5, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit5,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit5,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit6,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit6,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit6,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit6,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit6,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit6,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit6,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit6,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit6, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit6,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit6,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit7,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit7,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit7,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit7,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit7,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit7,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit7,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit7,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit7, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit7,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit7,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
PlantLoop,
    DHW Loop_unit8,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit8,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit8,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit8,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit8,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit8,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit8,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit8,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit8, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit8,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit8,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
PlantEquipmentList,
    DHW Plant Equipment_unit1,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit1;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit2,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit2;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit3,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit3;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit4,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit4;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit5,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit5;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit6,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit6;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit7,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit7;      !- Equipment 1 Name
PlantEquipmentList,
    DHW Plant Equipment_unit8,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit8;      !- Equipment 1 Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit2;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit4,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit4;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit5,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit5;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit6,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit6;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit7,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit7;  !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit8,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit8;  !- Range 1 Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit4,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit4,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit5,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit5,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit6,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit6,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit7,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit7,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit8,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit8,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
WaterUse:Equipment,
    Baths_unit1,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.095e-7,                !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit2,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.095e-7,                !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit3,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.095e-7,                !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit4,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.095e-7,                !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit5,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.095e-7,                !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit6,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.095e-7,                !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit7,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.095e-7,                !- Peak Flow Rate {m3/s}
    dhw_1BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Baths_unit8,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    5.095e-7,                !- Peak Flow Rate {m3/s}
    dhw_2BR_bathtub_sch,     !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit1,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42149e-7,              !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit2,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42149e-7,              !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit3,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42149e-7,              !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit4,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42149e-7,              !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit5,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42149e-7,              !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit6,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42149e-7,              !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit7,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42149e-7,              !- Peak Flow Rate {m3/s}
    dhw_1BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Clothes Washer_unit8,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.42149e-7,              !- Peak Flow Rate {m3/s}
    dhw_2BR_washer_sch,      !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit1,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.75658e-7,              !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit2,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.75658e-7,              !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit3,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.75658e-7,              !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit4,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.75658e-7,              !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit5,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.75658e-7,              !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit6,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.75658e-7,              !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit7,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.75658e-7,              !- Peak Flow Rate {m3/s}
    dhw_1BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Dishwasher_unit8,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.75658e-7,              !- Peak Flow Rate {m3/s}
    dhw_2BR_dishwasher_sch,  !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit1,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00000308907,           !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit2,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00000308907,           !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit3,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00000308907,           !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit4,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00000308907,           !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit5,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00000308907,           !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit6,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00000308907,           !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit7,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00000308907,           !- Peak Flow Rate {m3/s}
    dhw_1BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Showers_unit8,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00000308907,           !- Peak Flow Rate {m3/s}
    dhw_2BR_shower_sch,      !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit1,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000018489,            !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit2,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000018489,            !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit3,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000018489,            !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit4,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000018489,            !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit5,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000018489,            !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit6,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000018489,            !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit7,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000018489,            !- Peak Flow Rate {m3/s}
    dhw_1BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
WaterUse:Equipment,
    Sinks_unit8,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000018489,            !- Peak Flow Rate {m3/s}
    dhw_2BR_sink_sch,        !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
WaterUse:Connections,
    DHW Baths_unit1,         !- Name
    Water Bath Inlet Node_unit1,  !- Inlet Node Name
    Water Bath Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit2,         !- Name
    Water Bath Inlet Node_unit2,  !- Inlet Node Name
    Water Bath Outlet Node_unit2,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit2;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit3,         !- Name
    Water Bath Inlet Node_unit3,  !- Inlet Node Name
    Water Bath Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit3;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit4,         !- Name
    Water Bath Inlet Node_unit4,  !- Inlet Node Name
    Water Bath Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit4;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit5,         !- Name
    Water Bath Inlet Node_unit5,  !- Inlet Node Name
    Water Bath Outlet Node_unit5,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit5;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit6,         !- Name
    Water Bath Inlet Node_unit6,  !- Inlet Node Name
    Water Bath Outlet Node_unit6,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit6;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit7,         !- Name
    Water Bath Inlet Node_unit7,  !- Inlet Node Name
    Water Bath Outlet Node_unit7,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit7;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Baths_unit8,         !- Name
    Water Bath Inlet Node_unit8,  !- Inlet Node Name
    Water Bath Outlet Node_unit8,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit8;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit1, !- Name
    Water ClothesWasher Inlet Node_unit1,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit2, !- Name
    Water ClothesWasher Inlet Node_unit2,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit2;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit3, !- Name
    Water ClothesWasher Inlet Node_unit3,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit3;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit4, !- Name
    Water ClothesWasher Inlet Node_unit4,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit4;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit5, !- Name
    Water ClothesWasher Inlet Node_unit5,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit5,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit5;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit6, !- Name
    Water ClothesWasher Inlet Node_unit6,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit6,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit6;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit7, !- Name
    Water ClothesWasher Inlet Node_unit7,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit7,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit7;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW ClothesWasher_unit8, !- Name
    Water ClothesWasher Inlet Node_unit8,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit8,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit8;    !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit1,    !- Name
    Water DishWasher Inlet Node_unit1,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit2,    !- Name
    Water DishWasher Inlet Node_unit2,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit2,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit2;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit3,    !- Name
    Water DishWasher Inlet Node_unit3,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit3;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit4,    !- Name
    Water DishWasher Inlet Node_unit4,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit4;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit5,    !- Name
    Water DishWasher Inlet Node_unit5,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit5,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit5;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit6,    !- Name
    Water DishWasher Inlet Node_unit6,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit6,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit6;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit7,    !- Name
    Water DishWasher Inlet Node_unit7,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit7,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit7;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW DishWasher_unit8,    !- Name
    Water DishWasher Inlet Node_unit8,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit8,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit8;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit1,       !- Name
    Water Shower Inlet Node_unit1,  !- Inlet Node Name
    Water Shower Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit2,       !- Name
    Water Shower Inlet Node_unit2,  !- Inlet Node Name
    Water Shower Outlet Node_unit2,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit2;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit3,       !- Name
    Water Shower Inlet Node_unit3,  !- Inlet Node Name
    Water Shower Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit3;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit4,       !- Name
    Water Shower Inlet Node_unit4,  !- Inlet Node Name
    Water Shower Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit4;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit5,       !- Name
    Water Shower Inlet Node_unit5,  !- Inlet Node Name
    Water Shower Outlet Node_unit5,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit5;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit6,       !- Name
    Water Shower Inlet Node_unit6,  !- Inlet Node Name
    Water Shower Outlet Node_unit6,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit6;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit7,       !- Name
    Water Shower Inlet Node_unit7,  !- Inlet Node Name
    Water Shower Outlet Node_unit7,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit7;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Showers_unit8,       !- Name
    Water Shower Inlet Node_unit8,  !- Inlet Node Name
    Water Shower Outlet Node_unit8,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit8;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit1,         !- Name
    Water Sink Inlet Node_unit1,  !- Inlet Node Name
    Water Sink Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit2,         !- Name
    Water Sink Inlet Node_unit2,  !- Inlet Node Name
    Water Sink Outlet Node_unit2,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit2;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit3,         !- Name
    Water Sink Inlet Node_unit3,  !- Inlet Node Name
    Water Sink Outlet Node_unit3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit3;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit4,         !- Name
    Water Sink Inlet Node_unit4,  !- Inlet Node Name
    Water Sink Outlet Node_unit4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit4;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit5,         !- Name
    Water Sink Inlet Node_unit5,  !- Inlet Node Name
    Water Sink Outlet Node_unit5,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit5;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit6,         !- Name
    Water Sink Inlet Node_unit6,  !- Inlet Node Name
    Water Sink Outlet Node_unit6,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit6;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit7,         !- Name
    Water Sink Inlet Node_unit7,  !- Inlet Node Name
    Water Sink Outlet Node_unit7,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit7;             !- Water Use Equipment 1 Name
WaterUse:Connections,
    DHW Sinks_unit8,         !- Name
    Water Sink Inlet Node_unit8,  !- Inlet Node Name
    Water Sink Outlet Node_unit8,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit8;             !- Water Use Equipment 1 Name
!-Generator IDFEditor 1.53
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-Generator IDFEditor 1.53
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
! The following Location and Design Day data are produced as possible from the indicated data source.
! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
Site:Location,
    CA_SANTA-MARIA-PUBLIC-AP_USA Design_Conditions,  !- Name
    34.90,                   !- Latitude {deg}
    -120.45,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    72.00;                   !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
! Using Design Conditions from "Climate Design Data 2013 ASHRAE Handbook"
! CA_SANTA-MARIA-PUBLIC-AP_USA Extreme Annual Wind Speeds, 1%=10.8m/s, 2.5%=9.1m/s, 5%=8.2m/s
! CA_SANTA-MARIA-PUBLIC-AP_USA Extreme Annual Temperatures, Max Drybulb=-2.4°C Min Drybulb=35.1°C
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Heating Design Conditions Wind Speed=1.6m/s Wind Dir=120
! Coldest Month=DEC
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Heating 99.6%, MaxDB=0.3°C
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    0.3,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    0.3,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Heating 99%, MaxDB=1.7°C
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Htg 99% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    1.7,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    1.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-6.4°C
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    12.5,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -6.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-4.1°C
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Hum_n 99% Condns DP=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    10.6,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -4.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=11.2m/s
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    13.9,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    13.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    11.2,                    !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=9.4m/s
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Htg Wind 99% Condns WS=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    14,                      !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    14,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    9.4,                     !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness
! CA_SANTA-MARIA-PUBLIC-AP Annual Cooling Design Conditions Wind Speed=4.5m/s Wind Dir=310
! Hottest Month=AUG
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.8°C MWB=16.6°C
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.8,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.483;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Cooling (DB=>MWB) 1%, MaxDB=26.5°C MWB=16.1°C
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Clg 1% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.5,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.483;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Cooling (DB=>MWB) 2%, MaxDB=24.6°C MWB=15.8°C
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Clg 2% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.6,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.483;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Cooling (WB=>MDB) .4%, MDB=25.4°C WB=18.8°C
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Clg .4% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.4,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.483;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Cooling (WB=>MDB) 1%, MDB=24.1°C WB=17.9°C
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Clg 1% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.1,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.483;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Cooling (WB=>MDB) 2%, MDB=23°C WB=17.3°C
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Clg 2% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23,                      !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.483;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Cooling (DP=>MDB) .4%, MDB=20.4°C DP=16.3°C HR=0.0117
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Clg .4% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20.4,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    16.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.483;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Cooling (DP=>MDB) 1%, MDB=19.7°C DP=15.5°C HR=0.0111
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Clg 1% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    19.7,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    15.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.483;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Cooling (DP=>MDB) 2%, MDB=19.1°C DP=14.9°C HR=0.0107
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Clg 2% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    19.1,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    14.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.483;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=25.6°C Enthalpy=53300.0J/kg
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Clg .4% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.6,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    53300.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.483;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=24.2°C Enthalpy=50700.0J/kg
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Clg 1% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.2,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    50700.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.483;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
! CA_SANTA-MARIA-PUBLIC-AP_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=23°C Enthalpy=48700.0J/kg
SizingPeriod:DesignDay,
    CA_SANTA-MARIA-PUBLIC-AP Ann Clg 2% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23,                      !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    48700.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100463.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.483;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    SANTA-MARIA_CZ05,        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,         !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
!  WMO=723940 Time Zone=NAP: (GMT-08:00) Pacific Time (US & Canada); Tijuana
!  Data Source=ASHRAE 2009 Annual Design Conditions
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ05;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ05,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    11.17,                   !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    10.89,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    11.44,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    11.61,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    11.44,                   !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    12.5,                    !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    12.67,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    13.17,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    12.94,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    13,                      !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    12.67,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    11.5;                    !- Field 48
!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========
Site:GroundTemperature:FCfactorMethod,
    19.39,                   !- January Ground Temperature {C}
    19.37,                    !- February Ground Temperature {C}
    19.43,                   !- March Ground Temperature {C}
    19.52,                   !- April Ground Temperature {C}
    19.60,                   !- May Ground Temperature {C}
    19.73,                   !- June Ground Temperature {C}
    19.74,                   !- July Ground Temperature {C}
    19.84,                   !- August Ground Temperature {C}
    19.75,                   !- September Ground Temperature {C}
    19.63,                   !- October Ground Temperature {C}
    19.53,                   !- November Ground Temperature {C}
    19.42;                   !- December Ground Temperature {C}
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

DesignSpecification:OutdoorAir,
  SZ DSOA Unit_1,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit_1,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit_1,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit_1;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit_1,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit_1,                                                  !- Zone Name
  Unit_1 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit_1 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit_1 Zone Air Node,                                    !- Zone Air Node Name
  Unit_1 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit_1 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit_1 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit_1 ATU,                                              !- Name
  Unit_1 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit_1 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit_1 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit_1 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit_1 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit_2,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit_2,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit_2,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit_2;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit_2,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit_2,                                                  !- Zone Name
  Unit_2 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit_2 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit_2 Zone Air Node,                                    !- Zone Air Node Name
  Unit_2 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit_2 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit_2 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit_2 ATU,                                              !- Name
  Unit_2 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit_2 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit_2 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit_2 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit_2 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit_3,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit_3,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit_3,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit_3;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit_3,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit_3,                                                  !- Zone Name
  Unit_3 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit_3 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit_3 Zone Air Node,                                    !- Zone Air Node Name
  Unit_3 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit_3 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit_3 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit_3 ATU,                                              !- Name
  Unit_3 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit_3 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit_3 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit_3 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit_3 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit_4,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit_4,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit_4,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit_4;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit_4,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit_4,                                                  !- Zone Name
  Unit_4 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit_4 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit_4 Zone Air Node,                                    !- Zone Air Node Name
  Unit_4 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit_4 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit_4 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit_4 ATU,                                              !- Name
  Unit_4 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit_4 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit_4 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit_4 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit_4 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit_5,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit_5,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit_5,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit_5;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit_5,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit_5,                                                  !- Zone Name
  Unit_5 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit_5 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit_5 Zone Air Node,                                    !- Zone Air Node Name
  Unit_5 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit_5 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit_5 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit_5 ATU,                                              !- Name
  Unit_5 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit_5 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit_5 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit_5 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit_5 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit_6,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit_6,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit_6,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit_6;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit_6,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit_6,                                                  !- Zone Name
  Unit_6 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit_6 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit_6 Zone Air Node,                                    !- Zone Air Node Name
  Unit_6 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit_6 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit_6 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit_6 ATU,                                              !- Name
  Unit_6 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit_6 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit_6 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit_6 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit_6 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit_7,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit_7,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit_7,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit_7;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit_7,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit_7,                                                  !- Zone Name
  Unit_7 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit_7 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit_7 Zone Air Node,                                    !- Zone Air Node Name
  Unit_7 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit_7 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit_7 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit_7 ATU,                                              !- Name
  Unit_7 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit_7 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit_7 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit_7 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit_7 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

DesignSpecification:OutdoorAir,
  SZ DSOA Unit_8,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Unit_8,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Unit_8,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Unit_8;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Unit_8,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Unit_8,                                                  !- Zone Name
  Unit_8 Equipment,                                        !- Zone Conditioning Equipment List Name
  Unit_8 Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Unit_8 Zone Air Node,                                    !- Zone Air Node Name
  Unit_8 Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Unit_8 Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  Unit_8 ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Unit_8 ATU,                                              !- Name
  Unit_8 Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  Unit_8 CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Unit_8 CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  Unit_8 Zone Equip Inlet,                                 !- Air Inlet Node Name
  Unit_8 Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

Sizing:System,
  HVAC_Unit1,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit1,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit1 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit1 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit1 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit1 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit1 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit1 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit1 Branches,                                     !- Name
  HVAC_Unit1 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit1 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit1 OA System,                                    !- Component Name
  HVAC_Unit1 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit1 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit1 Unitary System,                               !- Component Name
  HVAC_Unit1 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit1 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit1 Supply Path,                                  !- Name
  HVAC_Unit1 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit1 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit1 Zone Splitter,                                !- Name
  HVAC_Unit1 Supply Path Inlet,                            !- Inlet Node Name
  Unit_1 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit1 Return Path,                                  !- Name
  HVAC_Unit1 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit1 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit1 Zone Mixer,                                   !- Name
  HVAC_Unit1 Return Air Outlet,                            !- Outlet Node Name
  Unit_1 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit1 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit1 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit1 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit1 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit_1,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit1 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit1 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit1 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit1 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit1 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 0,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  0;                                                       !- Field 4

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit1 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit1 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit1 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit1 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit1 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit1 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit1 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit1 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit1 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit1 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit1 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit1 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit1 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit1 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit1 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit1 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit1 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit1 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit1 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit1 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit1 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit1 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit1 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit1 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit1 OA System,                                    !- Name
  HVAC_Unit1 OA System Controllers,                        !- Controller List Name
  HVAC_Unit1 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit1 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit1 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit1 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit1 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit1 OA Mixing Box,                                !- Name
  HVAC_Unit1 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit1 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit1 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit1 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit1 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit_1,                                                  !- Control Zone Name
  Unit_1 Zone Air Node,                                    !- Zone Node Name
  Unit_1 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit1 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit1 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit1 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit1 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit1 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit1 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit1 OA Controller,                                !- Name
  HVAC_Unit1 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit1 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit1 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit1 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit2,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit2,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit2 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit2 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit2 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit2 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit2 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit2 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit2 Branches,                                     !- Name
  HVAC_Unit2 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit2 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit2 OA System,                                    !- Component Name
  HVAC_Unit2 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit2 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit2 Unitary System,                               !- Component Name
  HVAC_Unit2 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit2 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit2 Supply Path,                                  !- Name
  HVAC_Unit2 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit2 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit2 Zone Splitter,                                !- Name
  HVAC_Unit2 Supply Path Inlet,                            !- Inlet Node Name
  Unit_2 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit2 Return Path,                                  !- Name
  HVAC_Unit2 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit2 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit2 Zone Mixer,                                   !- Name
  HVAC_Unit2 Return Air Outlet,                            !- Outlet Node Name
  Unit_2 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit2 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit2 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit2 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit2 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit_2,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit2 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit2 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit2 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit2 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit2 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit2 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit2 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit2 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit2 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit2 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit2 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit2 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit2 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit2 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit2 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit2 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit2 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit2 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit2 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit2 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit2 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit2 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit2 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit2 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit2 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit2 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit2 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit2 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit2 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit2 OA System,                                    !- Name
  HVAC_Unit2 OA System Controllers,                        !- Controller List Name
  HVAC_Unit2 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit2 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit2 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit2 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit2 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit2 OA Mixing Box,                                !- Name
  HVAC_Unit2 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit2 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit2 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit2 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit2 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit_2,                                                  !- Control Zone Name
  Unit_2 Zone Air Node,                                    !- Zone Node Name
  Unit_2 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit2 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit2 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit2 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit2 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit2 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit2 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit2 OA Controller,                                !- Name
  HVAC_Unit2 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit2 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit2 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit2 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit3,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit3,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit3 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit3 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit3 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit3 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit3 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit3 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit3 Branches,                                     !- Name
  HVAC_Unit3 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit3 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit3 OA System,                                    !- Component Name
  HVAC_Unit3 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit3 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit3 Unitary System,                               !- Component Name
  HVAC_Unit3 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit3 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit3 Supply Path,                                  !- Name
  HVAC_Unit3 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit3 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit3 Zone Splitter,                                !- Name
  HVAC_Unit3 Supply Path Inlet,                            !- Inlet Node Name
  Unit_3 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit3 Return Path,                                  !- Name
  HVAC_Unit3 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit3 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit3 Zone Mixer,                                   !- Name
  HVAC_Unit3 Return Air Outlet,                            !- Outlet Node Name
  Unit_3 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit3 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit3 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit3 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit3 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit_3,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit3 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit3 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit3 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit3 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit3 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit3 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit3 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit3 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit3 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit3 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit3 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit3 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit3 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit3 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit3 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit3 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit3 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit3 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit3 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit3 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit3 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit3 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit3 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit3 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit3 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit3 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit3 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit3 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit3 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit3 OA System,                                    !- Name
  HVAC_Unit3 OA System Controllers,                        !- Controller List Name
  HVAC_Unit3 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit3 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit3 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit3 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit3 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit3 OA Mixing Box,                                !- Name
  HVAC_Unit3 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit3 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit3 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit3 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit3 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit_3,                                                  !- Control Zone Name
  Unit_3 Zone Air Node,                                    !- Zone Node Name
  Unit_3 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit3 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit3 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit3 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit3 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit3 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit3 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit3 OA Controller,                                !- Name
  HVAC_Unit3 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit3 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit3 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit3 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit4,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit4,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit4 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit4 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit4 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit4 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit4 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit4 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit4 Branches,                                     !- Name
  HVAC_Unit4 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit4 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit4 OA System,                                    !- Component Name
  HVAC_Unit4 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit4 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit4 Unitary System,                               !- Component Name
  HVAC_Unit4 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit4 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit4 Supply Path,                                  !- Name
  HVAC_Unit4 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit4 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit4 Zone Splitter,                                !- Name
  HVAC_Unit4 Supply Path Inlet,                            !- Inlet Node Name
  Unit_4 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit4 Return Path,                                  !- Name
  HVAC_Unit4 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit4 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit4 Zone Mixer,                                   !- Name
  HVAC_Unit4 Return Air Outlet,                            !- Outlet Node Name
  Unit_4 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit4 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit4 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit4 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit4 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit_4,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit4 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit4 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit4 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit4 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit4 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit4 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit4 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit4 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit4 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit4 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit4 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit4 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit4 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit4 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit4 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit4 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit4 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit4 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit4 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit4 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit4 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit4 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit4 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit4 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit4 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit4 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit4 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit4 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit4 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit4 OA System,                                    !- Name
  HVAC_Unit4 OA System Controllers,                        !- Controller List Name
  HVAC_Unit4 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit4 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit4 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit4 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit4 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit4 OA Mixing Box,                                !- Name
  HVAC_Unit4 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit4 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit4 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit4 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit4 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit_4,                                                  !- Control Zone Name
  Unit_4 Zone Air Node,                                    !- Zone Node Name
  Unit_4 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit4 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit4 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit4 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit4 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit4 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit4 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit4 OA Controller,                                !- Name
  HVAC_Unit4 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit4 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit4 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit4 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit5,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit5,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit5 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit5 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit5 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit5 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit5 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit5 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit5 Branches,                                     !- Name
  HVAC_Unit5 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit5 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit5 OA System,                                    !- Component Name
  HVAC_Unit5 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit5 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit5 Unitary System,                               !- Component Name
  HVAC_Unit5 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit5 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit5 Supply Path,                                  !- Name
  HVAC_Unit5 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit5 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit5 Zone Splitter,                                !- Name
  HVAC_Unit5 Supply Path Inlet,                            !- Inlet Node Name
  Unit_5 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit5 Return Path,                                  !- Name
  HVAC_Unit5 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit5 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit5 Zone Mixer,                                   !- Name
  HVAC_Unit5 Return Air Outlet,                            !- Outlet Node Name
  Unit_5 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit5 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit5 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit5 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit5 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit_5,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit5 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit5 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit5 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit5 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit5 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit5 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit5 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit5 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit5 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit5 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit5 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit5 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit5 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit5 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit5 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit5 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit5 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit5 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit5 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit5 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit5 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit5 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit5 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit5 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit5 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit5 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit5 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit5 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit5 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit5 OA System,                                    !- Name
  HVAC_Unit5 OA System Controllers,                        !- Controller List Name
  HVAC_Unit5 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit5 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit5 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit5 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit5 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit5 OA Mixing Box,                                !- Name
  HVAC_Unit5 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit5 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit5 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit5 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit5 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit_5,                                                  !- Control Zone Name
  Unit_5 Zone Air Node,                                    !- Zone Node Name
  Unit_5 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit5 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit5 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit5 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit5 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit5 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit5 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit5 OA Controller,                                !- Name
  HVAC_Unit5 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit5 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit5 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit5 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit6,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit6,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit6 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit6 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit6 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit6 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit6 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit6 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit6 Branches,                                     !- Name
  HVAC_Unit6 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit6 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit6 OA System,                                    !- Component Name
  HVAC_Unit6 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit6 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit6 Unitary System,                               !- Component Name
  HVAC_Unit6 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit6 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit6 Supply Path,                                  !- Name
  HVAC_Unit6 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit6 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit6 Zone Splitter,                                !- Name
  HVAC_Unit6 Supply Path Inlet,                            !- Inlet Node Name
  Unit_6 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit6 Return Path,                                  !- Name
  HVAC_Unit6 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit6 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit6 Zone Mixer,                                   !- Name
  HVAC_Unit6 Return Air Outlet,                            !- Outlet Node Name
  Unit_6 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit6 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit6 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit6 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit6 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit_6,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit6 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit6 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit6 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit6 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit6 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit6 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit6 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit6 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit6 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit6 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit6 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit6 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit6 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit6 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit6 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit6 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit6 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit6 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit6 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit6 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit6 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit6 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit6 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit6 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit6 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit6 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit6 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit6 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit6 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit6 OA System,                                    !- Name
  HVAC_Unit6 OA System Controllers,                        !- Controller List Name
  HVAC_Unit6 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit6 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit6 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit6 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit6 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit6 OA Mixing Box,                                !- Name
  HVAC_Unit6 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit6 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit6 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit6 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit6 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit_6,                                                  !- Control Zone Name
  Unit_6 Zone Air Node,                                    !- Zone Node Name
  Unit_6 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit6 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit6 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit6 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit6 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit6 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit6 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit6 OA Controller,                                !- Name
  HVAC_Unit6 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit6 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit6 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit6 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit7,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit7,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit7 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit7 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit7 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit7 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit7 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit7 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit7 Branches,                                     !- Name
  HVAC_Unit7 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit7 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit7 OA System,                                    !- Component Name
  HVAC_Unit7 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit7 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit7 Unitary System,                               !- Component Name
  HVAC_Unit7 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit7 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit7 Supply Path,                                  !- Name
  HVAC_Unit7 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit7 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit7 Zone Splitter,                                !- Name
  HVAC_Unit7 Supply Path Inlet,                            !- Inlet Node Name
  Unit_7 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit7 Return Path,                                  !- Name
  HVAC_Unit7 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit7 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit7 Zone Mixer,                                   !- Name
  HVAC_Unit7 Return Air Outlet,                            !- Outlet Node Name
  Unit_7 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit7 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit7 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit7 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit7 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit_7,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit7 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit7 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit7 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit7 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit7 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit7 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit7 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit7 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit7 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit7 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit7 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit7 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit7 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit7 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit7 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit7 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit7 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit7 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit7 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit7 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit7 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit7 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit7 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit7 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit7 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit7 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit7 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit7 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit7 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit7 OA System,                                    !- Name
  HVAC_Unit7 OA System Controllers,                        !- Controller List Name
  HVAC_Unit7 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit7 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit7 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit7 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit7 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit7 OA Mixing Box,                                !- Name
  HVAC_Unit7 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit7 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit7 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit7 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit7 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit_7,                                                  !- Control Zone Name
  Unit_7 Zone Air Node,                                    !- Zone Node Name
  Unit_7 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit7 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit7 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit7 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit7 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit7 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit7 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit7 OA Controller,                                !- Name
  HVAC_Unit7 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit7 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit7 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit7 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  HVAC_Unit8,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  0,                                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  HVAC_Unit8,                                              !- Name
  ,                                                        !- Controller List Name
  HVAC_Unit8 Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  HVAC_Unit8 Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  HVAC_Unit8 Air Loop Inlet,                               !- Supply Side Inlet Node Name
  HVAC_Unit8 Return Air Outlet,                            !- Demand Side Outlet Node Name
  HVAC_Unit8 Supply Path Inlet,                            !- Demand Side Inlet Node Names
  HVAC_Unit8 Heating Coil Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  HVAC_Unit8 Branches,                                     !- Name
  HVAC_Unit8 Main Branch;                                  !- Branch Name

Branch,
  HVAC_Unit8 Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  HVAC_Unit8 OA System,                                    !- Component Name
  HVAC_Unit8 Air Loop Inlet,                               !- Component Inlet Node Name
  HVAC_Unit8 Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  HVAC_Unit8 Unitary System,                               !- Component Name
  HVAC_Unit8 Mixed Air Outlet,                             !- Component Inlet Node Name
  HVAC_Unit8 Heating Coil Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  HVAC_Unit8 Supply Path,                                  !- Name
  HVAC_Unit8 Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  HVAC_Unit8 Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  HVAC_Unit8 Zone Splitter,                                !- Name
  HVAC_Unit8 Supply Path Inlet,                            !- Inlet Node Name
  Unit_8 Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  HVAC_Unit8 Return Path,                                  !- Name
  HVAC_Unit8 Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  HVAC_Unit8 Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  HVAC_Unit8 Zone Mixer,                                   !- Name
  HVAC_Unit8 Return Air Outlet,                            !- Outlet Node Name
  Unit_8 Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  HVAC_Unit8 Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  HVAC_Unit8 Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  HVAC_Unit8 Availability,                                 !- Name
  always_avail;                                            !- Schedule Name

AirLoopHVAC:UnitarySystem,
  HVAC_Unit8 Unitary System,                               !- Name
  Load,                                                    !- Control Type
  Unit_8,                                                  !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  HVAC_Unit8 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit8 Heating Coil Outlet,                          !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  HVAC_Unit8 Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0,                                   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  HVAC_Unit8 Heating Coil,                                 !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  HVAC_Unit8 Cooling Coil,                                 !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  HVAC_Unit8 Cooling Coil,                                 !- Name
  always_avail,                                            !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.18,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HVAC_Unit8 Supply Fan Outlet,                            !- Air Inlet Node Name
  HVAC_Unit8 Cooling Coil Outlet,                          !- Air Outlet Node Name
  HVAC_Unit8 Cool Coil Cap-FT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  HVAC_Unit8 Cool Coil Cap-FF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HVAC_Unit8 Cool Coil EIR-FT,                             !- Energy Input Ratio Function of Temperature Curve Name
  HVAC_Unit8 Cool Coil EIR-FF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HVAC_Unit8 Cool Coil PLF,                                !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  HVAC_Unit8 Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  HVAC_Unit8 Cool Coil Cap-FT,                             !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  HVAC_Unit8 Cool Coil Cap-FF,                             !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  HVAC_Unit8 Cool Coil EIR-FT,                             !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  HVAC_Unit8 Cool Coil EIR-FF,                             !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  HVAC_Unit8 Cool Coil PLF,                                !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  HVAC_Unit8 Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  HVAC_Unit8 Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.78,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  HVAC_Unit8 Cooling Coil Outlet,                          !- Air Inlet Node Name
  HVAC_Unit8 Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  HVAC_Unit8 Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  HVAC_Unit8 Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  HVAC_Unit8 Supply Fan,                                   !- Name
  always_avail,                                            !- Availability Schedule Name
  0.58,                                                    !- Fan Efficiency
  498,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  HVAC_Unit8 Mixed Air Outlet,                             !- Air Inlet Node Name
  HVAC_Unit8 Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  HVAC_Unit8 Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  HVAC_Unit8 OA System,                                    !- Name
  HVAC_Unit8 OA System Controllers,                        !- Controller List Name
  HVAC_Unit8 OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  HVAC_Unit8 OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  HVAC_Unit8 OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  HVAC_Unit8 OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  HVAC_Unit8 OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  HVAC_Unit8 OA Mixing Box,                                !- Name
  HVAC_Unit8 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit8 Outdoor Air Inlet,                            !- Outdoor Air Stream Node Name
  HVAC_Unit8 Relief Air Outlet,                            !- Relief Air Stream Node Name
  HVAC_Unit8 Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  HVAC_Unit8 Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  Unit_8,                                                  !- Control Zone Name
  Unit_8 Zone Air Node,                                    !- Zone Node Name
  Unit_8 Supply Inlet,                                     !- Zone Inlet Node Name
  HVAC_Unit8 Heating Coil Outlet;                          !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  HVAC_Unit8 Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  HVAC_Unit8 Heating Coil Outlet,                          !- Reference Setpoint Node Name
  HVAC_Unit8 Mixed Air Outlet,                             !- Fan Inlet Node Name
  HVAC_Unit8 Supply Fan Outlet,                            !- Fan Outlet Node Name
  HVAC_Unit8 Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  HVAC_Unit8 OA Controller,                                !- Name
  HVAC_Unit8 Relief Air Outlet,                            !- Relief Air Outlet Node Name
  HVAC_Unit8 Air Loop Inlet,                               !- Return Air Node Name
  HVAC_Unit8 Mixed Air Outlet,                             !- Mixed Air Node Name
  HVAC_Unit8 Outdoor Air Inlet,                            !- Actuator Node Name
  0,                                                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name
