    NonResBaseGasSHWSystem_13 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_9_2_BED_NE,    !- Name
    0.90849882816,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    548.352874152314,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    35.7039102253337,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    35.7039102253337,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_14 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_9_2_BED_NW,    !- Name
    0.90849882816,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    548.352874152314,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    35.7039102253337,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    35.7039102253337,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_15 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_9_2_BED_SE,    !- Name
    0.90849882816,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    548.352874152314,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    35.7039102253337,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    35.7039102253337,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_16 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_9_2_BED_SW,    !- Name
    0.90849882816,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    548.352874152314,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    35.7039102253337,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    35.7039102253337,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_17 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_9_STUDIO_N,    !- Name
    0.90849882816,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    548.352874152314,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    35.7039102253337,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    35.7039102253337,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_18 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Commercial Unit_WH,       !- Name
    0.30283294272,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    9520.01517625545,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    7.97976353684015,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    7.97976353684015,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_19 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
PLANTLOOP,
    NonResBaseGasSHWSystem,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_2,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_2 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_2 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_2 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_2 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_2 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_3,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_3 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_3 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_3 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_3 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_3 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_3 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_3 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_4,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_4 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_4 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_4 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_4 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_4 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_4 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_4 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_4 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_5,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_5 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_5 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_5 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_5 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_5 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_5 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_5 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_5 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_6,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_6 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_6 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_6 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_6 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_6 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_6 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_6 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_6 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_7,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_7 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_7 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_7 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_7 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_7 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_7 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_7 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_7 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_8,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_8 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_8 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_8 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_8 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_8 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_8 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_8 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_8 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_9,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_9 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_9 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_9 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_9 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_9 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_9 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_9 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_9 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_10,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_10 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_10 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_10 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_10 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_10 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_10 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_10 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_10 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_11,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_11 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_11 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_11 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_11 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_11 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_11 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_11 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_11 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_12,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_12 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_12 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_12 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_12 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_12 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_12 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_12 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_12 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_13,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_13 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_13 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_13 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_13 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_13 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_13 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_13 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_13 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_14,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_14 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_14 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_14 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_14 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_14 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_14 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_14 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_14 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_15,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_15 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_15 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_15 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_15 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_15 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_15 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_15 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_15 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_16,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_16 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_16 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_16 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_16 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_16 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_16 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_16 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_16 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_17,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_17 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_17 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_17 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_17 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_17 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_17 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_17 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_17 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_18,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_18 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_18 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_18 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_18 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_18 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_18 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_18 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_18 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_19,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_19 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_19 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_19 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_19 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_19 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_19 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_19 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_19 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F10_1_BED_N;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_2 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F10_1_BED_SE;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_3 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F10_1_BED_SW;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_4 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F10_2_BED_N_CORE;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_5 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F10_2_BED_NE;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_6 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F10_2_BED_NW;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_7 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F10_2_BED_SE;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_8 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F10_2_BED_SW;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_9 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F10_STUDIO_N;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_10 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F2_9_1_BED_N;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_11 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F2_9_1_BED_SE;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_12 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F2_9_1_BED_SW;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_13 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F2_9_2_BED_N_CORE;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_14 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F2_9_2_BED_NE;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_15 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F2_9_2_BED_NW;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_16 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F2_9_2_BED_SE;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_17 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F2_9_2_BED_SW;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_18 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dwelling Unit_WH_F2_9_STUDIO_N;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_19 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Commercial Unit_WH;       !- Equipment 1 Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_2 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_2 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_3 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_3 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_4 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_4 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_5 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_5 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_6 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_6 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_7 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_7 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_8 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_8 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_9 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_9 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_10 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_10 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_11 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_11 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_12 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_12 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_13 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_13 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_14 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_14 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_15 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_15 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_16 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_16 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_17 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_17 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_18 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_18 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_19 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_19 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_2 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_2 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_3 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_3 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_4 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_4 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_5 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_5 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_6 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_6 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_7 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_7 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_8 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_8 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_9 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_9 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_10 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_10 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_11 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_11 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_12 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_12 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_13 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_13 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_14 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_14 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_15 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_15 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_16 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_16 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_17 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_17 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_18 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_18 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_19 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_19 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_2 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_3 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_4 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_4 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_5 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_5 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_6 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_6 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_7 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_7 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_8 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_8 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_9 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_9 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_10 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_10 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_11 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_11 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_12 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_12 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_13 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_13 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_14 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_14 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_15 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_15 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_16 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_16 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_17 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_17 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_18 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_18 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_19 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem_19 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
WATERUSE:EQUIPMENT,
    WU_F1_BUSINESS_CENTER,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    6.060318e-06,             !- Peak Flow Rate
    ApartmentHighRiseResidentialCommonServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F1_BUSINESS_CENTER;       !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F1_FITNESS_CENTER,     !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.180049e-06,             !- Peak Flow Rate
    ApartmentHighRiseResidentialCommonServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F1_FITNESS_CENTER;        !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F1_LEASING_OFFICE,     !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.703625e-07,             !- Peak Flow Rate
    ApartmentHighRiseResidentialCommonServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F1_LEASING_OFFICE;        !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F1_LOUNGE,             !- Name
    DHW-Gas,                  !- EndUse Subcategory
    9.696446e-06,             !- Peak Flow Rate
    ApartmentHighRiseResidentialCommonServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F1_LOUNGE;                !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F1_RETAIL_E_CORE,      !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.001445e-05,             !- Peak Flow Rate
    ApartmentHighRiseRetailServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F1_RETAIL_E_CORE;         !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F1_RETAIL_E_OUTER,     !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.007211e-06,             !- Peak Flow Rate
    ApartmentHighRiseRetailServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F1_RETAIL_E_OUTER;        !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F1_RETAIL_W_CORE,      !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.001445e-05,             !- Peak Flow Rate
    ApartmentHighRiseRetailServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F1_RETAIL_W_CORE;         !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F1_RETAIL_W_OUTER,     !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.007211e-06,             !- Peak Flow Rate
    ApartmentHighRiseRetailServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F1_RETAIL_W_OUTER;        !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F10_1_BED_N,           !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.785411784e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F10_1_BED_N;              !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F10_1_BED_SE,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.785411784e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F10_1_BED_SE;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F10_1_BED_SW,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.785411784e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F10_1_BED_SW;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F10_2_BED_N_CORE,      !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.678117676e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F10_2_BED_N_CORE;         !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F10_2_BED_NE,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.678117676e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F10_2_BED_NE;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F10_2_BED_NW,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.678117676e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F10_2_BED_NW;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F10_2_BED_SE,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.678117676e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F10_2_BED_SE;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F10_2_BED_SW,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.678117676e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F10_2_BED_SW;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F10_STUDIO_N,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.785411784e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F10_STUDIO_N;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F2_9_1_BED_N,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.785411784e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2_9_1_BED_N;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F2_9_1_BED_SE,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.785411784e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2_9_1_BED_SE;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F2_9_1_BED_SW,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.785411784e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2_9_1_BED_SW;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F2_9_2_BED_N_CORE,     !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.678117676e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2_9_2_BED_N_CORE;        !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F2_9_2_BED_NE,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.678117676e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2_9_2_BED_NE;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F2_9_2_BED_NW,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.678117676e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2_9_2_BED_NW;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F2_9_2_BED_SE,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.678117676e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2_9_2_BED_SE;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F2_9_2_BED_SW,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.678117676e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2_9_2_BED_SW;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F2_9_STUDIO_N,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.785411784e-07,          !- Peak Flow Rate
    ApartmentHighRiseResidentialLivingServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2_9_STUDIO_N;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F10_LAUNDRY,           !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.094106e-06,             !- Peak Flow Rate
    ApartmentHighRiseResidentialCommonServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F10_LAUNDRY;              !- Zone Name
WATERUSE:EQUIPMENT,
    WU_F2_9_LAUNDRY,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.094106e-06,             !- Peak Flow Rate
    ApartmentHighRiseResidentialCommonServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2_9_LAUNDRY;             !- Zone Name
WATERUSE:CONNECTIONS,
    F1 BUSINESS CENTER Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F1 BUSINESS CENTER Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F1_BUSINESS_CENTER;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F1 FITNESS CENTER Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 2,    !- Inlet Node Name
    F1 FITNESS CENTER Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F1_FITNESS_CENTER;     !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F1 LEASING OFFICE Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 3,    !- Inlet Node Name
    F1 LEASING OFFICE Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F1_LEASING_OFFICE;     !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F1 LOUNGE Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 4,    !- Inlet Node Name
    F1 LOUNGE Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F1_LOUNGE;             !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F1 RETAIL E CORE Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 5,    !- Inlet Node Name
    F1 RETAIL E CORE Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F1_RETAIL_E_CORE;      !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F1 RETAIL E OUTER Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 6,    !- Inlet Node Name
    F1 RETAIL E OUTER Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F1_RETAIL_E_OUTER;     !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F1 RETAIL W CORE Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 7,    !- Inlet Node Name
    F1 RETAIL W CORE Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F1_RETAIL_W_CORE;      !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F1 RETAIL W OUTER Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 8,    !- Inlet Node Name
    F1 RETAIL W OUTER Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F1_RETAIL_W_OUTER;     !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F10 1 BED N Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F10 1 BED N Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F10_1_BED_N;           !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F10 1 BED SE Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F10 1 BED SE Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F10_1_BED_SE;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F10 1 BED SW Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F10 1 BED SW Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F10_1_BED_SW;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F10 2 BED N CORE Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_4 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F10 2 BED N CORE Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F10_2_BED_N_CORE;      !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F10 2 BED NE Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_5 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F10 2 BED NE Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F10_2_BED_NE;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F10 2 BED NW Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_6 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F10 2 BED NW Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F10_2_BED_NW;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F10 2 BED SE Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_7 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F10 2 BED SE Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F10_2_BED_SE;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F10 2 BED SW Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_8 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F10 2 BED SW Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F10_2_BED_SW;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F10 STUDIO N Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_9 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F10 STUDIO N Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F10_STUDIO_N;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F2 9 1 BED N Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_10 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F2 9 1 BED N Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F2_9_1_BED_N;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F2 9 1 BED SE Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_11 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F2 9 1 BED SE Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F2_9_1_BED_SE;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F2 9 1 BED SW Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_12 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F2 9 1 BED SW Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F2_9_1_BED_SW;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F2 9 2 BED N CORE Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_13 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F2 9 2 BED N CORE Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F2_9_2_BED_N_CORE;     !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F2 9 2 BED NE Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_14 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F2 9 2 BED NE Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F2_9_2_BED_NE;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F2 9 2 BED NW Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_15 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F2 9 2 BED NW Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F2_9_2_BED_NW;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F2 9 2 BED SE Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_16 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F2 9 2 BED SE Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F2_9_2_BED_SE;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F2 9 2 BED SW Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_17 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F2 9 2 BED SW Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F2_9_2_BED_SW;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F2 9 STUDIO N Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_18 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    F2 9 STUDIO N Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F2_9_STUDIO_N;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F10 LAUNDRY Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 9,    !- Inlet Node Name
    F10 LAUNDRY Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F10_LAUNDRY;           !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    F2 9 LAUNDRY Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 10,    !- Inlet Node Name
    F2 9 LAUNDRY Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_F2_9_LAUNDRY;          !- Water Use Equipment 1 Name
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
Sizing:Zone,
    F1_Business_Center,      !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F1_Business_Center, !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F1_Fitness_Center,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F1_Fitness_Center,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F1_Leasing_Office,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F1_Leasing_Office,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F1_Lounge,               !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F1_Lounge,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F1_Retail_E_Core,        !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F1_Retail_E_Core,   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F1_Retail_E_Outer,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F1_Retail_E_Outer,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F1_Retail_W_Core,        !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F1_Retail_W_Core,   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F1_Retail_W_Outer,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F1_Retail_W_Outer,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F10_1_Bed_N,             !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F10_1_Bed_N,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F10_1_Bed_SE,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F10_1_Bed_SE,       !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F10_1_Bed_SW,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F10_1_Bed_SW,       !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F10_2_Bed_N_Core,        !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F10_2_Bed_N_Core,   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F10_2_Bed_NE,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F10_2_Bed_NE,       !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F10_2_Bed_NW,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F10_2_Bed_NW,       !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F10_2_Bed_SE,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F10_2_Bed_SE,       !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F10_2_Bed_SW,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F10_2_Bed_SW,       !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F10_Corridor,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F10_Corridor,       !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F10_Laundry,             !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F10_Laundry,        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F10_Studio_N,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F10_Studio_N,       !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F2_9_1_Bed_N,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F2_9_1_Bed_N,       !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F2_9_1_Bed_SE,           !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F2_9_1_Bed_SE,      !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F2_9_1_Bed_SW,           !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F2_9_1_Bed_SW,      !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F2_9_2_Bed_N_Core,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F2_9_2_Bed_N_Core,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F2_9_2_Bed_NE,           !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F2_9_2_Bed_NE,      !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F2_9_2_Bed_NW,           !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F2_9_2_Bed_NW,      !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F2_9_2_Bed_SE,           !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F2_9_2_Bed_SE,      !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F2_9_2_Bed_SW,           !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F2_9_2_Bed_SW,      !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F2_9_Corridor,           !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F2_9_Corridor,      !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F2_9_Laundry,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F2_9_Laundry,       !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    F2_9_Studio_N,           !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_F2_9_Studio_N,      !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10.0000000000001,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.8888888888889,        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
Sizing:System,
    PropAirSys6,             !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropAirSys6-2,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14.4444444444445,        !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropAirSys6-3,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14.4444444444445,        !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys,      !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-10,   !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-11,   !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-12,   !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-13,   !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-14,   !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-15,   !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-16,   !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-17,   !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-18,   !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-2,    !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-3,    !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-4,    !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-5,    !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-6,    !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-7,    !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-8,    !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    PropVentOnlyAirSys-9,    !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.6843418860808e-14,     !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.6843418860808e-14,     !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                      !- 100% Outdoor Air in Cooling
    Yes,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
Sizing:Plant,
    ChW System,              !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666669,        !- Design Loop Exit Temperature {C}
    6.66666666666667,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode
Sizing:Plant,
    CW System,               !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    27.6666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode
Sizing:Plant,
    HW System,               !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222223,        !- Design Loop Exit Temperature {C}
    22.2222222222222,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========
ZoneHVAC:FourPipeFanCoil,
    ZnSys F10 1-Bed N,       !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F10 1-Bed N Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed N Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F10 1-Bed N OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 16,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 10,          !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 10,              !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F10 1-Bed SE,      !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F10 1-Bed SE Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed SE Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F10 1-Bed SE OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 17,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 11,          !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 11,              !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F10 1-Bed SW,      !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F10 1-Bed SW Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed SW Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F10 1-Bed SW OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 18,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 12,          !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 12,              !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F10 2-Bed N Core,  !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F10 2-Bed N Core Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed N Core Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F10 2-Bed N Core OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 19,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 13,          !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 13,              !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F10 2-Bed NE,      !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F10 2-Bed NE Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed NE Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F10 2-Bed NE OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 20,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 14,          !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 14,              !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F10 2-Bed NW,      !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F10 2-Bed NW Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed NW Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F10 2-Bed NW OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 21,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 15,          !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 15,              !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F10 2-Bed SE,      !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F10 2-Bed SE Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed SE Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F10 2-Bed SE OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 22,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 16,          !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 16,              !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F10 2-Bed SW,      !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F10 2-Bed SW Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed SW Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F10 2-Bed SW OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 23,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 17,          !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 17,              !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F10 Studio N,      !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F10 Studio N Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 Studio N Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F10 Studio N OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 26,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 18,          !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 18,              !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F2-9 1-Bed N,      !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F2-9 1-Bed N Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed N Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F2-9 1-Bed N OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 1,                   !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 1,           !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 1,               !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F2-9 1-Bed SE,     !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F2-9 1-Bed SE Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed SE Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F2-9 1-Bed SE OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 6,                   !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 2,           !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 2,               !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F2-9 1-Bed SW,     !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F2-9 1-Bed SW Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed SW Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F2-9 1-Bed SW OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 7,                   !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 3,           !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 3,               !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F2-9 2-Bed N Core, !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F2-9 2-Bed N Core Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed N Core Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F2-9 2-Bed N Core OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 8,                   !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 4,           !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 4,               !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F2-9 2-Bed NE,     !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F2-9 2-Bed NE Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed NE Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F2-9 2-Bed NE OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 9,                   !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 5,           !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 5,               !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F2-9 2-Bed NW,     !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F2-9 2-Bed NW Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed NW Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F2-9 2-Bed NW OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 10,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 6,           !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 6,               !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F2-9 2-Bed SE,     !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F2-9 2-Bed SE Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed SE Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F2-9 2-Bed SE OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 11,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 7,           !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 7,               !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F2-9 2-Bed SW,     !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F2-9 2-Bed SW Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed SW Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F2-9 2-Bed SW OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 12,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 8,           !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 8,               !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:FourPipeFanCoil,
    ZnSys F2-9 Studio N,     !- Name
    AllOnHVACAvail,          !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    1,                       !- Low Speed Supply Air Flow Ratio
    1,                       !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    ZnSys F2-9 Studio N Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 Studio N Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZnSys F2-9 Studio N OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan 15,                  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    CoilCooling 9,           !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    CoilHtg 9,               !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-10 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-10 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-11 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-11 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-12 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-12 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-13 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-13 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-14,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-14 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-14 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-15 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-15 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-16 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-16 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-17 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-17 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-18,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-18 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-18 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-2 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-2 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-3 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-3 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-4 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-4 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-5 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-5 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-6 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-6 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-7 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-7 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-8 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-8 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    PropVentOnlyAirSys TrmlUnit-9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVentOnlyAirSys-9 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    PropVentOnlyAirSys TrmlUnit-9 Outlet Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========
AirTerminal:SingleDuct:VAV:Reheat,
    PropVAVBox TrmlUnit,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVAVBox TrmlUnit Damper Outlet,  !- Damper Air Outlet Node Name
    PropAirSys6 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.0453069545472,         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PropVAVBox CoilHtg-1,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PropVAVBox TrmlUnit Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PropVAVBox TrmlUnit-2,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVAVBox TrmlUnit-2 Damper Outlet,  !- Damper Air Outlet Node Name
    PropAirSys6 Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.198217926144,          !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PropVAVBox CoilHtg-2,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PropVAVBox TrmlUnit-2 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PropVAVBox TrmlUnit-3,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVAVBox TrmlUnit-3 Damper Outlet,  !- Damper Air Outlet Node Name
    PropAirSys6 Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.0169901079552,         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PropVAVBox CoilHtg-3,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PropVAVBox TrmlUnit-3 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PropVAVBox TrmlUnit-4,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVAVBox TrmlUnit-4 Damper Outlet,  !- Damper Air Outlet Node Name
    PropAirSys6 Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.14498225455104,        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PropVAVBox CoilHtg-4,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PropVAVBox TrmlUnit-4 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_F1_LOUNGE;          !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    PropVAVBox TrmlUnit-5,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVAVBox TrmlUnit-5 Damper Outlet,  !- Damper Air Outlet Node Name
    PropAirSys6 Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3737823750144,         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PropVAVBox CoilHtg-5,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PropVAVBox TrmlUnit-5 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PropVAVBox TrmlUnit-6,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVAVBox TrmlUnit-6 Damper Outlet,  !- Damper Air Outlet Node Name
    PropAirSys6 Zone Splitter Outlet Node 6,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.1868911875072,         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PropVAVBox CoilHtg-6,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PropVAVBox TrmlUnit-6 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PropVAVBox TrmlUnit-7,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVAVBox TrmlUnit-7 Damper Outlet,  !- Damper Air Outlet Node Name
    PropAirSys6 Zone Splitter Outlet Node 7,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3737823750144,         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PropVAVBox CoilHtg-7,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PropVAVBox TrmlUnit-7 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PropVAVBox TrmlUnit-8,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVAVBox TrmlUnit-8 Damper Outlet,  !- Damper Air Outlet Node Name
    PropAirSys6 Zone Splitter Outlet Node 8,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.1868911875072,         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PropVAVBox CoilHtg-8,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PropVAVBox TrmlUnit-8 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PropVAVBox TrmlUnit-9,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVAVBox TrmlUnit-9 Damper Outlet,  !- Damper Air Outlet Node Name
    PropAirSys6-3 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.113267386368,          !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PropVAVBox CoilHtg-9,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PropVAVBox TrmlUnit-9 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PropVAVBox TrmlUnit-10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVAVBox TrmlUnit-10 Damper Outlet,  !- Damper Air Outlet Node Name
    PropAirSys6-3 Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.0169901079552,         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PropVAVBox CoilHtg-10,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PropVAVBox TrmlUnit-10 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PropVAVBox TrmlUnit-11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVAVBox TrmlUnit-11 Damper Outlet,  !- Damper Air Outlet Node Name
    PropAirSys6-2 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.906139090944,          !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PropVAVBox CoilHtg-11,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PropVAVBox TrmlUnit-11 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PropVAVBox TrmlUnit-12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropVAVBox TrmlUnit-12 Damper Outlet,  !- Damper Air Outlet Node Name
    PropAirSys6-2 Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.1359208636416,         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PropVAVBox CoilHtg-12,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PropVAVBox TrmlUnit-12 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
ZoneHVAC:AirDistributionUnit,
    ADU PropVAVBox TrmlUnit, !- Name
    PropVAVBox TrmlUnit Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PropVAVBox TrmlUnit;     !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVAVBox TrmlUnit-2,  !- Name
    PropVAVBox TrmlUnit-2 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PropVAVBox TrmlUnit-2;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVAVBox TrmlUnit-3,  !- Name
    PropVAVBox TrmlUnit-3 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PropVAVBox TrmlUnit-3;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVAVBox TrmlUnit-4,  !- Name
    PropVAVBox TrmlUnit-4 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PropVAVBox TrmlUnit-4;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVAVBox TrmlUnit-5,  !- Name
    PropVAVBox TrmlUnit-5 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PropVAVBox TrmlUnit-5;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVAVBox TrmlUnit-6,  !- Name
    PropVAVBox TrmlUnit-6 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PropVAVBox TrmlUnit-6;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVAVBox TrmlUnit-7,  !- Name
    PropVAVBox TrmlUnit-7 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PropVAVBox TrmlUnit-7;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVAVBox TrmlUnit-8,  !- Name
    PropVAVBox TrmlUnit-8 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PropVAVBox TrmlUnit-8;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-10,  !- Name
    PropVentOnlyAirSys TrmlUnit-10 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-10;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-11,  !- Name
    PropVentOnlyAirSys TrmlUnit-11 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-11;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-12,  !- Name
    PropVentOnlyAirSys TrmlUnit-12 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-12;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-13,  !- Name
    PropVentOnlyAirSys TrmlUnit-13 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-13;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-14,  !- Name
    PropVentOnlyAirSys TrmlUnit-14 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-14;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-15,  !- Name
    PropVentOnlyAirSys TrmlUnit-15 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-15;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-16,  !- Name
    PropVentOnlyAirSys TrmlUnit-16 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-16;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-17,  !- Name
    PropVentOnlyAirSys TrmlUnit-17 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-17;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVAVBox TrmlUnit-9,  !- Name
    PropVAVBox TrmlUnit-9 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PropVAVBox TrmlUnit-9;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVAVBox TrmlUnit-10,  !- Name
    PropVAVBox TrmlUnit-10 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PropVAVBox TrmlUnit-10;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-18,  !- Name
    PropVentOnlyAirSys TrmlUnit-18 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-18;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit,  !- Name
    PropVentOnlyAirSys TrmlUnit Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-2,  !- Name
    PropVentOnlyAirSys TrmlUnit-2 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-2;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-3,  !- Name
    PropVentOnlyAirSys TrmlUnit-3 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-3;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-4,  !- Name
    PropVentOnlyAirSys TrmlUnit-4 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-4;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-5,  !- Name
    PropVentOnlyAirSys TrmlUnit-5 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-5;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-6,  !- Name
    PropVentOnlyAirSys TrmlUnit-6 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-6;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-7,  !- Name
    PropVentOnlyAirSys TrmlUnit-7 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-7;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-8,  !- Name
    PropVentOnlyAirSys TrmlUnit-8 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-8;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVAVBox TrmlUnit-11,  !- Name
    PropVAVBox TrmlUnit-11 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PropVAVBox TrmlUnit-11;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVAVBox TrmlUnit-12,  !- Name
    PropVAVBox TrmlUnit-12 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PropVAVBox TrmlUnit-12;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PropVentOnlyAirSys TrmlUnit-9,  !- Name
    PropVentOnlyAirSys TrmlUnit-9 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    PropVentOnlyAirSys TrmlUnit-9;  !- Air Terminal Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    Thermal Zone: F1 Business Center Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVAVBox TrmlUnit, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: F1 Fitness Center Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVAVBox TrmlUnit-2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: F1 Leasing Office Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVAVBox TrmlUnit-3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: F1 Lounge Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVAVBox TrmlUnit-4,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: F1 Retail E Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVAVBox TrmlUnit-5,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: F1 Retail E Outer Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVAVBox TrmlUnit-6,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: F1 Retail W Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVAVBox TrmlUnit-7,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: F1 Retail W Outer Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVAVBox TrmlUnit-8,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: F10 1-Bed N Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-10,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F10 1-Bed N,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F10 1-Bed SE Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-11,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F10 1-Bed SE,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F10 1-Bed SW Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-12,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F10 1-Bed SW,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F10 2-Bed N Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-13,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F10 2-Bed N Core,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F10 2-Bed NE Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-14,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F10 2-Bed NE,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F10 2-Bed NW Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-15,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F10 2-Bed NW,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F10 2-Bed SE Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-16,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F10 2-Bed SE,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F10 2-Bed SW Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-17,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F10 2-Bed SW,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F10 Corridor Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVAVBox TrmlUnit-9,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: F10 Laundry Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVAVBox TrmlUnit-10,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: F10 Studio N Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-18,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F10 Studio N,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F2-9 1-Bed N Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F2-9 1-Bed N,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F2-9 1-Bed SE Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F2-9 1-Bed SE,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F2-9 1-Bed SW Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F2-9 1-Bed SW,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F2-9 2-Bed N Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-4,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F2-9 2-Bed N Core, !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F2-9 2-Bed NE Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-5,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F2-9 2-Bed NE,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F2-9 2-Bed NW Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-6,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F2-9 2-Bed NW,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F2-9 2-Bed SE Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-7,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F2-9 2-Bed SE,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F2-9 2-Bed SW Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-8,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F2-9 2-Bed SW,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: F2-9 Corridor Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVAVBox TrmlUnit-11,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: F2-9 Laundry Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVAVBox TrmlUnit-12,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: F2-9 Studio N Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PropVentOnlyAirSys TrmlUnit-9,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    ZnSys F2-9 Studio N,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Thermal Zone: L1 Parking Garage Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Thermal Zone: L1 Parking Garage PropExhFan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Thermal Zone: L2 Parking Garage Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Thermal Zone: L2 Parking Garage PropExhFan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    F1_BUSINESS_CENTER,      !- Zone Name
    Thermal Zone: F1 Business Center Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F1 Business Center Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F1 Business Center Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F1 Business Center Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F1_FITNESS_CENTER,       !- Zone Name
    Thermal Zone: F1 Fitness Center Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F1 Fitness Center Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F1 Fitness Center Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F1 Fitness Center Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F1_LEASING_OFFICE,       !- Zone Name
    Thermal Zone: F1 Leasing Office Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F1 Leasing Office Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F1 Leasing Office Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F1 Leasing Office Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F1_LOUNGE,               !- Zone Name
    Thermal Zone: F1 Lounge Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F1 Lounge Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F1 Lounge Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F1 Lounge Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F1_RETAIL_E_CORE,        !- Zone Name
    Thermal Zone: F1 Retail E Core Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F1 Retail E Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F1 Retail E Core Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F1 Retail E Core Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F1_RETAIL_E_OUTER,       !- Zone Name
    Thermal Zone: F1 Retail E Outer Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F1 Retail E Outer Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F1 Retail E Outer Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F1 Retail E Outer Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F1_RETAIL_W_CORE,        !- Zone Name
    Thermal Zone: F1 Retail W Core Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F1 Retail W Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F1 Retail W Core Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F1 Retail W Core Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F1_RETAIL_W_OUTER,       !- Zone Name
    Thermal Zone: F1 Retail W Outer Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F1 Retail W Outer Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F1 Retail W Outer Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F1 Retail W Outer Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F10_1_BED_N,             !- Zone Name
    Thermal Zone: F10 1-Bed N Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F10 1-Bed N Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F10 1-Bed N Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F10 1-Bed N Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F10 1-Bed N Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F10_1_BED_SE,            !- Zone Name
    Thermal Zone: F10 1-Bed SE Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F10 1-Bed SE Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F10 1-Bed SE Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F10 1-Bed SE Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F10 1-Bed SE Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F10_1_BED_SW,            !- Zone Name
    Thermal Zone: F10 1-Bed SW Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F10 1-Bed SW Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F10 1-Bed SW Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F10 1-Bed SW Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F10 1-Bed SW Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F10_2_BED_N_CORE,        !- Zone Name
    Thermal Zone: F10 2-Bed N Core Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F10 2-Bed N Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F10 2-Bed N Core Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F10 2-Bed N Core Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F10 2-Bed N Core Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F10_2_BED_NE,            !- Zone Name
    Thermal Zone: F10 2-Bed NE Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F10 2-Bed NE Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F10 2-Bed NE Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F10 2-Bed NE Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F10 2-Bed NE Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F10_2_BED_NW,            !- Zone Name
    Thermal Zone: F10 2-Bed NW Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F10 2-Bed NW Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F10 2-Bed NW Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F10 2-Bed NW Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F10 2-Bed NW Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F10_2_BED_SE,            !- Zone Name
    Thermal Zone: F10 2-Bed SE Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F10 2-Bed SE Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F10 2-Bed SE Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F10 2-Bed SE Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F10 2-Bed SE Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F10_2_BED_SW,            !- Zone Name
    Thermal Zone: F10 2-Bed SW Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F10 2-Bed SW Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F10 2-Bed SW Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F10 2-Bed SW Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F10 2-Bed SW Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F10_CORRIDOR,            !- Zone Name
    Thermal Zone: F10 Corridor Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F10 Corridor Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F10 Corridor Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F10 Corridor Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F10_LAUNDRY,             !- Zone Name
    Thermal Zone: F10 Laundry Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F10 Laundry Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F10 Laundry Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F10 Laundry Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F10_STUDIO_N,            !- Zone Name
    Thermal Zone: F10 Studio N Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F10 Studio N Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F10 Studio N Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F10 Studio N Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F10 Studio N Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F2_9_1_BED_N,            !- Zone Name
    Thermal Zone: F2-9 1-Bed N Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F2-9 1-Bed N Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F2-9 1-Bed N Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F2-9 1-Bed N Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F2-9 1-Bed N Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F2_9_1_BED_SE,           !- Zone Name
    Thermal Zone: F2-9 1-Bed SE Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F2-9 1-Bed SE Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F2-9 1-Bed SE Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F2-9 1-Bed SE Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F2-9 1-Bed SE Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F2_9_1_BED_SW,           !- Zone Name
    Thermal Zone: F2-9 1-Bed SW Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F2-9 1-Bed SW Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F2-9 1-Bed SW Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F2-9 1-Bed SW Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F2-9 1-Bed SW Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F2_9_2_BED_N_CORE,       !- Zone Name
    Thermal Zone: F2-9 2-Bed N Core Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F2-9 2-Bed N Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F2-9 2-Bed N Core Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F2-9 2-Bed N Core Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F2-9 2-Bed N Core Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F2_9_2_BED_NE,           !- Zone Name
    Thermal Zone: F2-9 2-Bed NE Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F2-9 2-Bed NE Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F2-9 2-Bed NE Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F2-9 2-Bed NE Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F2-9 2-Bed NE Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F2_9_2_BED_NW,           !- Zone Name
    Thermal Zone: F2-9 2-Bed NW Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F2-9 2-Bed NW Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F2-9 2-Bed NW Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F2-9 2-Bed NW Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F2-9 2-Bed NW Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F2_9_2_BED_SE,           !- Zone Name
    Thermal Zone: F2-9 2-Bed SE Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F2-9 2-Bed SE Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F2-9 2-Bed SE Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F2-9 2-Bed SE Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F2-9 2-Bed SE Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F2_9_2_BED_SW,           !- Zone Name
    Thermal Zone: F2-9 2-Bed SW Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F2-9 2-Bed SW Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F2-9 2-Bed SW Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F2-9 2-Bed SW Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F2-9 2-Bed SW Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F2_9_CORRIDOR,           !- Zone Name
    Thermal Zone: F2-9 Corridor Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F2-9 Corridor Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F2-9 Corridor Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F2-9 Corridor Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F2_9_LAUNDRY,            !- Zone Name
    Thermal Zone: F2-9 Laundry Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F2-9 Laundry Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F2-9 Laundry Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F2-9 Laundry Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    F2_9_STUDIO_N,           !- Zone Name
    Thermal Zone: F2-9 Studio N Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: F2-9 Studio N Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: F2-9 Studio N Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: F2-9 Studio N Room Air Node,  !- Zone Air Node Name
    Thermal Zone: F2-9 Studio N Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    L1_PARKING_GARAGE,       !- Zone Name
    Thermal Zone: L1 Parking Garage Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: L1 Parking Garage Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: L1 Parking Garage Room Air Node;  !- Zone Air Node Name
ZoneHVAC:EquipmentConnections,
    L2_PARKING_GARAGE,       !- Zone Name
    Thermal Zone: L2 Parking Garage Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: L2 Parking Garage Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: L2 Parking Garage Room Air Node;  !- Zone Air Node Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-10,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.546,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.84,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-10 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-10 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-10,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.546,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.84,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-10 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-11,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.546,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.84,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-11 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-11 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-11,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.546,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.84,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-11 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-12,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.546,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.84,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-12 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-12 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-12,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.546,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.84,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-12 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-13,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-13 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-13 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-13,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-13 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-14,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-14 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-14 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-14,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-14 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-15,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-15 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-15 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-15,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-15 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-16,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-16 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-16 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-16,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-16 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-17,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-17 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-17 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-17,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-17 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-18,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-18 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-18 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-18,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-18 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-2,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-2 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-2 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-2,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-2 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-3,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-3 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-3 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-3,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-3 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-4,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-4 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-4 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-4,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-4 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-5,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-5 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-5 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-5,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-5 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-6,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-6 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-6 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-6,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-6 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-7,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-7 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-7 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-7,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-7 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-8,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-8 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-8 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-8,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-8 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys RetFan-9,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys-9 Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys RetFan-9 Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    PropVentOnlyAirSys SupFan-9,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node,  !- Air Inlet Node Name
    PropVentOnlyAirSys SupFan-9 Outlet Node;  !- Air Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========
Fan:VariableVolume,
    PropSys6 Fan,            !- Name
    ApartmentHighRiseRetailHVACAvail,  !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    1388.53,          !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    1.52684436824064,        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    PropSys6 CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    PropSys6 Fan Outlet Node,!- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    PropSys6 Fan-2,          !- Name
    ApartmentHighRiseRetailHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    1388.53,          !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    1.0420599545856,         !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    PropSys6 CoilHtg-2 Air Outlet Node,  !- Air Inlet Node Name
    PropSys6 Fan-2 Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    PropSys6 Fan-3,          !- Name
    ApartmentHighRiseRetailHVACAvail,  !- Availability Schedule Name
    0.546,                 !- Fan Total Efficiency
    1388.53,          !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0.1302574943232,         !- Fan Power Minimum Air Flow Rate {m3/s}
    0.84,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    PropSys6 CoilHtg-3 Air Outlet Node,  !- Air Inlet Node Name
    PropSys6 Fan-3 Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========
Fan:OnOff,
    Fan 16,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.546,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.84,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F10 1-Bed N Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed N Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 9,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 9,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 17,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.546,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.84,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F10 1-Bed SE Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed SE Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 10,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 10,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 18,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.546,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.84,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F10 1-Bed SW Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed SW Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 11,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 11,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 19,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.53625,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F10 2-Bed N Core Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed N Core Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 12,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 12,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 20,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.53625,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F10 2-Bed NE Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed NE Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 13,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 13,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 21,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.53625,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F10 2-Bed NW Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed NW Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 14,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 14,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 22,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.53625,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F10 2-Bed SE Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed SE Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 15,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 15,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 23,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.53625,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F10 2-Bed SW Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed SW Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 16,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 16,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 26,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.53625,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F10 Studio N Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F10 Studio N Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 17,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 17,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 1,                   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F2-9 1-Bed N Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed N Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 6,                   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F2-9 1-Bed SE Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed SE Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 7,                   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F2-9 1-Bed SW Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed SW Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 2,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 8,                   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F2-9 2-Bed N Core Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed N Core Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 3,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 9,                   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F2-9 2-Bed NE Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed NE Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 4,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 4,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 10,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F2-9 2-Bed NW Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed NW Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 5,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 5,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 11,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F2-9 2-Bed SE Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed SE Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 6,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 12,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F2-9 2-Bed SW Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed SW Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 7,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 7,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    Fan 15,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    330.96,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ZnSys F2-9 Studio N Mixed Air Node,  !- Air Inlet Node Name
    ZnSys F2-9 Studio N Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 8,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 8,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========
Fan:ZoneExhaust,
    Thermal Zone: L1 Parking Garage PropExhFan,  !- Name
    ApartmentHighRiseResidentialCommonHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    51.5434678992,           !- Pressure Rise {Pa}
    4.438665703296,          !- Maximum Flow Rate {m3/s}
    Thermal Zone: L1 Parking Garage PropExhFan Inlet Node,  !- Air Inlet Node Name
    Thermal Zone: L1 Parking Garage PropExhFan Outlet Node,  !- Air Outlet Node Name
    ProcessMotors,           !- End-Use Subcategory
    Always On Discrete,      !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
Fan:ZoneExhaust,
    Thermal Zone: L2 Parking Garage PropExhFan,  !- Name
    ApartmentHighRiseResidentialCommonHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    51.5434678992,           !- Pressure Rise {Pa}
    4.438665703296,          !- Maximum Flow Rate {m3/s}
    Thermal Zone: L2 Parking Garage PropExhFan Inlet Node,  !- Air Inlet Node Name
    Thermal Zone: L2 Parking Garage PropExhFan Outlet Node,  !- Air Outlet Node Name
    ProcessMotors,           !- End-Use Subcategory
    Always On Discrete,      !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========
Coil:Cooling:Water,
    CoilCooling 10,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    ChW System Demand Splitter Outlet Node 13,  !- Water Inlet Node Name
    CoilCooling 10 Water Outlet Node,  !- Water Outlet Node Name
    ZnSys F10 1-Bed N Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed N Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    CoilCooling 11,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    ChW System Demand Splitter Outlet Node 14,  !- Water Inlet Node Name
    CoilCooling 11 Water Outlet Node,  !- Water Outlet Node Name
    ZnSys F10 1-Bed SE Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed SE Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    CoilCooling 12,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    ChW System Demand Splitter Outlet Node 15,  !- Water Inlet Node Name
    CoilCooling 12 Water Outlet Node,  !- Water Outlet Node Name
    ZnSys F10 1-Bed SW Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed SW Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    CoilCooling 13,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    ChW System Demand Splitter Outlet Node 16,  !- Water Inlet Node Name
    CoilCooling 13 Water Outlet Node,  !- Water Outlet Node Name
    ZnSys F10 2-Bed N Core Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed N Core Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    CoilCooling 14,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    ChW System Demand Splitter Outlet Node 17,  !- Water Inlet Node Name
    CoilCooling 14 Water Outlet Node,  !- Water Outlet Node Name
    ZnSys F10 2-Bed NE Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed NE Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    CoilCooling 15,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    ChW System Demand Splitter Outlet Node 18,  !- Water Inlet Node Name
    CoilCooling 15 Water Outlet Node,  !- Water Outlet Node Name
    ZnSys F10 2-Bed NW Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed NW Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    CoilCooling 16,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    ChW System Demand Splitter Outlet Node 19,  !- Water Inlet Node Name
    CoilCooling 16 Water Outlet Node,  !- Water Outlet Node Name
    ZnSys F10 2-Bed SE Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed SE Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    CoilCooling 17,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
