    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.92021016,             !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    1.221330552,             !- Vertex 1 Z-coordinate {m}
    21.92021016,             !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    14.65578984,             !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    14.65578984,             !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    1.221330552;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.65578984,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.221330552,             !- Vertex 1 Z-coordinate {m}
    14.65578984,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    21.92021016,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    21.92021016,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.221330552;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.34058984,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.221330552,             !- Vertex 1 Z-coordinate {m}
    7.34058984,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    14.60501016,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    14.60501016,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.221330552;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    20.09141016,             !- Vertex 1 Y-coordinate {m}
    1.219971144,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    20.09141016,             !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.02539998984,           !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.02539998984,           !- Vertex 4 Y-coordinate {m}
    1.219971144;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 3,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.28981016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    1.221330552,             !- Vertex 1 Z-coordinate {m}
    7.28981016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    0.02539998984,           !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    0.02539998984,           !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    1.221330552;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 5,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.02539998984,           !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.221330552,             !- Vertex 1 Z-coordinate {m}
    0.02539998984,           !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    7.28981016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    7.28981016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.221330552;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 175,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1341,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.9139016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    29.57349432,             !- Vertex 1 Z-coordinate {m}
    46.9139016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    39.0396984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    39.0396984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    29.57349432;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 187,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1444,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.04341016,             !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    29.57349432,             !- Vertex 1 Z-coordinate {m}
    17.04341016,             !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    9.16938984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    9.16938984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    29.57349432;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 174,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1333,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.9436984,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    29.57349432,             !- Vertex 1 Z-coordinate {m}
    32.9436984,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    40.8179016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    40.8179016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    29.57349432;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 179,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1398,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    40.8684984,              !- Vertex 1 X-coordinate {m}
    9.059418e-14,            !- Vertex 1 Y-coordinate {m}
    29.57349432,             !- Vertex 1 Z-coordinate {m}
    40.8684984,              !- Vertex 2 X-coordinate {m}
    9.059418e-14,            !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    48.7427016,              !- Vertex 3 X-coordinate {m}
    9.059418e-14,            !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    48.7427016,              !- Vertex 4 X-coordinate {m}
    9.059418e-14,            !- Vertex 4 Y-coordinate {m}
    29.57349432;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 186,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1429,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.92298984,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    29.57349432,             !- Vertex 1 Z-coordinate {m}
    18.92298984,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    26.79701016,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    26.79701016,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    29.57349432;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 188,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1449,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.99818984,             !- Vertex 1 X-coordinate {m}
    9.059418e-14,            !- Vertex 1 Y-coordinate {m}
    29.57349432,             !- Vertex 1 Z-coordinate {m}
    10.99818984,             !- Vertex 2 X-coordinate {m}
    9.059418e-14,            !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    18.87221016,             !- Vertex 3 X-coordinate {m}
    9.059418e-14,            !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    18.87221016,             !- Vertex 4 X-coordinate {m}
    9.059418e-14,            !- Vertex 4 Y-coordinate {m}
    29.57349432;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 182,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1410,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    28.01621016,             !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    29.57129976,             !- Vertex 1 Z-coordinate {m}
    28.01621016,             !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    17.09418984,             !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    17.09418984,             !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    29.57129976;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 176,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1374,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    10.99818984,             !- Vertex 1 Y-coordinate {m}
    29.57242752,             !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    10.99818984,             !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    20.09141016,             !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    20.09141016,             !- Vertex 4 Y-coordinate {m}
    29.57242752;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 177,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1378,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.8867016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    29.57129976,             !- Vertex 1 Z-coordinate {m}
    57.8867016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    46.9644984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    46.9644984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    29.57129976;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 180,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1402,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    20.09141016,             !- Vertex 1 Y-coordinate {m}
    29.57129976,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    20.09141016,             !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.16938984,              !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.16938984,              !- Vertex 4 Y-coordinate {m}
    29.57129976;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 181,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1405,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.11861016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    29.57242752,             !- Vertex 1 Z-coordinate {m}
    9.11861016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    0.02539998984,           !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    0.02539998984,           !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    29.57242752;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 190,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1461,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    48.7932984,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    29.57242752,             !- Vertex 1 Z-coordinate {m}
    48.7932984,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    57.8867016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    57.8867016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    29.57242752;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 191,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1465,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    0.02539998984,           !- Vertex 1 Y-coordinate {m}
    29.57129976,             !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    0.02539998984,           !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    10.94741016,             !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    10.94741016,             !- Vertex 4 Y-coordinate {m}
    29.57129976;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 183,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1414,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.11861016,              !- Vertex 1 Y-coordinate {m}
    29.57242752,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.11861016,              !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.02539998984,           !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.02539998984,           !- Vertex 4 Y-coordinate {m}
    29.57242752;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 184,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1415,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.02539998984,           !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    29.57129976,             !- Vertex 1 Z-coordinate {m}
    0.02539998984,           !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    10.94741016,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    10.94741016,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    29.57129976;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 189,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1455,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.84778984,             !- Vertex 1 X-coordinate {m}
    6.039612e-14,            !- Vertex 1 Y-coordinate {m}
    29.58623496,             !- Vertex 1 Z-coordinate {m}
    26.84778984,             !- Vertex 2 X-coordinate {m}
    6.039612e-14,            !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    29.84501016,             !- Vertex 3 X-coordinate {m}
    6.039612e-14,            !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    29.84501016,             !- Vertex 4 X-coordinate {m}
    6.039612e-14,            !- Vertex 4 Y-coordinate {m}
    29.58623496;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 173,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1327,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    29.89578984,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    29.58623496,             !- Vertex 1 Z-coordinate {m}
    29.89578984,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    32.8931016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    32.8931016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    29.58623496;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 178,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1388,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.9891016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    29.57696904,             !- Vertex 1 Z-coordinate {m}
    38.9891016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    33.5532984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    33.5532984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    29.57696904;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 185,         !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 1420,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.5027016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    29.57696904,             !- Vertex 1 Z-coordinate {m}
    33.5027016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    28.3464,                 !- Vertex 2 Z-coordinate {m}
    28.06698984,             !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    28.3464,                 !- Vertex 3 Z-coordinate {m}
    28.06698984,             !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    29.57696904;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 23,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 141,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.9139016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    5.18949432,              !- Vertex 1 Z-coordinate {m}
    46.9139016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    39.0396984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    39.0396984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    5.18949432;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 236,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.04341016,             !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    5.18949432,              !- Vertex 1 Z-coordinate {m}
    17.04341016,             !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    9.16938984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    9.16938984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    5.18949432;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 125,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.9436984,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.18949432,              !- Vertex 1 Z-coordinate {m}
    32.9436984,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    40.8179016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    40.8179016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.18949432;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 27,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 194,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    40.8684984,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.18949432,              !- Vertex 1 Z-coordinate {m}
    40.8684984,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    48.7427016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    48.7427016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.18949432;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 221,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.92298984,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.18949432,              !- Vertex 1 Z-coordinate {m}
    18.92298984,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    26.79701016,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    26.79701016,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.18949432;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 241,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.99818984,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.18949432,              !- Vertex 1 Z-coordinate {m}
    10.99818984,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.87221016,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.87221016,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.18949432;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 30,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 206,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    28.01621016,             !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    5.18729976,              !- Vertex 1 Z-coordinate {m}
    28.01621016,             !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    17.09418984,             !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    17.09418984,             !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    5.18729976;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 176,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    10.99818984,             !- Vertex 1 Y-coordinate {m}
    5.18842752,              !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    10.99818984,             !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    20.09141016,             !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    20.09141016,             !- Vertex 4 Y-coordinate {m}
    5.18842752;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 25,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 180,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.8867016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    5.18729976,              !- Vertex 1 Z-coordinate {m}
    57.8867016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    46.9644984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    46.9644984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    5.18729976;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 198,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    20.09141016,             !- Vertex 1 Y-coordinate {m}
    5.18729976,              !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    20.09141016,             !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.16938984,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.16938984,              !- Vertex 4 Y-coordinate {m}
    5.18729976;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 201,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.11861016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    5.18842752,              !- Vertex 1 Z-coordinate {m}
    9.11861016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0.02539998984,           !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0.02539998984,           !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    5.18842752;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 253,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    48.7932984,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.18842752,              !- Vertex 1 Z-coordinate {m}
    48.7932984,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    57.8867016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    57.8867016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.18842752;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 257,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    0.02539998984,           !- Vertex 1 Y-coordinate {m}
    5.18729976,              !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    0.02539998984,           !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    10.94741016,             !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    10.94741016,             !- Vertex 4 Y-coordinate {m}
    5.18729976;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 210,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.11861016,              !- Vertex 1 Y-coordinate {m}
    5.18842752,              !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.11861016,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.02539998984,           !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.02539998984,           !- Vertex 4 Y-coordinate {m}
    5.18842752;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 211,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.02539998984,           !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.18729976,              !- Vertex 1 Z-coordinate {m}
    0.02539998984,           !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    10.94741016,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    10.94741016,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.18729976;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 247,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.84778984,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.20223496,              !- Vertex 1 Z-coordinate {m}
    26.84778984,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    29.84501016,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    29.84501016,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.20223496;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 119,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    29.89578984,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.20223496,              !- Vertex 1 Z-coordinate {m}
    29.89578984,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    32.8931016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    32.8931016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.20223496;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 136,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.9891016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    5.19296904,              !- Vertex 1 Z-coordinate {m}
    38.9891016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    33.5532984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    33.5532984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    5.19296904;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    FixedAndOperableWindow_Res,  !- Construction Name
    Surface 216,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.5027016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    5.19296904,              !- Vertex 1 Z-coordinate {m}
    33.5027016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    28.06698984,             !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    28.06698984,             !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    5.19296904;              !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========
InternalMass,
    Merged Surface 102 - Surface 102 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Lounge,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 103 - Surface 103 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Lounge,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.64515199999999;        !- Surface Area {m2}
InternalMass,
    Merged Surface 104 - Surface 104 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Lounge,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 105 - Surface 105 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Lounge,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.64515199999999;        !- Surface Area {m2}
InternalMass,
    Merged Surface 30 - Surface 30 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Lounge,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 86 - Surface 86 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Lounge,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 87 - Surface 87 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Lounge,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 90 - Surface 90 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Lounge,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 92 - Surface 92 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Lounge,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 96 - Surface 96 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Lounge,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 97 - Surface 97 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Lounge,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 99 - Surface 99 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Lounge,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 75 - Surface 75 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Retail_E_Core,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    61.3160064;              !- Surface Area {m2}
InternalMass,
    Merged Surface 11 - Surface 11 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F1_Retail_W_Core,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    61.3160064;              !- Surface Area {m2}
InternalMass,
    Merged Surface 1331 - Surface 1331 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SE,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    27.870912;               !- Surface Area {m2}
InternalMass,
    Merged Surface 1425 - Surface 1425 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SW,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    27.870912;               !- Surface Area {m2}
InternalMass,
    Merged Surface 1343 - Surface 1343 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 1349 - Surface 1349 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 1353 - Surface 1353 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.64515200000001;        !- Surface Area {m2}
InternalMass,
    Merged Surface 1354 - Surface 1354 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 1356 - Surface 1356 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 1359 - Surface 1359 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.64515200000001;        !- Surface Area {m2}
InternalMass,
    Merged Surface 1366 - Surface 1366 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 1382 - Surface 1382 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 1434 - Surface 1434 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.64515200000001;        !- Surface Area {m2}
InternalMass,
    Merged Surface 1469 - Surface 1469 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.64515200000001;        !- Surface Area {m2}
InternalMass,
    Merged Surface 1390 - Surface 1390 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F10_Studio_N,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    27.870912;               !- Surface Area {m2}
InternalMass,
    Merged Surface 123 - Surface 123 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SE,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    27.870912;               !- Surface Area {m2}
InternalMass,
    Merged Surface 217 - Surface 217 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SW,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    27.870912;               !- Surface Area {m2}
InternalMass,
    Merged Surface 145 - Surface 145 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 151 - Surface 151 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 155 - Surface 155 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 156 - Surface 156 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 158 - Surface 158 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.64515199999999;        !- Surface Area {m2}
InternalMass,
    Merged Surface 161 - Surface 161 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 168 - Surface 168 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 184 - Surface 184 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.64515199999999;        !- Surface Area {m2}
InternalMass,
    Merged Surface 226 - Surface 226 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 261 - Surface 261 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4.645152;                !- Surface Area {m2}
InternalMass,
    Merged Surface 135 - Surface 135 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Studio_N,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    27.870912;               !- Surface Area {m2}
!- Windows Line endings
SCHEDULE:COMPACT,
    ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentHighRise Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_High_Rise_Residential_Living_Spaces_ApartmentHighRise Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Corridor_Area_ApartmentHighRise Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Laundry_Area_ApartmentHighRise Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Parking_Garage_Area_Parking_Zone_and_Ramps_ApartmentHighRise Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    F1_BUSINESS_CENTER Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    F1_FITNESS_CENTER Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    F1_LEASING_OFFICE Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    F1_LOUNGE Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
ZONE,
    F1_BUSINESS_CENTER,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    44.59810435200001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F1_FITNESS_CENTER,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    78.04598584320001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F1_LEASING_OFFICE,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    16.7244052608,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F1_LOUNGE,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    142.71300489600003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F1_RETAIL_E_CORE,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    294.3456306624,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F1_RETAIL_E_OUTER,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    147.172350816,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F1_RETAIL_W_CORE,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    294.3456306624,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F1_RETAIL_W_OUTER,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    147.172350816,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F10_1_BED_N,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    144.94267785600002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F10_1_BED_SE,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    144.94267785600002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F10_1_BED_SW,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    144.94267785600002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F10_2_BED_N_CORE,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    100.3455025344,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F10_2_BED_NE,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    100.3455025344,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F10_2_BED_NW,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    100.3455025344,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F10_2_BED_SE,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    100.3455025344,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F10_2_BED_SW,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    100.3455025344,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F10_STUDIO_N,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    100.3455025344,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F2_9_1_BED_N,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    8,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    144.94267785600002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F2_9_1_BED_SE,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    8,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    144.94267785600002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F2_9_1_BED_SW,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    8,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    144.94267785600002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F2_9_2_BED_N_CORE,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    8,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    100.3455025344,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F2_9_2_BED_NE,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    8,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    100.3455025344,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F2_9_2_BED_NW,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    8,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    100.3455025344,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F2_9_2_BED_SE,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    8,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    100.3455025344,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F2_9_2_BED_SW,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    8,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    100.3455025344,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F2_9_STUDIO_N,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    8,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    100.3455025344,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F10_CORRIDOR,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    111.4947963648,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F2_9_CORRIDOR,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    8,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    111.4947963648,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F10_LAUNDRY,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    16.7244052608,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    F2_9_LAUNDRY,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    8,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    16.7244052608,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    L1_PARKING_GARAGE,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    1165.1174633088,          !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    L2_PARKING_GARAGE,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    1165.1174633088,          !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONELIST,
    ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentHighRise,    !- Name
    F1_RETAIL_E_CORE,         !- Zone 1 Name
    F1_RETAIL_E_OUTER,        !- Zone 2 Name
    F1_RETAIL_W_CORE,         !- Zone 3 Name
    F1_RETAIL_W_OUTER;        !- Zone 4 Name
ZONELIST,
    ZL_High_Rise_Residential_Living_Spaces_ApartmentHighRise,    !- Name
    F10_1_BED_N,              !- Zone 1 Name
    F10_1_BED_SE,             !- Zone 2 Name
    F10_1_BED_SW,             !- Zone 3 Name
    F10_2_BED_NE,             !- Zone 4 Name
    F10_2_BED_NW,             !- Zone 5 Name
    F10_2_BED_N_CORE,         !- Zone 6 Name
    F10_2_BED_SE,             !- Zone 7 Name
    F10_2_BED_SW,             !- Zone 8 Name
    F10_STUDIO_N,             !- Zone 9 Name
    F2_9_1_BED_N,             !- Zone 10 Name
    F2_9_1_BED_SE,            !- Zone 11 Name
    F2_9_1_BED_SW,            !- Zone 12 Name
    F2_9_2_BED_NE,            !- Zone 13 Name
    F2_9_2_BED_NW,            !- Zone 14 Name
    F2_9_2_BED_N_CORE,        !- Zone 15 Name
    F2_9_2_BED_SE,            !- Zone 16 Name
    F2_9_2_BED_SW,            !- Zone 17 Name
    F2_9_STUDIO_N;            !- Zone 18 Name
ZONELIST,
    ZL_Corridor_Area_ApartmentHighRise,    !- Name
    F10_CORRIDOR,             !- Zone 1 Name
    F2_9_CORRIDOR;            !- Zone 2 Name
ZONELIST,
    ZL_Laundry_Area_ApartmentHighRise,    !- Name
    F10_LAUNDRY,              !- Zone 1 Name
    F2_9_LAUNDRY;             !- Zone 2 Name
ZONELIST,
    ZL_Parking_Garage_Area_Parking_Zone_and_Ramps_ApartmentHighRise,    !- Name
    L1_PARKING_GARAGE,        !- Zone 1 Name
    L2_PARKING_GARAGE;        !- Zone 2 Name
ZONELIST,
    ZL_All_ApartmentHighRise,    !- Name
    F1_BUSINESS_CENTER,       !- Zone 1 Name
    F1_FITNESS_CENTER,        !- Zone 2 Name
    F1_LEASING_OFFICE,        !- Zone 3 Name
    F1_LOUNGE,                !- Zone 4 Name
    F1_RETAIL_E_CORE,         !- Zone 5 Name
    F1_RETAIL_E_OUTER,        !- Zone 6 Name
    F1_RETAIL_W_CORE,         !- Zone 7 Name
    F1_RETAIL_W_OUTER,        !- Zone 8 Name
    F10_1_BED_N,              !- Zone 9 Name
    F10_1_BED_SE,             !- Zone 10 Name
    F10_1_BED_SW,             !- Zone 11 Name
    F10_2_BED_N_CORE,         !- Zone 12 Name
    F10_2_BED_NE,             !- Zone 13 Name
    F10_2_BED_NW,             !- Zone 14 Name
    F10_2_BED_SE,             !- Zone 15 Name
    F10_2_BED_SW,             !- Zone 16 Name
    F10_STUDIO_N,             !- Zone 17 Name
    F2_9_1_BED_N,             !- Zone 18 Name
    F2_9_1_BED_SE,            !- Zone 19 Name
    F2_9_1_BED_SW,            !- Zone 20 Name
    F2_9_2_BED_N_CORE,        !- Zone 21 Name
    F2_9_2_BED_NE,            !- Zone 22 Name
    F2_9_2_BED_NW,            !- Zone 23 Name
    F2_9_2_BED_SE,            !- Zone 24 Name
    F2_9_2_BED_SW,            !- Zone 25 Name
    F2_9_STUDIO_N,            !- Zone 26 Name
    F10_CORRIDOR,             !- Zone 27 Name
    F2_9_CORRIDOR,            !- Zone 28 Name
    F10_LAUNDRY,              !- Zone 29 Name
    F2_9_LAUNDRY,             !- Zone 30 Name
    L1_PARKING_GARAGE,        !- Zone 31 Name
    L2_PARKING_GARAGE;        !- Zone 32 Name
LIGHTS,
    Lights_F1_BUSINESS_CENTER,    !- Name
    F1_BUSINESS_CENTER,       !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0694745833936,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_F1_FITNESS_CENTER,    !- Name
    F1_FITNESS_CENTER,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.7639104167097,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_F1_LEASING_OFFICE,    !- Name
    F1_LEASING_OFFICE,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.9166925000516,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_F1_LOUNGE,         !- Name
    F1_LOUNGE,                !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.3784969792162,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentHighRise,    !- Name
    ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentHighRise,    !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseRetailLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0694745833936,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_High_Rise_Residential_Living_Spaces_ApartmentHighRise,    !- Name
    ZL_High_Rise_Residential_Living_Spaces_ApartmentHighRise,    !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.50348922920066,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Corridor_Area_ApartmentHighRise,    !- Name
    ZL_Corridor_Area_ApartmentHighRise,    !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625002582,      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Laundry_Area_ApartmentHighRise,    !- Name
    ZL_Laundry_Area_ApartmentHighRise,    !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53473729169679,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Parking_Garage_Area_Parking_Zone_and_Ramps_ApartmentHighRise,    !- Name
    ZL_Parking_Garage_Area_Parking_Zone_and_Ramps_ApartmentHighRise,    !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.81963696087704,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
ELECTRICEQUIPMENT,
    Equip_F1_BUSINESS_CENTER,    !- Name
    F1_BUSINESS_CENTER,       !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F1_FITNESS_CENTER,    !- Name
    F1_FITNESS_CENTER,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F1_LEASING_OFFICE,    !- Name
    F1_LEASING_OFFICE,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    16.145865625064584,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F1_LOUNGE,          !- Name
    F1_LOUNGE,                !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F1_RETAIL_E_CORE,    !- Name
    F1_RETAIL_E_CORE,         !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseRetailElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F1_RETAIL_E_OUTER,    !- Name
    F1_RETAIL_E_OUTER,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseRetailElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F1_RETAIL_W_CORE,    !- Name
    F1_RETAIL_W_CORE,         !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseRetailElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F1_RETAIL_W_OUTER,    !- Name
    F1_RETAIL_W_OUTER,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseRetailElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F10_1_BED_N,        !- Name
    F10_1_BED_N,              !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F10_1_BED_SE,       !- Name
    F10_1_BED_SE,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F10_1_BED_SW,       !- Name
    F10_1_BED_SW,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F10_2_BED_N_CORE,    !- Name
    F10_2_BED_N_CORE,         !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F10_2_BED_NE,       !- Name
    F10_2_BED_NE,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F10_2_BED_NW,       !- Name
    F10_2_BED_NW,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F10_2_BED_SE,       !- Name
    F10_2_BED_SE,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F10_2_BED_SW,       !- Name
    F10_2_BED_SW,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F10_STUDIO_N,       !- Name
    F10_STUDIO_N,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F2_9_1_BED_N,       !- Name
    F2_9_1_BED_N,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F2_9_1_BED_SE,      !- Name
    F2_9_1_BED_SE,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F2_9_1_BED_SW,      !- Name
    F2_9_1_BED_SW,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F2_9_2_BED_N_CORE,    !- Name
    F2_9_2_BED_N_CORE,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F2_9_2_BED_NE,      !- Name
    F2_9_2_BED_NE,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F2_9_2_BED_NW,      !- Name
    F2_9_2_BED_NW,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F2_9_2_BED_SE,      !- Name
    F2_9_2_BED_SE,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F2_9_2_BED_SW,      !- Name
    F2_9_2_BED_SW,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F2_9_STUDIO_N,      !- Name
    F2_9_STUDIO_N,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F10_LAUNDRY,        !- Name
    F10_LAUNDRY,              !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F2_9_LAUNDRY,       !- Name
    F2_9_LAUNDRY,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_BUSINESS_CENTER,    !- Name
    F1_BUSINESS_CENTER,       !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_FITNESS_CENTER,    !- Name
    F1_FITNESS_CENTER,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_LEASING_OFFICE,    !- Name
    F1_LEASING_OFFICE,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_LOUNGE,          !- Name
    F1_LOUNGE,                !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_RETAIL_E_CORE,    !- Name
    F1_RETAIL_E_CORE,         !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseRetailInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_RETAIL_E_OUTER,    !- Name
    F1_RETAIL_E_OUTER,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseRetailInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_RETAIL_W_CORE,    !- Name
    F1_RETAIL_W_CORE,         !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseRetailInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_RETAIL_W_OUTER,    !- Name
    F1_RETAIL_W_OUTER,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseRetailInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F10_1_BED_N,        !- Name
    F10_1_BED_N,              !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F10_1_BED_SE,       !- Name
    F10_1_BED_SE,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F10_1_BED_SW,       !- Name
    F10_1_BED_SW,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F10_2_BED_N_CORE,    !- Name
    F10_2_BED_N_CORE,         !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F10_2_BED_NE,       !- Name
    F10_2_BED_NE,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F10_2_BED_NW,       !- Name
    F10_2_BED_NW,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F10_2_BED_SE,       !- Name
    F10_2_BED_SE,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F10_2_BED_SW,       !- Name
    F10_2_BED_SW,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F10_STUDIO_N,       !- Name
    F10_STUDIO_N,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_9_1_BED_N,       !- Name
    F2_9_1_BED_N,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_9_1_BED_SE,      !- Name
    F2_9_1_BED_SE,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_9_1_BED_SW,      !- Name
    F2_9_1_BED_SW,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_9_2_BED_N_CORE,    !- Name
    F2_9_2_BED_N_CORE,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_9_2_BED_NE,      !- Name
    F2_9_2_BED_NE,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_9_2_BED_NW,      !- Name
    F2_9_2_BED_NW,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_9_2_BED_SE,      !- Name
    F2_9_2_BED_SE,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_9_2_BED_SW,      !- Name
    F2_9_2_BED_SW,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_9_STUDIO_N,      !- Name
    F2_9_STUDIO_N,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F10_CORRIDOR,       !- Name
    F10_CORRIDOR,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_9_CORRIDOR,      !- Name
    F2_9_CORRIDOR,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F10_LAUNDRY,        !- Name
    F10_LAUNDRY,              !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_9_LAUNDRY,       !- Name
    F2_9_LAUNDRY,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_L1_PARKING_GARAGE,    !- Name
    L1_PARKING_GARAGE,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_L2_PARKING_GARAGE,    !- Name
    L2_PARKING_GARAGE,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentHighRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.615794224736594,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
EXTERIOR:LIGHTS,
    ExtLights_Motion_ApartmentHighRise,    !- Name
    ApartmentHighRiseExtLightingMotionCtrl,    !- Schedule Name
    2132.689503366667,        !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Motion;    !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_NonMotion_ApartmentHighRise,    !- Name
    ApartmentHighRiseExtLightingNonMotionCtrl,    !- Schedule Name
    873.346437,               !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Non-Motion;    !- EndUse Subcategory
EXTERIOR:FUELEQUIPMENT,
    Elevator_ApartmentHighRise,    !- Name
    Electricity,              !- Fuel Use Type
    ApartmentHighRiseElevator,    !- Schedule Name
    43927.63,    !- Design Level
    Elevators;                !- EndUse Subcategory
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_BUSINESS_CENTER,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_FITNESS_CENTER,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_LEASING_OFFICE,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_LOUNGE,           !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_RETAIL_E_CORE,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    1.016000e-03,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_RETAIL_E_OUTER,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    1.016000e-03,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_RETAIL_W_CORE,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    1.016000e-03,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_RETAIL_W_OUTER,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    1.016000e-03,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F10_1_BED_N,         !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.029168476173525,        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F10_1_BED_SE,        !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.029168476173525,        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F10_1_BED_SW,        !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.029168476173525,        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F10_2_BED_N_CORE,    !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    2.591147e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F10_2_BED_NE,        !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    2.591147e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F10_2_BED_NW,        !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    2.591147e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F10_2_BED_SE,        !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    2.591147e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F10_2_BED_SW,        !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    2.591147e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F10_STUDIO_N,        !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.018832260681585,        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_9_1_BED_N,        !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.029168476173525,        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_9_1_BED_SE,       !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.029168476173525,        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_9_1_BED_SW,       !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.029168476173525,        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_9_2_BED_N_CORE,    !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    2.591147e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_9_2_BED_NE,       !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    2.591147e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_9_2_BED_NW,       !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    2.591147e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_9_2_BED_SE,       !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    2.591147e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_9_2_BED_SW,       !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    2.591147e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_9_STUDIO_N,       !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.018832260681585,        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F10_CORRIDOR,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_9_CORRIDOR,       !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F10_LAUNDRY,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_9_LAUNDRY,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
SIZING:PLANT,
    NonResBaseGasSHWSystem,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_2,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_3,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_4,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_5,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_6,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_7,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_8,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_9,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_10,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_11,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_12,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_13,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_14,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_15,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_16,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_17,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_18,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_19,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentHighRise,    !- Name
    ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentHighRise,    !- Zone or ZoneList Name
    ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentHighRise Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentHighRise,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_High_Rise_Residential_Living_Spaces_ApartmentHighRise,    !- Name
    ZL_High_Rise_Residential_Living_Spaces_ApartmentHighRise,    !- Zone or ZoneList Name
    ZL_High_Rise_Residential_Living_Spaces_ApartmentHighRise Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_High_Rise_Residential_Living_Spaces_ApartmentHighRise,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Corridor_Area_ApartmentHighRise,    !- Name
    ZL_Corridor_Area_ApartmentHighRise,    !- Zone or ZoneList Name
    ZL_Corridor_Area_ApartmentHighRise Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Corridor_Area_ApartmentHighRise,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Laundry_Area_ApartmentHighRise,    !- Name
    ZL_Laundry_Area_ApartmentHighRise,    !- Zone or ZoneList Name
    ZL_Laundry_Area_ApartmentHighRise Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Laundry_Area_ApartmentHighRise,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Parking_Garage_Area_Parking_Zone_and_Ramps_ApartmentHighRise,    !- Name
    ZL_Parking_Garage_Area_Parking_Zone_and_Ramps_ApartmentHighRise,    !- Zone or ZoneList Name
    ZL_Parking_Garage_Area_Parking_Zone_and_Ramps_ApartmentHighRise Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Parking_Garage_Area_Parking_Zone_and_Ramps_ApartmentHighRise,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_F1_BUSINESS_CENTER,    !- Name
    F1_BUSINESS_CENTER,       !- Zone or ZoneList Name
    F1_BUSINESS_CENTER Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_F1_BUSINESS_CENTER,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_F1_FITNESS_CENTER,     !- Name
    F1_FITNESS_CENTER,        !- Zone or ZoneList Name
    F1_FITNESS_CENTER Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_F1_FITNESS_CENTER,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_F1_LEASING_OFFICE,     !- Name
    F1_LEASING_OFFICE,        !- Zone or ZoneList Name
    F1_LEASING_OFFICE Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_F1_LEASING_OFFICE,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_F1_LOUNGE,             !- Name
    F1_LOUNGE,                !- Zone or ZoneList Name
    F1_LOUNGE Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_F1_LOUNGE,          !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentHighRise,    !- Name
    ApartmentHighRiseRetailHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentHighRiseRetailClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_High_Rise_Residential_Living_Spaces_ApartmentHighRise,    !- Name
    ApartmentHighRiseResidentialLivingHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentHighRiseResidentialLivingClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Corridor_Area_ApartmentHighRise,    !- Name
    ApartmentHighRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentHighRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Laundry_Area_ApartmentHighRise,    !- Name
    ApartmentHighRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentHighRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Parking_Garage_Area_Parking_Zone_and_Ramps_ApartmentHighRise,    !- Name
    ApartmentHighRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentHighRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_F1_BUSINESS_CENTER,    !- Name
    ApartmentHighRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentHighRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_F1_FITNESS_CENTER,    !- Name
    ApartmentHighRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentHighRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_F1_LEASING_OFFICE,    !- Name
    ApartmentHighRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentHighRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_F1_LOUNGE,          !- Name
    ApartmentHighRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentHighRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
BRANCH,
    NonResBaseGasSHWSystem Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F10_1_BED_N,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F10 1 BED N Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F10 1 BED N Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Component 2 Name
    F10 1 BED N Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F10_1_BED_SE,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F10 1 BED SE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F10 1 BED SE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F10 1 BED SE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F10_1_BED_SW,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F10 1 BED SW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F10 1 BED SW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F10 1 BED SW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F10_2_BED_N_CORE,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F10 2 BED N CORE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F10 2 BED N CORE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_4 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F10 2 BED N CORE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_5 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F10_2_BED_NE,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_5 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_5 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_5 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F10 2 BED NE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F10 2 BED NE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_5 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F10 2 BED NE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_5 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_5 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_6 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F10_2_BED_NW,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_6 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_6 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_6 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F10 2 BED NW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F10 2 BED NW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_6 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F10 2 BED NW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_6 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_6 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_7 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F10_2_BED_SE,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_7 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_7 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_7 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F10 2 BED SE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F10 2 BED SE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_7 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F10 2 BED SE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_7 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_7 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_8 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F10_2_BED_SW,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_8 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_8 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_8 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F10 2 BED SW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F10 2 BED SW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_8 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F10 2 BED SW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_8 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_8 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_9 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F10_STUDIO_N,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_9 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_9 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_9 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F10 STUDIO N Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F10 STUDIO N Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_9 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F10 STUDIO N Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_9 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_9 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_10 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_9_1_BED_N,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_10 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_10 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_10 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 9 1 BED N Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 9 1 BED N Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_10 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 9 1 BED N Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_10 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_10 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_11 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_9_1_BED_SE,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_11 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_11 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_11 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 9 1 BED SE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 9 1 BED SE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_11 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 9 1 BED SE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_11 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_11 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_12 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_9_1_BED_SW,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_12 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_12 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_12 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 9 1 BED SW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 9 1 BED SW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_12 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 9 1 BED SW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_12 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_12 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_13 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_9_2_BED_N_CORE,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_13 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_13 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_13 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 9 2 BED N CORE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 9 2 BED N CORE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_13 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 9 2 BED N CORE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_13 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_13 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_14 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_9_2_BED_NE,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_14 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_14 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_14 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 9 2 BED NE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 9 2 BED NE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_14 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 9 2 BED NE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_14 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_14 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_15 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_9_2_BED_NW,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_15 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_15 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_15 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 9 2 BED NW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 9 2 BED NW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_15 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 9 2 BED NW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_15 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_15 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_16 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_9_2_BED_SE,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_16 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_16 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_16 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 9 2 BED SE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 9 2 BED SE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_16 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 9 2 BED SE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_16 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_16 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_17 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_9_2_BED_SW,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_17 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_17 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_17 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 9 2 BED SW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 9 2 BED SW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_17 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 9 2 BED SW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_17 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_17 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_18 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_9_STUDIO_N,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_18 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_18 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_18 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 9 STUDIO N Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 9 STUDIO N Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_18 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 9 STUDIO N Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_18 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_18 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_19 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Commercial Unit_WH,       !- Component 1 Name
    NonResBaseGasSHWSystem_19 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_19 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_19 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_19 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 BUSINESS CENTER Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F1 BUSINESS CENTER Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F1 BUSINESS CENTER Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 FITNESS CENTER Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    F1 FITNESS CENTER Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Branch 2 Return Pipe,    !- Component 2 Name
    F1 FITNESS CENTER Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 LEASING OFFICE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    F1 LEASING OFFICE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Branch 3 Return Pipe,    !- Component 2 Name
    F1 LEASING OFFICE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 LOUNGE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    F1 LOUNGE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Branch 4 Return Pipe,    !- Component 2 Name
    F1 LOUNGE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 RETAIL E CORE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    F1 RETAIL E CORE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Branch 5 Return Pipe,    !- Component 2 Name
    F1 RETAIL E CORE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 RETAIL E OUTER Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    F1 RETAIL E OUTER Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Branch 6 Return Pipe,    !- Component 2 Name
    F1 RETAIL E OUTER Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 RETAIL W CORE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 7,    !- Component 1 Inlet Node Name
    F1 RETAIL W CORE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Branch 7 Return Pipe,    !- Component 2 Name
    F1 RETAIL W CORE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 7;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 RETAIL W OUTER Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 8,    !- Component 1 Inlet Node Name
    F1 RETAIL W OUTER Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Branch 8 Return Pipe,    !- Component 2 Name
    F1 RETAIL W OUTER Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 8;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F10 LAUNDRY Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 9,    !- Component 1 Inlet Node Name
    F10 LAUNDRY Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Branch 9 Return Pipe,    !- Component 2 Name
    F10 LAUNDRY Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 9;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 9 LAUNDRY Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 10,    !- Component 1 Inlet Node Name
    F2 9 LAUNDRY Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Branch 10 Return Pipe,    !- Component 2 Name
    F2 9 LAUNDRY Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 10;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_19 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_19 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCHLIST,
    NonResBaseGasSHWSystem Supply Branches,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem Demand Branches,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_2 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_2 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_2 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_2 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_3 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_3 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_3 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_3 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_3 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_3 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_3 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_4 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_4 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_4 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_4 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_4 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_4 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_4 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_4 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_4 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_4 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_5 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_5 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_5 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_5 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_5 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_5 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_5 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_5 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_5 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_5 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_6 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_6 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_6 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_6 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_6 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_6 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_6 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_6 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_6 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_6 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_7 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_7 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_7 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_7 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_7 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_7 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_7 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_7 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_7 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_7 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_8 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_8 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_8 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_8 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_8 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_8 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_8 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_8 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_8 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_8 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_9 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_9 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_9 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_9 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_9 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_9 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_9 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_9 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_9 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_9 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_10 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_10 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_10 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_10 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_10 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_10 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_10 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_10 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_10 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_10 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_11 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_11 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_11 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_11 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_11 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_11 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_11 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_11 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_11 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_11 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_12 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_12 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_12 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_12 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_12 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_12 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_12 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_12 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_12 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_12 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_13 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_13 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_13 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_13 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_13 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_13 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_13 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_13 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_13 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_13 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_14 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_14 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_14 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_14 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_14 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_14 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_14 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_14 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_14 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_14 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_15 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_15 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_15 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_15 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_15 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_15 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_15 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_15 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_15 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_15 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_16 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_16 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_16 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_16 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_16 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_16 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_16 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_16 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_16 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_16 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_17 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_17 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_17 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_17 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_17 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_17 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_17 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_17 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_17 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_17 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_18 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_18 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_18 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_18 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_18 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_18 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_18 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_18 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_18 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_18 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_19 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_19 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_19 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_19 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_19 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_19 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_19 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_19 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_19 Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem_19 Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem_19 Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem_19 Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem_19 Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem_19 Demand Branch 7,    !- Branch 8 Name
    NonResBaseGasSHWSystem_19 Demand Branch 8,    !- Branch 9 Name
    NonResBaseGasSHWSystem_19 Demand Branch 9,    !- Branch 10 Name
    NonResBaseGasSHWSystem_19 Demand Branch 10,    !- Branch 11 Name
    NonResBaseGasSHWSystem_19 Demand Bypass Branch,    !- Branch 12 Name
    NonResBaseGasSHWSystem_19 Demand Outlet Branch;    !- Branch 13 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Supply Splitter,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Demand Splitter,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_2 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_2 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_3 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_3 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_3 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_3 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_4 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_4 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_4 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_4 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_4 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_4 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_4 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_4 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_5 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_5 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_5 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_5 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_5 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_5 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_5 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_5 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_6 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_6 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_6 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_6 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_6 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_6 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_6 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_6 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_7 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_7 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_7 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_7 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_7 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_7 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_7 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_7 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_8 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_8 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_8 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_8 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_8 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_8 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_8 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_8 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_9 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_9 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_9 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_9 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_9 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_9 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_9 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_9 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_10 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_10 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_10 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_10 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_10 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_10 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_10 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_10 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_11 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_11 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_11 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_11 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_11 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_11 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_11 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_11 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_12 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_12 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_12 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_12 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_12 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_12 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_12 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_12 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_13 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_13 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_13 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_13 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_13 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_13 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_13 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_13 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_14 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_14 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_14 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_14 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_14 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_14 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_14 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_14 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_15 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_15 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_15 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_15 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_15 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_15 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_15 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_15 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_16 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_16 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_16 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_16 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_16 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_16 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_16 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_16 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_17 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_17 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_17 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_17 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_17 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_17 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_17 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_17 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_18 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_18 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_18 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_18 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_18 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_18 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_18 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_18 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_19 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_19 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_19 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_19 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_19 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_19 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_19 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_19 Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem_19 Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem_19 Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem_19 Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem_19 Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem_19 Demand Branch 7,    !- Outlet Branch 7 Name
    NonResBaseGasSHWSystem_19 Demand Branch 8,    !- Outlet Branch 8 Name
    NonResBaseGasSHWSystem_19 Demand Branch 9,    !- Outlet Branch 9 Name
    NonResBaseGasSHWSystem_19 Demand Branch 10,    !- Outlet Branch 10 Name
    NonResBaseGasSHWSystem_19 Demand Bypass Branch;    !- Outlet Branch 11 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Supply Mixer,    !- Name
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Demand Mixer,    !- Name
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_2 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_2 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_2 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_2 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_3 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_3 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_3 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_3 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_4 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_4 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_4 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_4 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_4 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_4 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_4 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_4 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_5 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_5 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_5 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_5 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_5 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_5 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_5 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_5 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_6 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_6 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_6 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_6 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_6 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_6 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_6 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_6 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_7 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_7 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_7 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_7 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_7 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_7 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_7 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_7 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_8 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_8 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_8 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_8 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_8 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_8 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_8 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_8 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_9 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_9 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_9 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_9 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_9 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_9 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_9 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_9 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_10 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_10 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_10 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_10 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_10 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_10 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_10 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_10 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_11 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_11 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_11 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_11 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_11 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_11 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_11 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_11 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_12 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_12 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_12 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_12 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_12 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_12 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_12 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_12 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_13 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_13 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_13 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_13 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_13 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_13 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_13 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_13 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_14 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_14 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_14 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_14 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_14 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_14 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_14 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_14 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_15 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_15 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_15 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_15 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_15 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_15 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_15 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_15 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_16 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_16 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_16 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_16 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_16 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_16 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_16 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_16 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_17 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_17 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_17 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_17 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_17 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_17 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_17 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_17 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_18 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_18 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_18 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_18 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_18 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_18 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_18 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_18 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_19 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_19 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_19 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_19 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_19 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_19 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_19 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_19 Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem_19 Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem_19 Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem_19 Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem_19 Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem_19 Demand Branch 7,    !- Inlet Branch 7 Name
    NonResBaseGasSHWSystem_19 Demand Branch 8,    !- Inlet Branch 8 Name
    NonResBaseGasSHWSystem_19 Demand Branch 9,    !- Inlet Branch 9 Name
    NonResBaseGasSHWSystem_19 Demand Branch 10,    !- Inlet Branch 10 Name
    NonResBaseGasSHWSystem_19 Demand Bypass Branch;    !- Inlet Branch 11 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_2 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_2 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_2 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_3 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_3 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_3 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_3 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_4 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_4 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_4 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_4 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_4 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_4 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_5 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_5 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_5 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_5 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_5 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_5 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_6 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_6 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_6 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_6 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_6 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_6 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_7 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_7 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_7 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_7 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_7 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_7 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_8 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_8 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_8 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_8 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_8 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_8 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_9 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_9 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_9 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_9 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_9 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_9 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_10 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_10 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_10 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_10 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_10 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_10 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_11 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_11 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_11 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_11 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_11 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_11 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_12 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_12 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_12 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_12 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_12 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_12 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_13 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_13 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_13 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_13 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_13 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_13 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_14 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_14 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_14 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_14 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_14 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_14 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_15 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_15 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_15 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_15 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_15 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_15 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_16 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_16 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_16 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_16 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_16 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_16 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_17 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_17 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_17 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_17 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_17 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_17 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_18 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_18 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_18 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_18 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_18 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_18 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_19 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_19 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_19 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_19 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_19 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Mixer;    !- Connector 2 Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Name
    F10 1 BED N Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 1 Return Pipe,    !- Name
    F10 1 BED SE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 1 Return Pipe,    !- Name
    F10 1 BED SW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Branch 1 Return Pipe,    !- Name
    F10 2 BED N CORE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_5 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_5 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_5 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_5 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_5 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_5 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_5 Demand Branch 1 Return Pipe,    !- Name
    F10 2 BED NE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_5 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_5 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_5 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_5 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_6 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_6 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_6 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_6 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_6 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_6 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_6 Demand Branch 1 Return Pipe,    !- Name
    F10 2 BED NW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_6 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_6 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_6 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_6 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_7 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_7 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_7 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_7 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_7 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_7 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_7 Demand Branch 1 Return Pipe,    !- Name
    F10 2 BED SE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_7 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_7 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_7 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_7 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_8 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_8 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_8 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_8 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_8 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_8 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_8 Demand Branch 1 Return Pipe,    !- Name
    F10 2 BED SW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_8 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_8 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_8 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_8 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_9 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_9 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_9 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_9 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_9 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_9 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_9 Demand Branch 1 Return Pipe,    !- Name
    F10 STUDIO N Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_9 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_9 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_9 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_9 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_10 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_10 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_10 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_10 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_10 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_10 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_10 Demand Branch 1 Return Pipe,    !- Name
    F2 9 1 BED N Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_10 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_10 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_10 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_10 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_11 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_11 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_11 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_11 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_11 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_11 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_11 Demand Branch 1 Return Pipe,    !- Name
    F2 9 1 BED SE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_11 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_11 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_11 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_11 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_12 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_12 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_12 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_12 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_12 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_12 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_12 Demand Branch 1 Return Pipe,    !- Name
    F2 9 1 BED SW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_12 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_12 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_12 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_12 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_13 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_13 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_13 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_13 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_13 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_13 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_13 Demand Branch 1 Return Pipe,    !- Name
    F2 9 2 BED N CORE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_13 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_13 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_13 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_13 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_14 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_14 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_14 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_14 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_14 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_14 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_14 Demand Branch 1 Return Pipe,    !- Name
    F2 9 2 BED NE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_14 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_14 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_14 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_14 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_15 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_15 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_15 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_15 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_15 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_15 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_15 Demand Branch 1 Return Pipe,    !- Name
    F2 9 2 BED NW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_15 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_15 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_15 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_15 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_16 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_16 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_16 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_16 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_16 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_16 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_16 Demand Branch 1 Return Pipe,    !- Name
    F2 9 2 BED SE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_16 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_16 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_16 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_16 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_17 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_17 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_17 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_17 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_17 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_17 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_17 Demand Branch 1 Return Pipe,    !- Name
    F2 9 2 BED SW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_17 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_17 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_17 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_17 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_18 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_18 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_18 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_18 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_18 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_18 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_18 Demand Branch 1 Return Pipe,    !- Name
    F2 9 STUDIO N Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_18 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_18 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_18 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_18 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_19 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_19 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_19 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Branch 1 Return Pipe,    !- Name
    F1 BUSINESS CENTER Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Branch 2 Return Pipe,    !- Name
    F1 FITNESS CENTER Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Branch 3 Return Pipe,    !- Name
    F1 LEASING OFFICE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Branch 4 Return Pipe,    !- Name
    F1 LOUNGE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Branch 5 Return Pipe,    !- Name
    F1 RETAIL E CORE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Branch 6 Return Pipe,    !- Name
    F1 RETAIL E OUTER Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Branch 7 Return Pipe,    !- Name
    F1 RETAIL W CORE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 7;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Branch 8 Return Pipe,    !- Name
    F1 RETAIL W OUTER Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 8;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Branch 9 Return Pipe,    !- Name
    F10 LAUNDRY Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 9;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Branch 10 Return Pipe,    !- Name
    F2 9 LAUNDRY Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 10;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_19 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_19 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Outlet Node;    !- Outlet Node Name
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem Pump,    !- Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_2 Pump,    !- Name
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_3 Pump,    !- Name
    NonResBaseGasSHWSystem_3 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_4 Pump,    !- Name
    NonResBaseGasSHWSystem_4 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_5 Pump,    !- Name
    NonResBaseGasSHWSystem_5 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_6 Pump,    !- Name
    NonResBaseGasSHWSystem_6 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_7 Pump,    !- Name
    NonResBaseGasSHWSystem_7 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_8 Pump,    !- Name
    NonResBaseGasSHWSystem_8 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_9 Pump,    !- Name
    NonResBaseGasSHWSystem_9 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_10 Pump,    !- Name
    NonResBaseGasSHWSystem_10 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_11 Pump,    !- Name
    NonResBaseGasSHWSystem_11 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_12 Pump,    !- Name
    NonResBaseGasSHWSystem_12 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_13 Pump,    !- Name
    NonResBaseGasSHWSystem_13 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_14 Pump,    !- Name
    NonResBaseGasSHWSystem_14 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_15 Pump,    !- Name
    NonResBaseGasSHWSystem_15 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_16 Pump,    !- Name
    NonResBaseGasSHWSystem_16 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_17 Pump,    !- Name
    NonResBaseGasSHWSystem_17 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_18 Pump,    !- Name
    NonResBaseGasSHWSystem_18 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_19 Pump,    !- Name
    NonResBaseGasSHWSystem_19 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F10_1_BED_N,    !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    66.8127999648844,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.46298877816671,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.46298877816671,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F10_1_BED_SE,    !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    66.8127999648844,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.46298877816671,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.46298877816671,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F10_1_BED_SW,    !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    66.8127999648844,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.46298877816671,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.46298877816671,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F10_2_BED_N_CORE,    !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    66.8127999648844,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.46298877816671,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.46298877816671,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_4 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F10_2_BED_NE,    !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    66.8127999648844,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.46298877816671,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.46298877816671,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_5 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F10_2_BED_NW,    !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    66.8127999648844,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.46298877816671,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.46298877816671,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_6 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F10_2_BED_SE,    !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    66.8127999648844,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.46298877816671,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.46298877816671,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_7 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F10_2_BED_SW,    !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    66.8127999648844,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.46298877816671,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.46298877816671,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_8 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F10_STUDIO_N,    !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    66.8127999648844,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.46298877816671,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.46298877816671,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_9 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_9_1_BED_N,    !- Name
    0.90849882816,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    534.502399719075,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    35.7039102253337,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    35.7039102253337,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_10 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_9_1_BED_SE,    !- Name
    0.90849882816,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    534.502399719075,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    35.7039102253337,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    35.7039102253337,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_11 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_9_1_BED_SW,    !- Name
    0.90849882816,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    534.502399719075,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    35.7039102253337,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    35.7039102253337,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_12 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_9_2_BED_N_CORE,    !- Name
    0.90849882816,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    534.502399719075,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    35.7039102253337,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    35.7039102253337,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_13 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
