    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-13,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 14,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.94, !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 2-Bed NE Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed NE Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-14,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 15,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.94, !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 2-Bed NW Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed NW Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-15,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 16,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.94, !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 2-Bed SE Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed SE Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-16,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 17,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.94, !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 2-Bed SW Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed SW Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-17,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 18,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.94, !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 Studio N Inlet Node,  !- Air Inlet Node Name
    ZnSys F10 Studio N Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-18,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 1,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.22,  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 1-Bed N Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed N Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 2,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.22,  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 1-Bed SE Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed SE Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-2,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 3,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.22,  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 1-Bed SW Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed SW Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-3,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 4,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.22,  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 2-Bed N Core Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed N Core Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-4,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 5,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.22,  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 2-Bed NE Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed NE Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 6,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.22,  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 2-Bed NW Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed NW Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-6,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 7,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.22,  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 2-Bed SE Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed SE Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-7,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 8,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.22,  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 2-Bed SW Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed SW Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-8,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    CoilCooling 9,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.22,  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 Studio N Inlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 Studio N Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-9,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========
Coil:Heating:Water,
    PropVAVBox CoilHtg-1,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 3,  !- Water Inlet Node Name
    PropVAVBox CoilHtg-1 Water Outlet Node,  !- Water Outlet Node Name
    PropVAVBox TrmlUnit Damper Outlet,  !- Air Inlet Node Name
    PropVAVBox TrmlUnit Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropVAVBox CoilHtg-2,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 4,  !- Water Inlet Node Name
    PropVAVBox CoilHtg-2 Water Outlet Node,  !- Water Outlet Node Name
    PropVAVBox TrmlUnit-2 Damper Outlet,  !- Air Inlet Node Name
    PropVAVBox TrmlUnit-2 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropVAVBox CoilHtg-3,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 5,  !- Water Inlet Node Name
    PropVAVBox CoilHtg-3 Water Outlet Node,  !- Water Outlet Node Name
    PropVAVBox TrmlUnit-3 Damper Outlet,  !- Air Inlet Node Name
    PropVAVBox TrmlUnit-3 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropVAVBox CoilHtg-4,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 6,  !- Water Inlet Node Name
    PropVAVBox CoilHtg-4 Water Outlet Node,  !- Water Outlet Node Name
    PropVAVBox TrmlUnit-4 Damper Outlet,  !- Air Inlet Node Name
    PropVAVBox TrmlUnit-4 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropVAVBox CoilHtg-5,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 7,  !- Water Inlet Node Name
    PropVAVBox CoilHtg-5 Water Outlet Node,  !- Water Outlet Node Name
    PropVAVBox TrmlUnit-5 Damper Outlet,  !- Air Inlet Node Name
    PropVAVBox TrmlUnit-5 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropVAVBox CoilHtg-6,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 8,  !- Water Inlet Node Name
    PropVAVBox CoilHtg-6 Water Outlet Node,  !- Water Outlet Node Name
    PropVAVBox TrmlUnit-6 Damper Outlet,  !- Air Inlet Node Name
    PropVAVBox TrmlUnit-6 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropVAVBox CoilHtg-7,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 9,  !- Water Inlet Node Name
    PropVAVBox CoilHtg-7 Water Outlet Node,  !- Water Outlet Node Name
    PropVAVBox TrmlUnit-7 Damper Outlet,  !- Air Inlet Node Name
    PropVAVBox TrmlUnit-7 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropVAVBox CoilHtg-8,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 10,  !- Water Inlet Node Name
    PropVAVBox CoilHtg-8 Water Outlet Node,  !- Water Outlet Node Name
    PropVAVBox TrmlUnit-8 Damper Outlet,  !- Air Inlet Node Name
    PropVAVBox TrmlUnit-8 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropVAVBox CoilHtg-9,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 13,  !- Water Inlet Node Name
    PropVAVBox CoilHtg-9 Water Outlet Node,  !- Water Outlet Node Name
    PropVAVBox TrmlUnit-9 Damper Outlet,  !- Air Inlet Node Name
    PropVAVBox TrmlUnit-9 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropVAVBox CoilHtg-10,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 14,  !- Water Inlet Node Name
    PropVAVBox CoilHtg-10 Water Outlet Node,  !- Water Outlet Node Name
    PropVAVBox TrmlUnit-10 Damper Outlet,  !- Air Inlet Node Name
    PropVAVBox TrmlUnit-10 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropVAVBox CoilHtg-11,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 11,  !- Water Inlet Node Name
    PropVAVBox CoilHtg-11 Water Outlet Node,  !- Water Outlet Node Name
    PropVAVBox TrmlUnit-11 Damper Outlet,  !- Air Inlet Node Name
    PropVAVBox TrmlUnit-11 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropVAVBox CoilHtg-12,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 12,  !- Water Inlet Node Name
    PropVAVBox CoilHtg-12 Water Outlet Node,  !- Water Outlet Node Name
    PropVAVBox TrmlUnit-12 Damper Outlet,  !- Air Inlet Node Name
    PropVAVBox TrmlUnit-12 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropSys6 CoilHtg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 1,  !- Water Inlet Node Name
    PropSys6 CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    PropSys6 CoilClg Air Outlet Node,  !- Air Inlet Node Name
    PropSys6 CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PropSys6 CoilHtg-2,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    HW System Demand Splitter Outlet Node 2,  !- Water Inlet Node Name
    PropSys6 CoilHtg-2 Water Outlet Node,  !- Water Outlet Node Name
    PropSys6 CoilClg-2 Air Outlet Node,  !- Air Inlet Node Name
    PropSys6 CoilHtg-2 Air Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
Coil:Heating:Electric,
    Sup HtgCoil-10,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F10 1-Bed N Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed N Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-11,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F10 1-Bed SE Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed SE Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-12,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F10 1-Bed SW Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed SW Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-13,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F10 2-Bed N Core Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed N Core Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-14,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F10 2-Bed NE Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed NE Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-15,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F10 2-Bed NW Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed NW Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-16,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F10 2-Bed SE Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed SE Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-17,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F10 2-Bed SW Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed SW Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-18,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F10 Studio N Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 Studio N Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-1,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F2-9 1-Bed N Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed N Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-2,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F2-9 1-Bed SE Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed SE Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-3,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F2-9 1-Bed SW Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed SW Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-4,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F2-9 2-Bed N Core Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed N Core Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-5,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F2-9 2-Bed NE Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed NE Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-6,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F2-9 2-Bed NW Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed NW Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-7,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F2-9 2-Bed SE Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed SE Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-8,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F2-9 2-Bed SW Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed SW Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sup HtgCoil-9,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ZnSys F2-9 Studio N Fan Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 Studio N Outlet Node;  !- Air Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========
Coil:Heating:DX:SingleSpeed,
    CoilHtg 10,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.79,     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 1-Bed N Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed N Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 11,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.79,     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 1-Bed SE Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed SE Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 12,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.79,     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 1-Bed SW Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 1-Bed SW Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 13,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.08,     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 2-Bed N Core Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed N Core Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 14,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.08,     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 2-Bed NE Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed NE Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 15,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.08,     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 2-Bed NW Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed NW Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 16,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.08,     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 2-Bed SE Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed SE Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 17,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.08,     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 2-Bed SW Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 2-Bed SW Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 18,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.08,     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F10 Studio N Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F10 Studio N Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 1,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.66,      !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 1-Bed N Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed N Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 2,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.66,      !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 1-Bed SE Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed SE Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 3,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.66,      !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 1-Bed SW Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 1-Bed SW Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 4,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.66,      !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 2-Bed N Core Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed N Core Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 5,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.66,      !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 2-Bed NE Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed NE Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 6,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.66,      !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 2-Bed NW Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed NW Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 7,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.66,      !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 2-Bed SE Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed SE Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 8,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.66,      !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 2-Bed SW Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 2-Bed SW Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    CoilHtg 9,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.66,      !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZnSys F2-9 Studio N Cooling Coil Outlet Node,  !- Air Inlet Node Name
    ZnSys F2-9 Studio N Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    PropSys6 CoilHtg-3,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.66,  !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PropSys6 CoilClg-3 Air Outlet Node,  !- Air Inlet Node Name
    PropSys6 CoilHtg-3 Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    PropSys6 CoilHtg-3 Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:HEATING:DX ===========
CoilSystem:Heating:DX,
    PropSys6 CoilHtg-3 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PropSys6 CoilHtg-3;      !- Heating Coil Name
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========
Controller:WaterCoil,
    Controller Water Coil 2, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    PropSys6 CoilClg Air Outlet Node,  !- Sensor Node Name
    ChW System Demand Splitter Outlet Node 1,  !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    PropSys6 CoilHtg Air Outlet Node,  !- Sensor Node Name
    HW System Demand Splitter Outlet Node 1,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 4, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    PropSys6 CoilClg-2 Air Outlet Node,  !- Sensor Node Name
    ChW System Demand Splitter Outlet Node 2,  !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 3, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    PropSys6 CoilHtg-2 Air Outlet Node,  !- Sensor Node Name
    HW System Demand Splitter Outlet Node 2,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 5, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    PropSys6 CoilClg-3 Air Outlet Node,  !- Sensor Node Name
    ChW System Demand Splitter Outlet Node 3,  !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
Controller:OutdoorAir,
    PropSys6 OACtrl,         !- Name
    PropSys6 OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
    PropAirSys6 Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    PropSys6 OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    PropSys6 OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ApartmentHighRiseResidentialCommonHVACAvail,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropSys6 OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropSys6 OACtrl-2,       !- Name
    PropSys6 OACtrl-2 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropAirSys6-2 Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    PropSys6 OACtrl-2 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropSys6 OACtrl-2 OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ApartmentHighRiseResidentialCommonHVACAvail,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropSys6 OACtrl-2 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropSys6 OACtrl-3,       !- Name
    PropSys6 OACtrl-3 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropAirSys6-3 Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    PropSys6 OACtrl-3 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropSys6 OACtrl-3 OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ApartmentHighRiseResidentialCommonHVACAvail,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropSys6 OACtrl-3 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl,  !- Name
    PropVentOnlyAirSys OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl OA System OA Node,  !- Actuator Node Name
    0.28996450910208,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.28996450910208,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-10,  !- Name
    PropVentOnlyAirSys OACtrl-10 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-10 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-10 OA System OA Node,  !- Actuator Node Name
    0.03624556363776,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.03624556363776,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-10 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-11,  !- Name
    PropVentOnlyAirSys OACtrl-11 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-11 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-11 OA System OA Node,  !- Actuator Node Name
    0.03624556363776,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.03624556363776,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-11 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-12,  !- Name
    PropVentOnlyAirSys OACtrl-12 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-12 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-12 OA System OA Node,  !- Actuator Node Name
    0.03624556363776,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.03624556363776,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-12 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-13,  !- Name
    PropVentOnlyAirSys OACtrl-13 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-13 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-13 OA System OA Node,  !- Actuator Node Name
    0.02590991463168,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.02590991463168,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-13 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-14,  !- Name
    PropVentOnlyAirSys OACtrl-14 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-14 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-14 OA System OA Node,  !- Actuator Node Name
    0.02590991463168,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.02590991463168,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-14 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-15,  !- Name
    PropVentOnlyAirSys OACtrl-15 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-15 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-15 OA System OA Node,  !- Actuator Node Name
    0.02590991463168,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.02590991463168,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-15 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-16,  !- Name
    PropVentOnlyAirSys OACtrl-16 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-16 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-16 OA System OA Node,  !- Actuator Node Name
    0.02590991463168,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.02590991463168,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-16 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-17,  !- Name
    PropVentOnlyAirSys OACtrl-17 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-17 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-17 OA System OA Node,  !- Actuator Node Name
    0.02590991463168,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.02590991463168,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-17 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-18,  !- Name
    PropVentOnlyAirSys OACtrl-18 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-18 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-18 OA System OA Node,  !- Actuator Node Name
    0.02944952045568,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.02944952045568,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-18 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-2,  !- Name
    PropVentOnlyAirSys OACtrl-2 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-2 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-2 OA System OA Node,  !- Actuator Node Name
    0.28996450910208,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.28996450910208,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-2 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-3,  !- Name
    PropVentOnlyAirSys OACtrl-3 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-3 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-3 OA System OA Node,  !- Actuator Node Name
    0.28996450910208,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.28996450910208,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-3 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-4,  !- Name
    PropVentOnlyAirSys OACtrl-4 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-4 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-4 OA System OA Node,  !- Actuator Node Name
    0.20727931705344,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.20727931705344,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-4 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-5,  !- Name
    PropVentOnlyAirSys OACtrl-5 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-5 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-5 OA System OA Node,  !- Actuator Node Name
    0.20727931705344,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.20727931705344,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-5 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-6,  !- Name
    PropVentOnlyAirSys OACtrl-6 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-6 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-6 OA System OA Node,  !- Actuator Node Name
    0.20727931705344,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.20727931705344,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-6 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-7,  !- Name
    PropVentOnlyAirSys OACtrl-7 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-7 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-7 OA System OA Node,  !- Actuator Node Name
    0.20727931705344,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.20727931705344,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-7 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-8,  !- Name
    PropVentOnlyAirSys OACtrl-8 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-8 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-8 OA System OA Node,  !- Actuator Node Name
    0.20727931705344,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.20727931705344,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-8 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:OutdoorAir,
    PropVentOnlyAirSys OACtrl-9,  !- Name
    PropVentOnlyAirSys OACtrl-9 OA System Relief Node,  !- Relief Air Outlet Node Name
    PropVentOnlyAirSys RetFan-9 Outlet Node,  !- Return Air Node Name
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-9 OA System OA Node,  !- Actuator Node Name
    0.23559616364544,        !- Minimum Outdoor Air Flow Rate {m3/s}
    0.23559616364544,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    PropVentOnlyAirSys OACtrl-9 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
Controller:MechanicalVentilation,
    PropSys6 OACtrl Mech Vent Controller,  !- Name
    ApartmentHighRiseResidentialCommonHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F1_Business_Center,      !- Zone or ZoneList 1 Name
    DSOA_F1_Business_Center, !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    F1_Fitness_Center,       !- Zone or ZoneList 2 Name
    DSOA_F1_Fitness_Center,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    F1_Leasing_Office,       !- Zone or ZoneList 3 Name
    DSOA_F1_Leasing_Office,  !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    F1_Lounge,               !- Zone or ZoneList 4 Name
    DSOA_F1_Lounge,          !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    F1_Retail_E_Core,        !- Zone or ZoneList 5 Name
    DSOA_F1_Retail_E_Core,   !- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    F1_Retail_E_Outer,       !- Zone or ZoneList 6 Name
    DSOA_F1_Retail_E_Outer,  !- Design Specification Outdoor Air Object Name 6
    ,                        !- Design Specification Zone Air Distribution Object Name 6
    F1_Retail_W_Core,        !- Zone or ZoneList 7 Name
    DSOA_F1_Retail_E_Outer,  !- Design Specification Outdoor Air Object Name 7
    ,                        !- Design Specification Zone Air Distribution Object Name 7
    F1_Retail_W_Outer,       !- Zone or ZoneList 8 Name
    DSOA_F1_Retail_W_Outer;  !- Design Specification Outdoor Air Object Name 8
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-10 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F10_1_Bed_N,             !- Zone or ZoneList 1 Name
    DSOA_F10_1_Bed_N,        !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-11 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F10_1_Bed_SE,            !- Zone or ZoneList 1 Name
    DSOA_F10_1_Bed_SE,       !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-12 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F10_1_Bed_SW,            !- Zone or ZoneList 1 Name
    DSOA_F10_1_Bed_SW,       !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-13 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F10_2_Bed_N_Core,        !- Zone or ZoneList 1 Name
    DSOA_F10_2_Bed_N_Core,   !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-14 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F10_2_Bed_NE,            !- Zone or ZoneList 1 Name
    DSOA_F10_2_Bed_NE,       !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-15 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F10_2_Bed_NW,            !- Zone or ZoneList 1 Name
    DSOA_F10_2_Bed_NW,       !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-16 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F10_2_Bed_SE,            !- Zone or ZoneList 1 Name
    DSOA_F10_2_Bed_SE,       !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-17 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F10_2_Bed_SW,            !- Zone or ZoneList 1 Name
    DSOA_F10_2_Bed_SW,       !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropSys6 OACtrl-3 Mech Vent Controller,  !- Name
    ApartmentHighRiseResidentialCommonHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F10_Corridor,            !- Zone or ZoneList 1 Name
    DSOA_F10_Corridor,       !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    F10_Laundry,             !- Zone or ZoneList 2 Name
    DSOA_F10_Laundry;        !- Design Specification Outdoor Air Object Name 2
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-18 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F10_Studio_N,            !- Zone or ZoneList 1 Name
    DSOA_F10_Studio_N,       !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F2_9_1_Bed_N,            !- Zone or ZoneList 1 Name
    DSOA_F2_9_1_Bed_N,       !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-2 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F2_9_1_Bed_SE,           !- Zone or ZoneList 1 Name
    DSOA_F2_9_1_Bed_SE,      !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-3 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F2_9_1_Bed_SW,           !- Zone or ZoneList 1 Name
    DSOA_F2_9_1_Bed_SW,      !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-4 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F2_9_2_Bed_N_Core,       !- Zone or ZoneList 1 Name
    DSOA_F2_9_2_Bed_N_Core,  !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-5 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F2_9_2_Bed_NE,           !- Zone or ZoneList 1 Name
    DSOA_F2_9_2_Bed_NE,      !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-6 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F2_9_2_Bed_NW,           !- Zone or ZoneList 1 Name
    DSOA_F2_9_2_Bed_NW,      !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-7 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F2_9_2_Bed_SE,           !- Zone or ZoneList 1 Name
    DSOA_F2_9_2_Bed_SE,      !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-8 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F2_9_2_Bed_SW,           !- Zone or ZoneList 1 Name
    DSOA_F2_9_2_Bed_SW,      !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    PropSys6 OACtrl-2 Mech Vent Controller,  !- Name
    ApartmentHighRiseResidentialCommonHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F2_9_Corridor,           !- Zone or ZoneList 1 Name
    DSOA_F2_9_Corridor,      !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    F2_9_Laundry,            !- Zone or ZoneList 2 Name
    DSOA_F2_9_Laundry;       !- Design Specification Outdoor Air Object Name 2
Controller:MechanicalVentilation,
    PropVentOnlyAirSys OACtrl-9 Mech Vent Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    F2_9_Studio_N,           !- Zone or ZoneList 1 Name
    DSOA_F2_9_Studio_N,      !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
AirLoopHVAC:ControllerList,
    PropAirSys6 Controllers, !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 2, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 1; !- Controller 2 Name
AirLoopHVAC:ControllerList,
    PropSys6 OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropSys6 OACtrl;         !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropAirSys6-2 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 4, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 3; !- Controller 2 Name
AirLoopHVAC:ControllerList,
    PropSys6 OACtrl-2 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropSys6 OACtrl-2;       !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropAirSys6-3 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 5; !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropSys6 OACtrl-3 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropSys6 OACtrl-3;       !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-10 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-10;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-11 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-11;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-12 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-12;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-13 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-13;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-14 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-14;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-15 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-15;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-16 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-16;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-17 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-17;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-18 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-18;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-2 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-2;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-3 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-3;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-4 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-4;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-5 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-5;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-6 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-6;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-7 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-7;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-8 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-8;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    PropVentOnlyAirSys OACtrl-9 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PropVentOnlyAirSys OACtrl-9;  !- Controller 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
AirLoopHVAC,
    PropAirSys6,             !- Name
    PropAirSys6 Controllers, !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropAirSys6 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropAirSys6 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropAirSys6 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropAirSys6 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropAirSys6 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropAirSys6-2,           !- Name
    PropAirSys6-2 Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropAirSys6-2 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropAirSys6-2 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropAirSys6-2 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropAirSys6-2 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropAirSys6-2 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropAirSys6-3,           !- Name
    PropAirSys6-3 Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropAirSys6-3 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropAirSys6-3 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropAirSys6-3 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropAirSys6-3 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropAirSys6-3 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys,      !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSysAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-10,   !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-10Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-10 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-10 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-10 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-10 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-10 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-11,   !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-11Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-11 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-11 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-11 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-11 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-11 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-12,   !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-12Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-12 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-12 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-12 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-12 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-12 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-13,   !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-13Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-13 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-13 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-13 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-13 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-13 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-14,   !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-14Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-14 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-14 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-14 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-14 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-14 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-15,   !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-15Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-15 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-15 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-15 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-15 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-15 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-16,   !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-16Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-16 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-16 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-16 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-16 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-16 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-17,   !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-17Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-17 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-17 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-17 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-17 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-17 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-18,   !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-18Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-18 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-18 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-18 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-18 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-18 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-2,    !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-2Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-2 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-2 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-2 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-2 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-2 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-3,    !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-3Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-3 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-3 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-3 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-3 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-3 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-4,    !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-4Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-4 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-4 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-4 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-4 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-4 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-5,    !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-5Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-5 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-5 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-5 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-5 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-5 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-6,    !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-6Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-6 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-6 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-6 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-6 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-6 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-7,    !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-7Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-7 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-7 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-7 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-7 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-7 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-8,    !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-8Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-8 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-8 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-8 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-8 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-8 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    PropVentOnlyAirSys-9,    !- Name
    ,                        !- Controller List Name
    PropVentOnlyAirSys-9Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PropVentOnlyAirSys-9 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PropVentOnlyAirSys-9 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    PropVentOnlyAirSys-9 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    PropVentOnlyAirSys-9 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PropVentOnlyAirSys-9 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropSys6 OACtrl OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropSys6 OACtrl OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropSys6 OACtrl-2 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropSys6 OACtrl-2 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropSys6 OACtrl-3 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropSys6 OACtrl-3 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-10 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-10 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-11 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-11 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-12 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-12 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-13 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-13 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-14 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-14 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-15 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-15 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-16 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-16 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-17 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-17 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-18 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-18 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-2 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-2 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-3 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-3 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-4 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-4 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-5 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-5 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-6 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-6 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-7 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-7 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-8 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-8 OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PropVentOnlyAirSys OACtrl-9 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PropVentOnlyAirSys OACtrl-9 OA System Outdoor Air Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
AirLoopHVAC:OutdoorAirSystem,
    PropSys6 OACtrl OA System,  !- Name
    PropSys6 OACtrl OA System Controller List,  !- Controller List Name
    PropSys6 OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropSys6 OACtrl-2 OA System,  !- Name
    PropSys6 OACtrl-2 OA System Controller List,  !- Controller List Name
    PropSys6 OACtrl-2 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropSys6 OACtrl-3 OA System,  !- Name
    PropSys6 OACtrl-3 OA System Controller List,  !- Controller List Name
    PropSys6 OACtrl-3 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl OA System,  !- Name
    PropVentOnlyAirSys OACtrl OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-10 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-10 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-10 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-11 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-11 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-11 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-12 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-12 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-12 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-13 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-13 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-13 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-14 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-14 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-14 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-15 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-15 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-15 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-16 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-16 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-16 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-17 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-17 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-17 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-18 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-18 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-18 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-2 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-2 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-2 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-3 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-3 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-3 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-4 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-4 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-4 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-5 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-5 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-5 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-6 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-6 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-6 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-7 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-7 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-7 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-8 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-8 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-8 OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    PropVentOnlyAirSys OACtrl-9 OA System,  !- Name
    PropVentOnlyAirSys OACtrl-9 OA System Controller List,  !- Controller List Name
    PropVentOnlyAirSys OACtrl-9 OA System Equipment List;  !- Outdoor Air Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
OutdoorAir:Mixer,
    PropSys6 OACtrl OA System Outdoor Air Mixer,  !- Name
    PropSys6 OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    PropSys6 OACtrl OA System OA Node,  !- Outdoor Air Stream Node Name
    PropSys6 OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
    PropAirSys6 Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropSys6 OACtrl-2 OA System Outdoor Air Mixer,  !- Name
    PropSys6 OACtrl-2 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropSys6 OACtrl-2 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropSys6 OACtrl-2 OA System Relief Node,  !- Relief Air Stream Node Name
    PropAirSys6-2 Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropSys6 OACtrl-3 OA System Outdoor Air Mixer,  !- Name
    PropSys6 OACtrl-3 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropSys6 OACtrl-3 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropSys6 OACtrl-3 OA System Relief Node,  !- Relief Air Stream Node Name
    PropAirSys6-3 Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-10 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-10 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-10 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-10 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-11 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-11 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-11 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-11 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-12 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-12 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-12 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-12 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-13 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-13 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-13 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-13 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-14 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-14 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-14 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-14 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-15 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-15 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-15 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-15 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-16 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-16 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-16 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-16 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-17 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-17 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-17 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-17 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-18 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-18 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-18 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-18 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-2 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-2 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-2 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-2 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-3 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-3 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-3 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-3 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-4 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-4 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-4 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-4 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-5 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-5 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-5 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-5 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-6 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-6 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-6 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-6 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-7 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-7 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-7 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-7 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-8 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-8 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-8 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-8 Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    PropVentOnlyAirSys OACtrl-9 OA System Outdoor Air Mixer,  !- Name
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node,  !- Mixed Air Node Name
    PropVentOnlyAirSys OACtrl-9 OA System OA Node,  !- Outdoor Air Stream Node Name
    PropVentOnlyAirSys OACtrl-9 OA System Relief Node,  !- Relief Air Stream Node Name
    PropVentOnlyAirSys RetFan-9 Outlet Node;  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
AirLoopHVAC:ZoneSplitter,
    PropAirSys6 Zone Splitter,  !- Name
    PropAirSys6 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropAirSys6 Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    PropAirSys6 Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    PropAirSys6 Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    PropAirSys6 Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    PropAirSys6 Zone Splitter Outlet Node 5,  !- Outlet 5 Node Name
    PropAirSys6 Zone Splitter Outlet Node 6,  !- Outlet 6 Node Name
    PropAirSys6 Zone Splitter Outlet Node 7,  !- Outlet 7 Node Name
    PropAirSys6 Zone Splitter Outlet Node 8;  !- Outlet 8 Node Name
AirLoopHVAC:ZoneSplitter,
    PropAirSys6-2 Zone Splitter,  !- Name
    PropAirSys6-2 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropAirSys6-2 Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    PropAirSys6-2 Zone Splitter Outlet Node 2;  !- Outlet 2 Node Name
AirLoopHVAC:ZoneSplitter,
    PropAirSys6-3 Zone Splitter,  !- Name
    PropAirSys6-3 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropAirSys6-3 Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    PropAirSys6-3 Zone Splitter Outlet Node 2;  !- Outlet 2 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys Zone Splitter,  !- Name
    PropVentOnlyAirSys Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-10 Zone Splitter,  !- Name
    PropVentOnlyAirSys-10 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-10 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-11 Zone Splitter,  !- Name
    PropVentOnlyAirSys-11 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-11 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-12 Zone Splitter,  !- Name
    PropVentOnlyAirSys-12 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-12 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-13 Zone Splitter,  !- Name
    PropVentOnlyAirSys-13 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-13 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-14 Zone Splitter,  !- Name
    PropVentOnlyAirSys-14 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-14 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-15 Zone Splitter,  !- Name
    PropVentOnlyAirSys-15 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-15 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-16 Zone Splitter,  !- Name
    PropVentOnlyAirSys-16 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-16 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-17 Zone Splitter,  !- Name
    PropVentOnlyAirSys-17 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-17 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-18 Zone Splitter,  !- Name
    PropVentOnlyAirSys-18 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-18 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-2 Zone Splitter,  !- Name
    PropVentOnlyAirSys-2 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-2 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-3 Zone Splitter,  !- Name
    PropVentOnlyAirSys-3 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-3 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-4 Zone Splitter,  !- Name
    PropVentOnlyAirSys-4 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-4 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-5 Zone Splitter,  !- Name
    PropVentOnlyAirSys-5 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-5 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-6 Zone Splitter,  !- Name
    PropVentOnlyAirSys-6 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-6 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-7 Zone Splitter,  !- Name
    PropVentOnlyAirSys-7 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-7 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-8 Zone Splitter,  !- Name
    PropVentOnlyAirSys-8 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-8 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    PropVentOnlyAirSys-9 Zone Splitter,  !- Name
    PropVentOnlyAirSys-9 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    PropVentOnlyAirSys-9 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
AirLoopHVAC:SupplyPath,
    PropAirSys6 PropAirSys6 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropAirSys6 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropAirSys6 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropAirSys6-2 PropAirSys6-2 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropAirSys6-2 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropAirSys6-2 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropAirSys6-3 PropAirSys6-3 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropAirSys6-3 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropAirSys6-3 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys PropVentOnlyAirSys Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-10 PropVentOnlyAirSys-10 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-10 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-10 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-11 PropVentOnlyAirSys-11 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-11 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-11 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-12 PropVentOnlyAirSys-12 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-12 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-12 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-13 PropVentOnlyAirSys-13 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-13 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-13 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-14 PropVentOnlyAirSys-14 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-14 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-14 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-15 PropVentOnlyAirSys-15 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-15 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-15 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-16 PropVentOnlyAirSys-16 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-16 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-16 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-17 PropVentOnlyAirSys-17 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-17 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-17 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-18 PropVentOnlyAirSys-18 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-18 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-18 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-2 PropVentOnlyAirSys-2 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-2 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-2 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-3 PropVentOnlyAirSys-3 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-3 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-3 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-4 PropVentOnlyAirSys-4 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-4 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-4 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-5 PropVentOnlyAirSys-5 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-5 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-5 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-6 PropVentOnlyAirSys-6 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-6 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-6 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-7 PropVentOnlyAirSys-7 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-7 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-7 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-8 PropVentOnlyAirSys-8 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-8 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-8 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    PropVentOnlyAirSys-9 PropVentOnlyAirSys-9 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    PropVentOnlyAirSys-9 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PropVentOnlyAirSys-9 Zone Splitter;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
AirLoopHVAC:ZoneMixer,
    PropAirSys6 Zone Mixer,  !- Name
    PropAirSys6 Zone Mixer Outlet Node,  !- Outlet Node Name
    F1_Business_Center Return Air Node,  !- Inlet 1 Node Name
    F1_Fitness_Center Return Air Node,  !- Inlet 2 Node Name
    F1_Leasing_Office Return Air Node,  !- Inlet 3 Node Name
    F1_Lounge Return Air Node,  !- Inlet 4 Node Name
    F1_Retail_E_Core Return Air Node,  !- Inlet 5 Node Name
    F1_Retail_E_Outer Return Air Node,  !- Inlet 6 Node Name
    F1_Retail_W_Core Return Air Node,  !- Inlet 7 Node Name
    F1_Retail_W_Outer Return Air Node;  !- Inlet 8 Node Name
AirLoopHVAC:ZoneMixer,
    PropAirSys6-2 Zone Mixer,!- Name
    PropAirSys6-2 Zone Mixer Outlet Node,  !- Outlet Node Name
    F2_9_Corridor Return Air Node,  !- Inlet 1 Node Name
    F2_9_Laundry Return Air Node;  !- Inlet 2 Node Name
AirLoopHVAC:ZoneMixer,
    PropAirSys6-3 Zone Mixer,!- Name
    PropAirSys6-3 Zone Mixer Outlet Node,  !- Outlet Node Name
    F10_Corridor Return Air Node,  !- Inlet 1 Node Name
    F10_Laundry Return Air Node;  !- Inlet 2 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys Zone Mixer,  !- Name
    PropVentOnlyAirSys Zone Mixer Outlet Node,  !- Outlet Node Name
    F2_9_1_Bed_N Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-10 Zone Mixer,  !- Name
    PropVentOnlyAirSys-10 Zone Mixer Outlet Node,  !- Outlet Node Name
    F10_1_Bed_N Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-11 Zone Mixer,  !- Name
    PropVentOnlyAirSys-11 Zone Mixer Outlet Node,  !- Outlet Node Name
    F10_1_Bed_SE Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-12 Zone Mixer,  !- Name
    PropVentOnlyAirSys-12 Zone Mixer Outlet Node,  !- Outlet Node Name
    F10_1_Bed_SW Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-13 Zone Mixer,  !- Name
    PropVentOnlyAirSys-13 Zone Mixer Outlet Node,  !- Outlet Node Name
    F10_2_Bed_N_Core Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-14 Zone Mixer,  !- Name
    PropVentOnlyAirSys-14 Zone Mixer Outlet Node,  !- Outlet Node Name
    F10_2_Bed_NE Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-15 Zone Mixer,  !- Name
    PropVentOnlyAirSys-15 Zone Mixer Outlet Node,  !- Outlet Node Name
    F10_2_Bed_NW Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-16 Zone Mixer,  !- Name
    PropVentOnlyAirSys-16 Zone Mixer Outlet Node,  !- Outlet Node Name
    F10_2_Bed_SE Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-17 Zone Mixer,  !- Name
    PropVentOnlyAirSys-17 Zone Mixer Outlet Node,  !- Outlet Node Name
    F10_2_Bed_SW Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-18 Zone Mixer,  !- Name
    PropVentOnlyAirSys-18 Zone Mixer Outlet Node,  !- Outlet Node Name
    F10_Studio_N Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-2 Zone Mixer,  !- Name
    PropVentOnlyAirSys-2 Zone Mixer Outlet Node,  !- Outlet Node Name
    F2_9_1_Bed_SE Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-3 Zone Mixer,  !- Name
    PropVentOnlyAirSys-3 Zone Mixer Outlet Node,  !- Outlet Node Name
    F2_9_1_Bed_SW Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-4 Zone Mixer,  !- Name
    PropVentOnlyAirSys-4 Zone Mixer Outlet Node,  !- Outlet Node Name
    F2_9_2_Bed_N_Core Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-5 Zone Mixer,  !- Name
    PropVentOnlyAirSys-5 Zone Mixer Outlet Node,  !- Outlet Node Name
    F2_9_2_Bed_NE Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-6 Zone Mixer,  !- Name
    PropVentOnlyAirSys-6 Zone Mixer Outlet Node,  !- Outlet Node Name
    F2_9_2_Bed_NW Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-7 Zone Mixer,  !- Name
    PropVentOnlyAirSys-7 Zone Mixer Outlet Node,  !- Outlet Node Name
    F2_9_2_Bed_SE Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-8 Zone Mixer,  !- Name
    PropVentOnlyAirSys-8 Zone Mixer Outlet Node,  !- Outlet Node Name
    F2_9_2_Bed_SW Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    PropVentOnlyAirSys-9 Zone Mixer,  !- Name
    PropVentOnlyAirSys-9 Zone Mixer Outlet Node,  !- Outlet Node Name
    F2_9_Studio_N Return Air Node;  !- Inlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
AirLoopHVAC:ReturnPath,
    PropAirSys6 Return Path, !- Name
    PropAirSys6 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropAirSys6 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropAirSys6-2 Return Path,  !- Name
    PropAirSys6-2 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropAirSys6-2 Zone Mixer;!- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropAirSys6-3 Return Path,  !- Name
    PropAirSys6-3 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropAirSys6-3 Zone Mixer;!- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys Return Path,  !- Name
    PropVentOnlyAirSys Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-10 Return Path,  !- Name
    PropVentOnlyAirSys-10 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-10 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-11 Return Path,  !- Name
    PropVentOnlyAirSys-11 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-11 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-12 Return Path,  !- Name
    PropVentOnlyAirSys-12 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-12 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-13 Return Path,  !- Name
    PropVentOnlyAirSys-13 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-13 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-14 Return Path,  !- Name
    PropVentOnlyAirSys-14 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-14 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-15 Return Path,  !- Name
    PropVentOnlyAirSys-15 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-15 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-16 Return Path,  !- Name
    PropVentOnlyAirSys-16 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-16 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-17 Return Path,  !- Name
    PropVentOnlyAirSys-17 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-17 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-18 Return Path,  !- Name
    PropVentOnlyAirSys-18 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-18 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-2 Return Path,  !- Name
    PropVentOnlyAirSys-2 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-2 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-3 Return Path,  !- Name
    PropVentOnlyAirSys-3 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-3 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-4 Return Path,  !- Name
    PropVentOnlyAirSys-4 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-4 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-5 Return Path,  !- Name
    PropVentOnlyAirSys-5 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-5 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-6 Return Path,  !- Name
    PropVentOnlyAirSys-6 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-6 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-7 Return Path,  !- Name
    PropVentOnlyAirSys-7 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-7 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-8 Return Path,  !- Name
    PropVentOnlyAirSys-8 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-8 Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    PropVentOnlyAirSys-9 Return Path,  !- Name
    PropVentOnlyAirSys-9 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PropVentOnlyAirSys-9 Zone Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    PropAirSys6 Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PropSys6 OACtrl OA System,  !- Component 1 Name
    PropAirSys6 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropSys6 OACtrl OA System Mixed Air Node,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    PropSys6 CoilClg,        !- Component 2 Name
    PropSys6 OACtrl OA System Mixed Air Node,  !- Component 2 Inlet Node Name
    PropSys6 CoilClg Air Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    PropSys6 CoilHtg,        !- Component 3 Name
    PropSys6 CoilClg Air Outlet Node,  !- Component 3 Inlet Node Name
    PropSys6 CoilHtg Air Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    PropSys6 Fan,            !- Component 4 Name
    PropSys6 CoilHtg Air Outlet Node,  !- Component 4 Inlet Node Name
    PropSys6 Fan Outlet Node;!- Component 4 Outlet Node Name
Branch,
    PropAirSys6-2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PropSys6 OACtrl-2 OA System,  !- Component 1 Name
    PropAirSys6-2 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropSys6 OACtrl-2 OA System Mixed Air Node,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    PropSys6 CoilClg-2,      !- Component 2 Name
    PropSys6 OACtrl-2 OA System Mixed Air Node,  !- Component 2 Inlet Node Name
    PropSys6 CoilClg-2 Air Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    PropSys6 CoilHtg-2,      !- Component 3 Name
    PropSys6 CoilClg-2 Air Outlet Node,  !- Component 3 Inlet Node Name
    PropSys6 CoilHtg-2 Air Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    PropSys6 Fan-2,          !- Component 4 Name
    PropSys6 CoilHtg-2 Air Outlet Node,  !- Component 4 Inlet Node Name
    PropSys6 Fan-2 Outlet Node;  !- Component 4 Outlet Node Name
Branch,
    PropAirSys6-3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PropSys6 OACtrl-3 OA System,  !- Component 1 Name
    PropAirSys6-3 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropSys6 OACtrl-3 OA System Mixed Air Node,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    PropSys6 CoilClg-3,      !- Component 2 Name
    PropSys6 OACtrl-3 OA System Mixed Air Node,  !- Component 2 Inlet Node Name
    PropSys6 CoilClg-3 Air Outlet Node,  !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    PropSys6 CoilHtg-3 CoilSystem,  !- Component 3 Name
    PropSys6 CoilClg-3 Air Outlet Node,  !- Component 3 Inlet Node Name
    PropSys6 CoilHtg-3 Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    PropSys6 Fan-3,          !- Component 4 Name
    PropSys6 CoilHtg-3 Outlet Node,  !- Component 4 Inlet Node Name
    PropSys6 Fan-3 Outlet Node;  !- Component 4 Outlet Node Name
Branch,
    PropVentOnlyAirSys Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan,  !- Component 1 Name
    PropVentOnlyAirSys Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-10 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-10,  !- Component 1 Name
    PropVentOnlyAirSys-10 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-10 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-10 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-10 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-10,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-10 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-11 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-11,  !- Component 1 Name
    PropVentOnlyAirSys-11 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-11 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-11 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-11 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-11,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-11 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-12 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-12,  !- Component 1 Name
    PropVentOnlyAirSys-12 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-12 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-12 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-12 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-12,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-12 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-13 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-13,  !- Component 1 Name
    PropVentOnlyAirSys-13 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-13 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-13 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-13 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-13,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-13 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-14 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-14,  !- Component 1 Name
    PropVentOnlyAirSys-14 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-14 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-14 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-14 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-14,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-14 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-15 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-15,  !- Component 1 Name
    PropVentOnlyAirSys-15 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-15 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-15 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-15 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-15,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-15 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-16 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-16,  !- Component 1 Name
    PropVentOnlyAirSys-16 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-16 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-16 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-16 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-16,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-16 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-17 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-17,  !- Component 1 Name
    PropVentOnlyAirSys-17 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-17 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-17 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-17 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-17,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-17 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-18 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-18,  !- Component 1 Name
    PropVentOnlyAirSys-18 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-18 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-18 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-18 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-18,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-18 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-2,  !- Component 1 Name
    PropVentOnlyAirSys-2 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-2 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-2 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-2 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-2,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-2 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-3,  !- Component 1 Name
    PropVentOnlyAirSys-3 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-3 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-3 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-3 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-3,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-3 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-4 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-4,  !- Component 1 Name
    PropVentOnlyAirSys-4 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-4 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-4 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-4 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-4,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-4 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-5 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-5,  !- Component 1 Name
    PropVentOnlyAirSys-5 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-5 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-5 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-5 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-5,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-5 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-6 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-6,  !- Component 1 Name
    PropVentOnlyAirSys-6 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-6 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-6 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-6 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-6,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-6 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-7 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-7,  !- Component 1 Name
    PropVentOnlyAirSys-7 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-7 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-7 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-7 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-7,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-7 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-8 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-8,  !- Component 1 Name
    PropVentOnlyAirSys-8 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-8 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-8 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-8 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-8,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-8 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    PropVentOnlyAirSys-9 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    PropVentOnlyAirSys RetFan-9,  !- Component 1 Name
    PropVentOnlyAirSys-9 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    PropVentOnlyAirSys RetFan-9 Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    PropVentOnlyAirSys OACtrl-9 OA System,  !- Component 2 Name
    PropVentOnlyAirSys RetFan-9 Outlet Node,  !- Component 2 Inlet Node Name
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    PropVentOnlyAirSys SupFan-9,  !- Component 3 Name
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    PropVentOnlyAirSys SupFan-9 Outlet Node;  !- Component 3 Outlet Node Name
Branch,
    ChW System Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW System Supply Inlet Pipe,  !- Component 1 Name
    ChW System Supply Inlet Node,  !- Component 1 Inlet Node Name
    ChW System Supply Inlet Pipe Node;  !- Component 1 Outlet Node Name
Branch,
    ChW System Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    ChW Pump,                !- Component 1 Name
    ChW System Supply Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    ChW Pump Outlet Node,    !- Component 1 Outlet Node Name
    Chiller:Electric:EIR,    !- Component 2 Object Type
    Chiller,                 !- Component 2 Name
    ChW Pump Outlet Node,    !- Component 2 Inlet Node Name
    Chiller Supply Outlet Node;  !- Component 2 Outlet Node Name
Branch,
    ChW System Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW System Supply Outlet Pipe,  !- Component 1 Name
    ChW System Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    ChW System Supply Mixer Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    ChW System Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW System Demand Inlet Pipe,  !- Component 1 Name
    ChW System Demand Inlet Node,  !- Component 1 Inlet Node Name
    ChW System Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name
Branch,
    ChW System Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    PropSys6 CoilClg,        !- Component 1 Name
    ChW System Demand Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    PropSys6 CoilClg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    ChW System Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    PropSys6 CoilClg-2,      !- Component 1 Name
    ChW System Demand Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    PropSys6 CoilClg-2 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    ChW System Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    PropSys6 CoilClg-3,      !- Component 1 Name
    ChW System Demand Splitter Outlet Node 3,  !- Component 1 Inlet Node Name
    PropSys6 CoilClg-3 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    ChW System Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW System Demand Bypass Pipe,  !- Component 1 Name
    ChW System Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    ChW System Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    ChW System Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW System Demand Outlet Pipe,  !- Component 1 Name
    ChW System Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    ChW System Demand Mixer Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    CW System Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CW Pump,                 !- Component 1 Name
    CW System Supply Inlet Node,  !- Component 1 Inlet Node Name
    CW Pump Outlet Node;     !- Component 1 Outlet Node Name
Branch,
    CW System Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    Cooling Tower,           !- Component 1 Name
    CW System Supply Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    Cooling Tower Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    CW System Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW System Supply Outlet Pipe,  !- Component 1 Name
    CW System Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    CW System Supply Mixer Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    CW System Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW System Demand Inlet Pipe,  !- Component 1 Name
    CW System Demand Inlet Node,  !- Component 1 Inlet Node Name
    CW System Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name
Branch,
    CW System Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller,                 !- Component 1 Name
    CW System Demand Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    Chiller Demand Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    CW System Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW System Demand Bypass Pipe,  !- Component 1 Name
    CW System Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CW System Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    CW System Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW System Demand Outlet Pipe,  !- Component 1 Name
    CW System Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    CW System Demand Mixer Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW System Supply Inlet Pipe,  !- Component 1 Name
    HW System Supply Inlet Node,  !- Component 1 Inlet Node Name
    HW System Supply Inlet Pipe Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Pump-1,               !- Component 1 Name
    HW System Supply Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    HW Pump-1 Outlet Node,   !- Component 1 Outlet Node Name
    Boiler:HotWater,         !- Component 2 Object Type
    Boiler-1,                !- Component 2 Name
    HW Pump-1 Outlet Node,   !- Component 2 Inlet Node Name
    Boiler-1 Outlet Node;    !- Component 2 Outlet Node Name
Branch,
    HW System Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Pump-2,               !- Component 1 Name
    HW System Supply Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    HW Pump-2 Outlet Node,   !- Component 1 Outlet Node Name
    Boiler:HotWater,         !- Component 2 Object Type
    Boiler-2,                !- Component 2 Name
    HW Pump-2 Outlet Node,   !- Component 2 Inlet Node Name
    Boiler-2 Outlet Node;    !- Component 2 Outlet Node Name
Branch,
    HW System Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW System Supply Outlet Pipe,  !- Component 1 Name
    HW System Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    HW System Supply Mixer Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW System Demand Inlet Pipe,  !- Component 1 Name
    HW System Demand Inlet Node,  !- Component 1 Inlet Node Name
    HW System Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropSys6 CoilHtg,        !- Component 1 Name
    HW System Demand Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    PropSys6 CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropSys6 CoilHtg-2,      !- Component 1 Name
    HW System Demand Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    PropSys6 CoilHtg-2 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropVAVBox CoilHtg-1,    !- Component 1 Name
    HW System Demand Splitter Outlet Node 3,  !- Component 1 Inlet Node Name
    PropVAVBox CoilHtg-1 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropVAVBox CoilHtg-2,    !- Component 1 Name
    HW System Demand Splitter Outlet Node 4,  !- Component 1 Inlet Node Name
    PropVAVBox CoilHtg-2 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropVAVBox CoilHtg-3,    !- Component 1 Name
    HW System Demand Splitter Outlet Node 5,  !- Component 1 Inlet Node Name
    PropVAVBox CoilHtg-3 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropVAVBox CoilHtg-4,    !- Component 1 Name
    HW System Demand Splitter Outlet Node 6,  !- Component 1 Inlet Node Name
    PropVAVBox CoilHtg-4 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropVAVBox CoilHtg-5,    !- Component 1 Name
    HW System Demand Splitter Outlet Node 7,  !- Component 1 Inlet Node Name
    PropVAVBox CoilHtg-5 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropVAVBox CoilHtg-6,    !- Component 1 Name
    HW System Demand Splitter Outlet Node 8,  !- Component 1 Inlet Node Name
    PropVAVBox CoilHtg-6 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropVAVBox CoilHtg-7,    !- Component 1 Name
    HW System Demand Splitter Outlet Node 9,  !- Component 1 Inlet Node Name
    PropVAVBox CoilHtg-7 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropVAVBox CoilHtg-8,    !- Component 1 Name
    HW System Demand Splitter Outlet Node 10,  !- Component 1 Inlet Node Name
    PropVAVBox CoilHtg-8 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropVAVBox CoilHtg-11,   !- Component 1 Name
    HW System Demand Splitter Outlet Node 11,  !- Component 1 Inlet Node Name
    PropVAVBox CoilHtg-11 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropVAVBox CoilHtg-12,   !- Component 1 Name
    HW System Demand Splitter Outlet Node 12,  !- Component 1 Inlet Node Name
    PropVAVBox CoilHtg-12 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropVAVBox CoilHtg-9,    !- Component 1 Name
    HW System Demand Splitter Outlet Node 13,  !- Component 1 Inlet Node Name
    PropVAVBox CoilHtg-9 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PropVAVBox CoilHtg-10,   !- Component 1 Name
    HW System Demand Splitter Outlet Node 14,  !- Component 1 Inlet Node Name
    PropVAVBox CoilHtg-10 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW System Demand Bypass Pipe,  !- Component 1 Name
    HW System Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW System Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    HW System Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW System Demand Outlet Pipe,  !- Component 1 Name
    HW System Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    HW System Demand Mixer Outlet Node;  !- Component 1 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    PropAirSys6 Supply Branches,  !- Name
    PropAirSys6 Main Branch; !- Branch 1 Name
BranchList,
    PropAirSys6-2 Supply Branches,  !- Name
    PropAirSys6-2 Main Branch;  !- Branch 1 Name
BranchList,
    PropAirSys6-3 Supply Branches,  !- Name
    PropAirSys6-3 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys Supply Branches,  !- Name
    PropVentOnlyAirSys Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-10 Supply Branches,  !- Name
    PropVentOnlyAirSys-10 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-11 Supply Branches,  !- Name
    PropVentOnlyAirSys-11 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-12 Supply Branches,  !- Name
    PropVentOnlyAirSys-12 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-13 Supply Branches,  !- Name
    PropVentOnlyAirSys-13 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-14 Supply Branches,  !- Name
    PropVentOnlyAirSys-14 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-15 Supply Branches,  !- Name
    PropVentOnlyAirSys-15 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-16 Supply Branches,  !- Name
    PropVentOnlyAirSys-16 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-17 Supply Branches,  !- Name
    PropVentOnlyAirSys-17 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-18 Supply Branches,  !- Name
    PropVentOnlyAirSys-18 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-2 Supply Branches,  !- Name
    PropVentOnlyAirSys-2 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-3 Supply Branches,  !- Name
    PropVentOnlyAirSys-3 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-4 Supply Branches,  !- Name
    PropVentOnlyAirSys-4 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-5 Supply Branches,  !- Name
    PropVentOnlyAirSys-5 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-6 Supply Branches,  !- Name
    PropVentOnlyAirSys-6 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-7 Supply Branches,  !- Name
    PropVentOnlyAirSys-7 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-8 Supply Branches,  !- Name
    PropVentOnlyAirSys-8 Main Branch;  !- Branch 1 Name
BranchList,
    PropVentOnlyAirSys-9 Supply Branches,  !- Name
    PropVentOnlyAirSys-9 Main Branch;  !- Branch 1 Name
BranchList,
    ChW System Supply Branches,  !- Name
    ChW System Supply Inlet Branch,  !- Branch 1 Name
    ChW System Supply Branch 1,  !- Branch 2 Name
    ChW System Supply Outlet Branch;  !- Branch 3 Name
BranchList,
    ChW System Demand Branches,  !- Name
    ChW System Demand Inlet Branch,  !- Branch 1 Name
    ChW System Demand Branch 1,  !- Branch 2 Name
    ChW System Demand Branch 2,  !- Branch 3 Name
    ChW System Demand Branch 3,  !- Branch 4 Name
    ChW System Demand Bypass Branch,  !- Branch 5 Name
    ChW System Demand Outlet Branch;  !- Branch 6 Name
BranchList,
    CW System Supply Branches,  !- Name
    CW System Supply Inlet Branch,  !- Branch 1 Name
    CW System Supply Branch 1,  !- Branch 2 Name
    CW System Supply Outlet Branch;  !- Branch 3 Name
BranchList,
    CW System Demand Branches,  !- Name
    CW System Demand Inlet Branch,  !- Branch 1 Name
    CW System Demand Branch 1,  !- Branch 2 Name
    CW System Demand Bypass Branch,  !- Branch 3 Name
    CW System Demand Outlet Branch;  !- Branch 4 Name
BranchList,
    HW System Supply Branches,  !- Name
    HW System Supply Inlet Branch,  !- Branch 1 Name
    HW System Supply Branch 1,  !- Branch 2 Name
    HW System Supply Branch 2,  !- Branch 3 Name
    HW System Supply Outlet Branch;  !- Branch 4 Name
BranchList,
    HW System Demand Branches,  !- Name
    HW System Demand Inlet Branch,  !- Branch 1 Name
    HW System Demand Branch 1,  !- Branch 2 Name
    HW System Demand Branch 2,  !- Branch 3 Name
    HW System Demand Branch 3,  !- Branch 4 Name
    HW System Demand Branch 4,  !- Branch 5 Name
    HW System Demand Branch 5,  !- Branch 6 Name
    HW System Demand Branch 6,  !- Branch 7 Name
    HW System Demand Branch 7,  !- Branch 8 Name
    HW System Demand Branch 8,  !- Branch 9 Name
    HW System Demand Branch 9,  !- Branch 10 Name
    HW System Demand Branch 10,  !- Branch 11 Name
    HW System Demand Branch 11,  !- Branch 12 Name
    HW System Demand Branch 12,  !- Branch 13 Name
    HW System Demand Branch 13,  !- Branch 14 Name
    HW System Demand Branch 14,  !- Branch 15 Name
    HW System Demand Bypass Branch,  !- Branch 16 Name
    HW System Demand Outlet Branch;  !- Branch 17 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
Connector:Splitter,
    ChW System Supply Splitter,  !- Name
    ChW System Supply Inlet Branch,  !- Inlet Branch Name
    ChW System Supply Branch 1;  !- Outlet Branch 1 Name
Connector:Splitter,
    ChW System Demand Splitter,  !- Name
    ChW System Demand Inlet Branch,  !- Inlet Branch Name
    ChW System Demand Branch 1,  !- Outlet Branch 1 Name
    ChW System Demand Branch 2,  !- Outlet Branch 2 Name
    ChW System Demand Branch 3,  !- Outlet Branch 3 Name
    ChW System Demand Bypass Branch;  !- Outlet Branch 4 Name
Connector:Splitter,
    CW System Supply Splitter,  !- Name
    CW System Supply Inlet Branch,  !- Inlet Branch Name
    CW System Supply Branch 1;  !- Outlet Branch 1 Name
Connector:Splitter,
    CW System Demand Splitter,  !- Name
    CW System Demand Inlet Branch,  !- Inlet Branch Name
    CW System Demand Branch 1,  !- Outlet Branch 1 Name
    CW System Demand Bypass Branch;  !- Outlet Branch 2 Name
Connector:Splitter,
    HW System Supply Splitter,  !- Name
    HW System Supply Inlet Branch,  !- Inlet Branch Name
    HW System Supply Branch 1,  !- Outlet Branch 1 Name
    HW System Supply Branch 2;  !- Outlet Branch 2 Name
Connector:Splitter,
    HW System Demand Splitter,  !- Name
    HW System Demand Inlet Branch,  !- Inlet Branch Name
    HW System Demand Branch 1,  !- Outlet Branch 1 Name
    HW System Demand Branch 2,  !- Outlet Branch 2 Name
    HW System Demand Branch 3,  !- Outlet Branch 3 Name
    HW System Demand Branch 4,  !- Outlet Branch 4 Name
    HW System Demand Branch 5,  !- Outlet Branch 5 Name
    HW System Demand Branch 6,  !- Outlet Branch 6 Name
    HW System Demand Branch 7,  !- Outlet Branch 7 Name
    HW System Demand Branch 8,  !- Outlet Branch 8 Name
    HW System Demand Branch 9,  !- Outlet Branch 9 Name
    HW System Demand Branch 10,  !- Outlet Branch 10 Name
    HW System Demand Branch 11,  !- Outlet Branch 11 Name
    HW System Demand Branch 12,  !- Outlet Branch 12 Name
    HW System Demand Branch 13,  !- Outlet Branch 13 Name
    HW System Demand Branch 14,  !- Outlet Branch 14 Name
    HW System Demand Bypass Branch;  !- Outlet Branch 15 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
Connector:Mixer,
    ChW System Supply Mixer, !- Name
    ChW System Supply Outlet Branch,  !- Outlet Branch Name
    ChW System Supply Branch 1;  !- Inlet Branch 1 Name
Connector:Mixer,
    ChW System Demand Mixer, !- Name
    ChW System Demand Outlet Branch,  !- Outlet Branch Name
    ChW System Demand Branch 1,  !- Inlet Branch 1 Name
    ChW System Demand Branch 2,  !- Inlet Branch 2 Name
    ChW System Demand Branch 3,  !- Inlet Branch 3 Name
    ChW System Demand Bypass Branch;  !- Inlet Branch 4 Name
Connector:Mixer,
    CW System Supply Mixer,  !- Name
    CW System Supply Outlet Branch,  !- Outlet Branch Name
    CW System Supply Branch 1;  !- Inlet Branch 1 Name
Connector:Mixer,
    CW System Demand Mixer,  !- Name
    CW System Demand Outlet Branch,  !- Outlet Branch Name
    CW System Demand Branch 1,  !- Inlet Branch 1 Name
    CW System Demand Bypass Branch;  !- Inlet Branch 2 Name
Connector:Mixer,
    HW System Supply Mixer,  !- Name
    HW System Supply Outlet Branch,  !- Outlet Branch Name
    HW System Supply Branch 1,  !- Inlet Branch 1 Name
    HW System Supply Branch 2;  !- Inlet Branch 2 Name
Connector:Mixer,
    HW System Demand Mixer,  !- Name
    HW System Demand Outlet Branch,  !- Outlet Branch Name
    HW System Demand Branch 1,  !- Inlet Branch 1 Name
    HW System Demand Branch 2,  !- Inlet Branch 2 Name
    HW System Demand Branch 3,  !- Inlet Branch 3 Name
    HW System Demand Branch 4,  !- Inlet Branch 4 Name
    HW System Demand Branch 5,  !- Inlet Branch 5 Name
    HW System Demand Branch 6,  !- Inlet Branch 6 Name
    HW System Demand Branch 7,  !- Inlet Branch 7 Name
    HW System Demand Branch 8,  !- Inlet Branch 8 Name
    HW System Demand Branch 9,  !- Inlet Branch 9 Name
    HW System Demand Branch 10,  !- Inlet Branch 10 Name
    HW System Demand Branch 11,  !- Inlet Branch 11 Name
    HW System Demand Branch 12,  !- Inlet Branch 12 Name
    HW System Demand Branch 13,  !- Inlet Branch 13 Name
    HW System Demand Branch 14,  !- Inlet Branch 14 Name
    HW System Demand Bypass Branch;  !- Inlet Branch 15 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
ConnectorList,
    ChW System Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    ChW System Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    ChW System Supply Mixer; !- Connector 2 Name
ConnectorList,
    ChW System Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    ChW System Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    ChW System Demand Mixer; !- Connector 2 Name
ConnectorList,
    CW System Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW System Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW System Supply Mixer;  !- Connector 2 Name
ConnectorList,
    CW System Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW System Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW System Demand Mixer;  !- Connector 2 Name
ConnectorList,
    HW System Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW System Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW System Supply Mixer;  !- Connector 2 Name
ConnectorList,
    HW System Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW System Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW System Demand Mixer;  !- Connector 2 Name
!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
NodeList,
    F1_Business_Center Inlet Node List,  !- Name
    PropVAVBox TrmlUnit Outlet Node;  !- Node 1 Name
NodeList,
    F1_Business_Center Return Node List,  !- Name
    F1_Business_Center Return Air Node;  !- Node 1 Name
NodeList,
    F1_Fitness_Center Inlet Node List,  !- Name
    PropVAVBox TrmlUnit-2 Outlet Node;  !- Node 1 Name
NodeList,
    F1_Fitness_Center Return Node List,  !- Name
    F1_Fitness_Center Return Air Node;  !- Node 1 Name
NodeList,
    F1_Leasing_Office Inlet Node List,  !- Name
    PropVAVBox TrmlUnit-3 Outlet Node;  !- Node 1 Name
NodeList,
    F1_Leasing_Office Return Node List,  !- Name
    F1_Leasing_Office Return Air Node;  !- Node 1 Name
NodeList,
    F1_Lounge Inlet Node List,  !- Name
    PropVAVBox TrmlUnit-4 Outlet Node;  !- Node 1 Name
NodeList,
    F1_Lounge Return Node List,  !- Name
    F1_Lounge Return Air Node;  !- Node 1 Name
NodeList,
    F1_Retail_E_Core Inlet Node List,  !- Name
    PropVAVBox TrmlUnit-5 Outlet Node;  !- Node 1 Name
NodeList,
    F1_Retail_E_Core Return Node List,  !- Name
    F1_Retail_E_Core Return Air Node;  !- Node 1 Name
NodeList,
    F1_Retail_E_Outer Inlet Node List,  !- Name
    PropVAVBox TrmlUnit-6 Outlet Node;  !- Node 1 Name
NodeList,
    F1_Retail_E_Outer Return Node List,  !- Name
    F1_Retail_E_Outer Return Air Node;  !- Node 1 Name
NodeList,
    F1_Retail_W_Core Inlet Node List,  !- Name
    PropVAVBox TrmlUnit-7 Outlet Node;  !- Node 1 Name
NodeList,
    F1_Retail_W_Core Return Node List,  !- Name
    F1_Retail_W_Core Return Air Node;  !- Node 1 Name
NodeList,
    F1_Retail_W_Outer Inlet Node List,  !- Name
    PropVAVBox TrmlUnit-8 Outlet Node;  !- Node 1 Name
NodeList,
    F1_Retail_W_Outer Return Node List,  !- Name
    F1_Retail_W_Outer Return Air Node;  !- Node 1 Name
NodeList,
    F10_1_Bed_N Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-10 Outlet Node,  !- Node 1 Name
    ZnSys F10 1-Bed N Outlet Node;  !- Node 2 Name
NodeList,
    F10_1_Bed_N Exhaust Node List,  !- Name
    ZnSys F10 1-Bed N Inlet Node;  !- Node 1 Name
NodeList,
    F10_1_Bed_N Return Node List,  !- Name
    F10_1_Bed_N Return Air Node;  !- Node 1 Name
NodeList,
    F10_1_Bed_SE Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-11 Outlet Node,  !- Node 1 Name
    ZnSys F10 1-Bed SE Outlet Node;  !- Node 2 Name
NodeList,
    F10_1_Bed_SE Exhaust Node List,  !- Name
    ZnSys F10 1-Bed SE Inlet Node;  !- Node 1 Name
NodeList,
    F10_1_Bed_SE Return Node List,  !- Name
    F10_1_Bed_SE Return Air Node;  !- Node 1 Name
NodeList,
    F10_1_Bed_SW Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-12 Outlet Node,  !- Node 1 Name
    ZnSys F10 1-Bed SW Outlet Node;  !- Node 2 Name
NodeList,
    F10_1_Bed_SW Exhaust Node List,  !- Name
    ZnSys F10 1-Bed SW Inlet Node;  !- Node 1 Name
NodeList,
    F10_1_Bed_SW Return Node List,  !- Name
    F10_1_Bed_SW Return Air Node;  !- Node 1 Name
NodeList,
    F10_2_Bed_N_Core Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-13 Outlet Node,  !- Node 1 Name
    ZnSys F10 2-Bed N Core Outlet Node;  !- Node 2 Name
NodeList,
    F10_2_Bed_N_Core Exhaust Node List,  !- Name
    ZnSys F10 2-Bed N Core Inlet Node;  !- Node 1 Name
NodeList,
    F10_2_Bed_N_Core Return Node List,  !- Name
    F10_2_Bed_N_Core Return Air Node;  !- Node 1 Name
NodeList,
    F10_2_Bed_NE Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-14 Outlet Node,  !- Node 1 Name
    ZnSys F10 2-Bed NE Outlet Node;  !- Node 2 Name
NodeList,
    F10_2_Bed_NE Exhaust Node List,  !- Name
    ZnSys F10 2-Bed NE Inlet Node;  !- Node 1 Name
NodeList,
    F10_2_Bed_NE Return Node List,  !- Name
    F10_2_Bed_NE Return Air Node;  !- Node 1 Name
NodeList,
    F10_2_Bed_NW Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-15 Outlet Node,  !- Node 1 Name
    ZnSys F10 2-Bed NW Outlet Node;  !- Node 2 Name
NodeList,
    F10_2_Bed_NW Exhaust Node List,  !- Name
    ZnSys F10 2-Bed NW Inlet Node;  !- Node 1 Name
NodeList,
    F10_2_Bed_NW Return Node List,  !- Name
    F10_2_Bed_NW Return Air Node;  !- Node 1 Name
NodeList,
    F10_2_Bed_SE Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-16 Outlet Node,  !- Node 1 Name
    ZnSys F10 2-Bed SE Outlet Node;  !- Node 2 Name
NodeList,
    F10_2_Bed_SE Exhaust Node List,  !- Name
    ZnSys F10 2-Bed SE Inlet Node;  !- Node 1 Name
NodeList,
    F10_2_Bed_SE Return Node List,  !- Name
    F10_2_Bed_SE Return Air Node;  !- Node 1 Name
NodeList,
    F10_2_Bed_SW Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-17 Outlet Node,  !- Node 1 Name
    ZnSys F10 2-Bed SW Outlet Node;  !- Node 2 Name
NodeList,
    F10_2_Bed_SW Exhaust Node List,  !- Name
    ZnSys F10 2-Bed SW Inlet Node;  !- Node 1 Name
NodeList,
    F10_2_Bed_SW Return Node List,  !- Name
    F10_2_Bed_SW Return Air Node;  !- Node 1 Name
NodeList,
    F10_Corridor Inlet Node List,  !- Name
    PropVAVBox TrmlUnit-9 Outlet Node;  !- Node 1 Name
NodeList,
    F10_Corridor Return Node List,  !- Name
    F10_Corridor Return Air Node;  !- Node 1 Name
NodeList,
    F10_Laundry Inlet Node List,  !- Name
    PropVAVBox TrmlUnit-10 Outlet Node;  !- Node 1 Name
NodeList,
    F10_Laundry Exhaust Node List,  !- Name
    F10_Laundry PropExhFan Inlet Node;  !- Node 1 Name
NodeList,
    F10_Laundry Return Node List,  !- Name
    F10_Laundry Return Air Node;  !- Node 1 Name
NodeList,
    F10_Studio_N Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-18 Outlet Node,  !- Node 1 Name
    ZnSys F10 Studio N Outlet Node;  !- Node 2 Name
NodeList,
    F10_Studio_N Exhaust Node List,  !- Name
    ZnSys F10 Studio N Inlet Node;  !- Node 1 Name
NodeList,
    F10_Studio_N Return Node List,  !- Name
    F10_Studio_N Return Air Node;  !- Node 1 Name
NodeList,
    F2_9_1_Bed_N Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit Outlet Node,  !- Node 1 Name
    ZnSys F2-9 1-Bed N Outlet Node;  !- Node 2 Name
NodeList,
    F2_9_1_Bed_N Exhaust Node List,  !- Name
    ZnSys F2-9 1-Bed N Inlet Node;  !- Node 1 Name
NodeList,
    F2_9_1_Bed_N Return Node List,  !- Name
    F2_9_1_Bed_N Return Air Node;  !- Node 1 Name
NodeList,
    F2_9_1_Bed_SE Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-2 Outlet Node,  !- Node 1 Name
    ZnSys F2-9 1-Bed SE Outlet Node;  !- Node 2 Name
NodeList,
    F2_9_1_Bed_SE Exhaust Node List,  !- Name
    ZnSys F2-9 1-Bed SE Inlet Node;  !- Node 1 Name
NodeList,
    F2_9_1_Bed_SE Return Node List,  !- Name
    F2_9_1_Bed_SE Return Air Node;  !- Node 1 Name
NodeList,
    F2_9_1_Bed_SW Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-3 Outlet Node,  !- Node 1 Name
    ZnSys F2-9 1-Bed SW Outlet Node;  !- Node 2 Name
NodeList,
    F2_9_1_Bed_SW Exhaust Node List,  !- Name
    ZnSys F2-9 1-Bed SW Inlet Node;  !- Node 1 Name
NodeList,
    F2_9_1_Bed_SW Return Node List,  !- Name
    F2_9_1_Bed_SW Return Air Node;  !- Node 1 Name
NodeList,
    F2_9_2_Bed_N_Core Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-4 Outlet Node,  !- Node 1 Name
    ZnSys F2-9 2-Bed N Core Outlet Node;  !- Node 2 Name
NodeList,
    F2_9_2_Bed_N_Core Exhaust Node List,  !- Name
    ZnSys F2-9 2-Bed N Core Inlet Node;  !- Node 1 Name
NodeList,
    F2_9_2_Bed_N_Core Return Node List,  !- Name
    F2_9_2_Bed_N_Core Return Air Node;  !- Node 1 Name
NodeList,
    F2_9_2_Bed_NE Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-5 Outlet Node,  !- Node 1 Name
    ZnSys F2-9 2-Bed NE Outlet Node;  !- Node 2 Name
NodeList,
    F2_9_2_Bed_NE Exhaust Node List,  !- Name
    ZnSys F2-9 2-Bed NE Inlet Node;  !- Node 1 Name
NodeList,
    F2_9_2_Bed_NE Return Node List,  !- Name
    F2_9_2_Bed_NE Return Air Node;  !- Node 1 Name
NodeList,
    F2_9_2_Bed_NW Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-6 Outlet Node,  !- Node 1 Name
    ZnSys F2-9 2-Bed NW Outlet Node;  !- Node 2 Name
NodeList,
    F2_9_2_Bed_NW Exhaust Node List,  !- Name
    ZnSys F2-9 2-Bed NW Inlet Node;  !- Node 1 Name
NodeList,
    F2_9_2_Bed_NW Return Node List,  !- Name
    F2_9_2_Bed_NW Return Air Node;  !- Node 1 Name
NodeList,
    F2_9_2_Bed_SE Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-7 Outlet Node,  !- Node 1 Name
    ZnSys F2-9 2-Bed SE Outlet Node;  !- Node 2 Name
NodeList,
    F2_9_2_Bed_SE Exhaust Node List,  !- Name
    ZnSys F2-9 2-Bed SE Inlet Node;  !- Node 1 Name
NodeList,
    F2_9_2_Bed_SE Return Node List,  !- Name
    F2_9_2_Bed_SE Return Air Node;  !- Node 1 Name
NodeList,
    F2_9_2_Bed_SW Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-8 Outlet Node,  !- Node 1 Name
    ZnSys F2-9 2-Bed SW Outlet Node;  !- Node 2 Name
NodeList,
    F2_9_2_Bed_SW Exhaust Node List,  !- Name
    ZnSys F2-9 2-Bed SW Inlet Node;  !- Node 1 Name
NodeList,
    F2_9_2_Bed_SW Return Node List,  !- Name
    F2_9_2_Bed_SW Return Air Node;  !- Node 1 Name
NodeList,
    F2_9_Corridor Inlet Node List,  !- Name
    PropVAVBox TrmlUnit-11 Outlet Node;  !- Node 1 Name
NodeList,
    F2_9_Corridor Return Node List,  !- Name
    F2_9_Corridor Return Air Node;  !- Node 1 Name
NodeList,
    F2_9_Laundry Inlet Node List,  !- Name
    PropVAVBox TrmlUnit-12 Outlet Node;  !- Node 1 Name
NodeList,
    F2_9_Laundry Return Node List,  !- Name
    F2_9_Laundry Return Air Node;  !- Node 1 Name
NodeList,
    F2_9_Studio_N Inlet Node List,  !- Name
    PropVentOnlyAirSys TrmlUnit-9 Outlet Node,  !- Node 1 Name
    ZnSys F2-9 Studio N Outlet Node;  !- Node 2 Name
NodeList,
    F2_9_Studio_N Exhaust Node List,  !- Name
    ZnSys F2-9 Studio N Inlet Node;  !- Node 1 Name
NodeList,
    F2_9_Studio_N Return Node List,  !- Name
    F2_9_Studio_N Return Air Node;  !- Node 1 Name
NodeList,
    L1_Parking_Garage Exhaust Node List,  !- Name
    L1_Parking_Garage PropExhFan Inlet Node;  !- Node 1 Name
NodeList,
    L2_Parking_Garage Exhaust Node List,  !- Name
    L2_Parking_Garage PropExhFan Inlet Node;  !- Node 1 Name
NodeList,
    PropAirSys6 Supply Outlet Nodes,  !- Name
    PropSys6 Fan Outlet Node;!- Node 1 Name
NodeList,
    PropAirSys6 Demand Inlet Nodes,  !- Name
    PropAirSys6 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropAirSys6-2 Supply Outlet Nodes,  !- Name
    PropSys6 Fan-2 Outlet Node;  !- Node 1 Name
NodeList,
    PropAirSys6-2 Demand Inlet Nodes,  !- Name
    PropAirSys6-2 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropAirSys6-3 Supply Outlet Nodes,  !- Name
    PropSys6 Fan-3 Outlet Node;  !- Node 1 Name
NodeList,
    PropAirSys6-3 Demand Inlet Nodes,  !- Name
    PropAirSys6-3 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-10 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-10 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-10 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-10 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-11 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-11 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-11 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-11 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-12 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-12 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-12 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-12 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-13 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-13 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-13 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-13 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-14 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-14 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-14 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-14 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-15 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-15 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-15 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-15 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-16 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-16 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-16 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-16 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-17 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-17 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-17 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-17 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-18 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-18 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-18 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-18 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-2 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-2 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-2 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-2 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-3 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-3 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-3 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-3 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-4 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-4 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-4 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-4 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-5 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-5 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-5 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-5 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-6 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-6 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-6 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-6 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-7 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-7 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-7 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-7 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-8 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-8 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-8 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-8 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-9 Supply Outlet Nodes,  !- Name
    PropVentOnlyAirSys SupFan-9 Outlet Node;  !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-9 Demand Inlet Nodes,  !- Name
    PropVentOnlyAirSys-9 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========
OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
OutdoorAir:NodeList,
    PropSys6 OACtrl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropSys6 OACtrl-2 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropSys6 OACtrl-3 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-10 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-11 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-12 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-13 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-14 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-15 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-16 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-17 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-18 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-2 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-3 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-4 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-5 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-6 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-7 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-8 OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-9 OA System OA Node;  !- Node or NodeList Name 1
!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
Pipe:Adiabatic,
    ChW System Supply Inlet Pipe,  !- Name
    ChW System Supply Inlet Node,  !- Inlet Node Name
    ChW System Supply Inlet Pipe Node;  !- Outlet Node Name
Pipe:Adiabatic,
    ChW System Supply Outlet Pipe,  !- Name
    ChW System Supply Outlet Pipe Node,  !- Inlet Node Name
    ChW System Supply Mixer Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    ChW System Demand Inlet Pipe,  !- Name
    ChW System Demand Inlet Node,  !- Inlet Node Name
    ChW System Demand Inlet Pipe Node;  !- Outlet Node Name
Pipe:Adiabatic,
    ChW System Demand Bypass Pipe,  !- Name
    ChW System Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    ChW System Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    ChW System Demand Outlet Pipe,  !- Name
    ChW System Demand Outlet Pipe Node,  !- Inlet Node Name
    ChW System Demand Mixer Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    CW System Supply Outlet Pipe,  !- Name
    CW System Supply Outlet Pipe Node,  !- Inlet Node Name
    CW System Supply Mixer Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    CW System Demand Inlet Pipe,  !- Name
    CW System Demand Inlet Node,  !- Inlet Node Name
    CW System Demand Inlet Pipe Node;  !- Outlet Node Name
Pipe:Adiabatic,
    CW System Demand Bypass Pipe,  !- Name
    CW System Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CW System Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    CW System Demand Outlet Pipe,  !- Name
    CW System Demand Outlet Pipe Node,  !- Inlet Node Name
    CW System Demand Mixer Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    HW System Supply Inlet Pipe,  !- Name
    HW System Supply Inlet Node,  !- Inlet Node Name
    HW System Supply Inlet Pipe Node;  !- Outlet Node Name
Pipe:Adiabatic,
    HW System Supply Outlet Pipe,  !- Name
    HW System Supply Outlet Pipe Node,  !- Inlet Node Name
    HW System Supply Mixer Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    HW System Demand Inlet Pipe,  !- Name
    HW System Demand Inlet Node,  !- Inlet Node Name
    HW System Demand Inlet Pipe Node;  !- Outlet Node Name
Pipe:Adiabatic,
    HW System Demand Bypass Pipe,  !- Name
    HW System Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW System Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    HW System Demand Outlet Pipe,  !- Name
    HW System Demand Outlet Pipe Node,  !- Inlet Node Name
    HW System Demand Mixer Outlet Node;  !- Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
Pump:VariableSpeed,
    ChW Pump,                !- Name
    ChW System Supply Splitter Outlet Node 1,  !- Inlet Node Name
    ChW Pump Outlet Node,    !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    123548.6008445,          !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.855,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                  !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                 !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                  !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0.1,                     !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory
Pump:VariableSpeed,
    HW Pump-1,               !- Name
    HW System Supply Splitter Outlet Node 1,  !- Inlet Node Name
    HW Pump-1 Outlet Node,   !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    180527.0927186,          !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.855,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                  !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                 !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                  !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0.1,                     !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory
Pump:VariableSpeed,
    HW Pump-2,               !- Name
    HW System Supply Splitter Outlet Node 2,  !- Inlet Node Name
    HW Pump-2 Outlet Node,   !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    180527.0927186,          !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.855,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                  !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                 !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                  !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0.1,                     !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========
Pump:ConstantSpeed,
    CW Pump,                 !- Name
    CW System Supply Inlet Node,  !- Inlet Node Name
    CW Pump Outlet Node,     !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    134508.015,              !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.895,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========
Boiler:HotWater,
    Boiler-1,                !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.85,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BlrHWBlrFIRRatio_fQRatioSI,  !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    HW Pump-1 Outlet Node,   !- Boiler Water Inlet Node Name
    Boiler-1 Outlet Node,    !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    20.4728605992718,        !- On Cycle Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory
Boiler:HotWater,
    Boiler-2,                !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.85,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BlrHWBlrFIRRatio_fQRatioSI,  !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    HW Pump-2 Outlet Node,   !- Boiler Water Inlet Node Name
    Boiler-2 Outlet Node,    !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    20.4728605992718,        !- On Cycle Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========
Chiller:Electric:EIR,
    Chiller,                 !- Name
    Autosize,                !- Reference Capacity {W}
    5.6272,                  !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    27.6666666666667,        !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    ChlrWtrPosDispPathBAllQRatio_fTchwsTcwsSI,  !- Cooling Capacity Function of Temperature Curve Name
    ChlrWtrPosDispPathBAllEIRRatio_fTchwsTcwsSI,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ChlrWtrPosDispPathBAllEIRRatio_fQRatio,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    ChW Pump Outlet Node,    !- Chilled Water Inlet Node Name
    Chiller Supply Outlet Node,  !- Chilled Water Outlet Node Name
    CW System Demand Splitter Outlet Node 1,  !- Condenser Inlet Node Name
    Chiller Demand Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    0,                       !- Basin Heater Capacity {W/K}
    10,                      !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1,                       !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:VARIABLESPEED ===========
CoolingTower:VariableSpeed,
    Cooling Tower,           !- Name
    CW System Supply Splitter Outlet Node 1,  !- Water Inlet Node Name
    Cooling Tower Outlet Node,  !- Water Outlet Node Name
    CoolToolsCrossFlow,      !- Model Type
    ,                        !- Model Coefficient Name
    22.1111066666667,        !- Design Inlet Air Wet-Bulb Temperature {C}
    5.55556,                 !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Fan Power {W}
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve,  !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.5,                     !- Minimum Air Flow Rate Ratio
    0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    1,                       !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
PlantLoop,
    ChW System,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    ChW System Operation Schemes,  !- Plant Equipment Operation Scheme Name
    ChW System Supply Mixer Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    ChW System Supply Inlet Node,  !- Plant Side Inlet Node Name
    ChW System Supply Mixer Outlet Node,  !- Plant Side Outlet Node Name
    ChW System Supply Branches,  !- Plant Side Branch List Name
    ChW System Supply Connector List,  !- Plant Side Connector List Name
    ChW System Demand Inlet Node,  !- Demand Side Inlet Node Name
    ChW System Demand Mixer Outlet Node,  !- Demand Side Outlet Node Name
    ChW System Demand Branches,  !- Demand Side Branch List Name
    ChW System Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme
PlantLoop,
    CW System,               !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CW System Operation Schemes,  !- Plant Equipment Operation Scheme Name
    CW System Supply Mixer Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    CW System Supply Inlet Node,  !- Plant Side Inlet Node Name
    CW System Supply Mixer Outlet Node,  !- Plant Side Outlet Node Name
    CW System Supply Branches,  !- Plant Side Branch List Name
    CW System Supply Connector List,  !- Plant Side Connector List Name
    CW System Demand Inlet Node,  !- Demand Side Inlet Node Name
    CW System Demand Mixer Outlet Node,  !- Demand Side Outlet Node Name
    CW System Demand Branches,  !- Demand Side Branch List Name
    CW System Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme
PlantLoop,
    HW System,               !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HW System Operation Schemes,  !- Plant Equipment Operation Scheme Name
    HW System Supply Mixer Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    HW System Supply Inlet Node,  !- Plant Side Inlet Node Name
    HW System Supply Mixer Outlet Node,  !- Plant Side Outlet Node Name
    HW System Supply Branches,  !- Plant Side Branch List Name
    HW System Supply Connector List,  !- Plant Side Connector List Name
    HW System Demand Inlet Node,  !- Demand Side Inlet Node Name
    HW System Demand Mixer Outlet Node,  !- Demand Side Outlet Node Name
    HW System Demand Branches,  !- Demand Side Branch List Name
    HW System Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
PlantEquipmentList,
    ChW System Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller;                 !- Equipment 1 Name
PlantEquipmentList,
    CW System Cooling Equipment List,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    Cooling Tower;           !- Equipment 1 Name
PlantEquipmentList,
    HW System Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler-1,                !- Equipment 1 Name
    Boiler:HotWater,         !- Equipment 2 Object Type
    Boiler-2;                !- Equipment 2 Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========
PlantEquipmentOperation:CoolingLoad,
    ChW System Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    ChW System Cooling Equipment List;  !- Range 1 Equipment List Name
PlantEquipmentOperation:CoolingLoad,
    CW System Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    CW System Cooling Equipment List;  !- Range 1 Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
PlantEquipmentOperation:HeatingLoad,
    HW System Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    HW System Heating Equipment List;  !- Range 1 Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
PlantEquipmentOperationSchemes,
    ChW System Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    ChW System Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    CW System Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CW System Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    HW System Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HW System Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========
AvailabilityManager:Scheduled,
    PropSys6 OACtrl OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropSys6 OACtrl-2 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropSys6 OACtrl-3 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-10 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-10 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-11 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-11 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-12 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-12 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-13 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-13 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-14 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-14 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-15 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-15 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-16 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-16 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-17 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-17 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-18 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-18 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-2 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-2 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-3 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-3 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-4 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-4 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-5 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-5 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-6 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-6 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-7 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-7 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-8 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-8 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-9 Availability Manager,  !- Name
    ApartmentHighRiseResidentialLivingHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-9 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ZONELIST (OptimumStart) ===========
ZoneList,
    Availability Manager Optimum Start 1 Control Zones List,  !- Name
    F1_Business_Center,      !- Zone 1 Name
    F1_Fitness_Center,       !- Zone 2 Name
    F1_Leasing_Office,       !- Zone 3 Name
    F1_Lounge,               !- Zone 4 Name
    F1_Retail_E_Core,        !- Zone 5 Name
    F1_Retail_E_Outer,       !- Zone 6 Name
    F1_Retail_W_Core,        !- Zone 7 Name
    F1_Retail_W_Outer;       !- Zone 8 Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:OPTIMUMSTART ===========
AvailabilityManager:OptimumStart,
    Availability Manager Optimum Start 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    ApartmentHighRiseRetailHVACAvail,  !- Fan Schedule Name
    MaximumofZoneList,       !- Control Type
    ,                        !- Control Zone Name
    Availability Manager Optimum Start 1 Control Zones List,  !- Zone List Name
    3,                       !- Maximum Value for Optimum Start Time {hr}
    AdaptiveTemperatureGradient,  !- Control Algorithm
    3,                       !- Constant Temperature Gradient during Cooling {deltaC/hr}
    3,                       !- Constant Temperature Gradient during Heating {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Cooling {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Heating {deltaC/hr}
    2,                       !- Constant Start Time {hr}
    2;                       !- Number of Previous Days {days}
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    ApartmentHighRiseRetailHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    ApartmentHighRiseResidentialCommonHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    ApartmentHighRiseResidentialCommonHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:OptimumStart,  !- Availability Manager 1 Object Type
    Availability Manager Optimum Start 1,  !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,  !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    PropSys6 OACtrl OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropSys6 OACtrl OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropSys6 OACtrl-2 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropSys6 OACtrl-2 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropSys6 OACtrl-3 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropSys6 OACtrl-3 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSysAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-10Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-10 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-10 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-10 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-11Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-11 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-11 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-11 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-12Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-12 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-12 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-12 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-13Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-13 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-13 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-13 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-14Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-14 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-14 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-14 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-15Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-15 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-15 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-15 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-16Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-16 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-16 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-16 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-17Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-17 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-17 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-17 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-18Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-18 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-18 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-18 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-2Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-2 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-2 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-2 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-3Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-3 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-3 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-3 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-4Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-4 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-4 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-4 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-5Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-5 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-5 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-5 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-6Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-6 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-6 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-6 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-7Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-7 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-7 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-7 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-8Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-8 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-8 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-8 OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-9Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-9 Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-9 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-9 OA System Availability Manager;  !- Availability Manager 1 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    BaseCWSystemTemp,        !- Schedule Name
    CW System Supply Mixer Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    BaseHWSystemTemp,        !- Schedule Name
    HW System Supply Mixer Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========
SetpointManager:OutdoorAirReset,
    Setpoint Manager Outdoor Air Reset 1,  !- Name
    Temperature,             !- Control Variable
    12.2222222222223,        !- Setpoint at Outdoor Low Temperature {C}
    15.5555555555556,        !- Outdoor Low Temperature {C}
    6.66666666666669,        !- Setpoint at Outdoor High Temperature {C}
    26.6666666666667,        !- Outdoor High Temperature {C}
    ChW System Supply Mixer Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F2_9_1_Bed_N,            !- Control Zone Name
    F2_9_1_Bed_N Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 10,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F10_1_Bed_N,             !- Control Zone Name
    F10_1_Bed_N Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-10 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-10 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 11,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F10_1_Bed_SE,            !- Control Zone Name
    F10_1_Bed_SE Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-11 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-11 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 12,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F10_1_Bed_SW,            !- Control Zone Name
    F10_1_Bed_SW Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-12 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-12 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 13,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F10_2_Bed_N_Core,        !- Control Zone Name
    F10_2_Bed_N_Core Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-13 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-13 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 14,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F10_2_Bed_NE,            !- Control Zone Name
    F10_2_Bed_NE Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-14 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-14 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 15,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F10_2_Bed_NW,            !- Control Zone Name
    F10_2_Bed_NW Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-15 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-15 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 16,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F10_2_Bed_SE,            !- Control Zone Name
    F10_2_Bed_SE Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-16 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-16 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 17,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F10_2_Bed_SW,            !- Control Zone Name
    F10_2_Bed_SW Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-17 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-17 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 18,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F10_Studio_N,            !- Control Zone Name
    F10_Studio_N Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-18 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-18 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F2_9_1_Bed_SE,           !- Control Zone Name
    F2_9_1_Bed_SE Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-2 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-2 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F2_9_1_Bed_SW,           !- Control Zone Name
    F2_9_1_Bed_SW Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-3 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-3 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 4,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F2_9_2_Bed_N_Core,       !- Control Zone Name
    F2_9_2_Bed_N_Core Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-4 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-4 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 5,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F2_9_2_Bed_NE,           !- Control Zone Name
    F2_9_2_Bed_NE Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-5 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-5 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 6,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F2_9_2_Bed_NW,           !- Control Zone Name
    F2_9_2_Bed_NW Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-6 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-6 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 7,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F2_9_2_Bed_SE,           !- Control Zone Name
    F2_9_2_Bed_SE Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-7 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-7 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 8,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F2_9_2_Bed_SW,           !- Control Zone Name
    F2_9_2_Bed_SW Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-8 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-8 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 9,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    F2_9_Studio_N,           !- Control Zone Name
    F2_9_Studio_N Room Air Node,  !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-9 Outlet Node,  !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-9 Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
SetpointManager:MixedAir,
    PropSys6 OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropSys6 Fan Outlet Node,!- Reference Setpoint Node Name
    PropSys6 CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    PropSys6 Fan Outlet Node,!- Fan Outlet Node Name
    PropSys6 OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropSys6 CoilClg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropSys6 Fan Outlet Node,!- Reference Setpoint Node Name
    PropSys6 CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    PropSys6 Fan Outlet Node,!- Fan Outlet Node Name
    PropSys6 CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropSys6 CoilHtg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropSys6 Fan Outlet Node,!- Reference Setpoint Node Name
    PropSys6 CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    PropSys6 Fan Outlet Node,!- Fan Outlet Node Name
    PropSys6 CoilHtg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropSys6 OACtrl-2 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropSys6 Fan-2 Outlet Node,  !- Reference Setpoint Node Name
    PropSys6 CoilHtg-2 Air Outlet Node,  !- Fan Inlet Node Name
    PropSys6 Fan-2 Outlet Node,  !- Fan Outlet Node Name
    PropSys6 OACtrl-2 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropSys6 CoilClg-2 Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropSys6 Fan-2 Outlet Node,  !- Reference Setpoint Node Name
    PropSys6 CoilHtg-2 Air Outlet Node,  !- Fan Inlet Node Name
    PropSys6 Fan-2 Outlet Node,  !- Fan Outlet Node Name
    PropSys6 CoilClg-2 Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropSys6 CoilHtg-2 Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropSys6 Fan-2 Outlet Node,  !- Reference Setpoint Node Name
    PropSys6 CoilHtg-2 Air Outlet Node,  !- Fan Inlet Node Name
    PropSys6 Fan-2 Outlet Node,  !- Fan Outlet Node Name
    PropSys6 CoilHtg-2 Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropSys6 OACtrl-3 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropSys6 Fan-3 Outlet Node,  !- Reference Setpoint Node Name
    PropSys6 CoilHtg-3 Outlet Node,  !- Fan Inlet Node Name
    PropSys6 Fan-3 Outlet Node,  !- Fan Outlet Node Name
    PropSys6 OACtrl-3 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropSys6 CoilClg-3 Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropSys6 Fan-3 Outlet Node,  !- Reference Setpoint Node Name
    PropSys6 CoilHtg-3 Outlet Node,  !- Fan Inlet Node Name
    PropSys6 Fan-3 Outlet Node,  !- Fan Outlet Node Name
    PropSys6 CoilClg-3 Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropSys6 CoilHtg-3 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropSys6 Fan-3 Outlet Node,  !- Reference Setpoint Node Name
    PropSys6 CoilHtg-3 Outlet Node,  !- Fan Inlet Node Name
    PropSys6 Fan-3 Outlet Node,  !- Fan Outlet Node Name
    PropSys6 CoilHtg-3 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-10 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-10 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-10 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-10 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-10 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-10 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-11 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-11 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-11 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-11 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-11 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-11 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-12 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-12 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-12 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-12 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-12 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-12 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-13 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-13 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-13 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-13 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-13 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-13 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-14 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-14 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-14 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-14 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-14 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-14 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-15 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-15 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-15 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-15 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-15 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-15 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-16 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-16 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-16 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-16 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-16 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-16 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-17 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-17 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-17 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-17 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-17 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-17 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-18 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-18 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-18 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-18 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-18 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-18 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-2 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-2 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-2 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-2 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-2 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-2 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-3 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-3 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-3 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-3 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-3 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-3 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-4 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-4 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-4 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-4 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-4 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-4 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-5 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-5 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-5 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-5 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-5 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-5 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-6 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-6 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-6 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-6 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-6 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-6 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-7 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-7 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-7 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-7 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-7 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-7 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-8 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-8 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-8 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-8 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-8 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-8 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-9 Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-9 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-9 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-9 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PropVentOnlyAirSys SupFan-9 Outlet Node,  !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node,  !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-9 Outlet Node,  !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:WARMEST ===========
SetpointManager:Warmest,
    Setpoint Manager Warmest 1,  !- Name
    Temperature,             !- Control Variable
    PropAirSys6,             !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    15.5555555555556,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    PropSys6 Fan Outlet Node;!- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 2,  !- Name
    Temperature,             !- Control Variable
    PropAirSys6-2,           !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    15.5555555555556,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    PropSys6 Fan-2 Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 3,  !- Name
    Temperature,             !- Control Variable
    PropAirSys6-3,           !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    15.5555555555556,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    PropSys6 Fan-3 Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    CoilHtgHPQRatio_fCFMRatio,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.84;                    !- Minimum Curve Output
Curve:Quadratic,
    CoilHtgHPEIRRatio_fCFMRatio,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    1.38;                    !- Minimum Curve Output
Curve:Quadratic,
    CoilHtgHPEIRRatio_fQFrac,!- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Quadratic,
    ChlrWtrPosDispPathBAllEIRRatio_fQRatio,  !- Name
    0,                       !- Coefficient1 Constant
    0.6206,                  !- Coefficient2 x
    0.3893,                  !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.07;                    !- Minimum Curve Output
Curve:Quadratic,
    BlrHWBlrFIRRatio_fQRatioSI,  !- Name
    0.6267,                  !- Coefficient1 Constant
    0.674,                   !- Coefficient2 x
    -0.3073,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.75;                    !- Minimum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    Fan On Off Efficiency Curve 9,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    CoilHtgHPQRatio_fToadbSI,!- Name
    0.729009,                !- Coefficient1 Constant
    0.031928,                !- Coefficient2 x
    0.000136,                !- Coefficient3 x**2
    -9e-06,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.17,                    !- Minimum Curve Output
    1.05;                    !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPEIRRatio_fToadbSI,  !- Name
    1.21829,                 !- Coefficient1 Constant
    -0.036117,               !- Coefficient2 x
    0.00142,                 !- Coefficient3 x**2
    -2.7e-05,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.97,                    !- Minimum Curve Output
    3.18;                    !- Maximum Curve Output
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    Fan On Off Efficiency Curve 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 5,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 6,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve,  !- Name
    -0.0093,                 !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.0838,                 !- Coefficient3 x**2
    1.0419,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    FanVSDGoodSpResetPwrRatio_fCFMRatio,  !- Name
    0.04076,                 !- Coefficient1 Constant
    0.088045,                !- Coefficient2 x
    -0.072926,               !- Coefficient3 x**2
    0.94374,                 !- Coefficient4 x**3
    0.342,                   !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.1,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    HtRejVSDFanPwrRatio_fQRatio,  !- Name
    0.331629,                !- Coefficient1 Constant
    -0.885676,               !- Coefficient2 x
    0.605565,                !- Coefficient3 x**2
    0.948482,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Cubic,
    PumpVSDRstEPPwrRatio_fGPMRatio,  !- Name
    0.0273,                  !- Coefficient1 Constant
    -0.1317,                 !- Coefficient2 x
    0.6642,                  !- Coefficient3 x**2
    0.4445,                  !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.03,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========
Curve:Exponent,
    Fan On Off Power Curve 9,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 3,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 4,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 5,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 6,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 7,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 8,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    PropSys6 CoilHtg-3 Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    ChlrWtrPosDispPathBAllQRatio_fTchwsTcwsSI,  !- Name
    0.899926,                !- Coefficient1 Constant
    0.030102,                !- Coefficient2 x
    -0.000332,               !- Coefficient3 x**2
    -0.001743,               !- Coefficient4 y
    -9.2e-05,                !- Coefficient5 y**2
    0.000229,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.93,                    !- Minimum Curve Output
    1.21;                    !- Maximum Curve Output
Curve:Biquadratic,
    ChlrWtrPosDispPathBAllEIRRatio_fTchwsTcwsSI,  !- Name
    0.428265,                !- Coefficient1 Constant
    -0.024071,               !- Coefficient2 x
    0.000849,                !- Coefficient3 x**2
    0.016416,                !- Coefficient4 y
    0.000381,                !- Coefficient5 y**2
    -0.00059,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.5,                     !- Minimum Curve Output
    1.07;                    !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1;  !- Independent Variable 2 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-10,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-11,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-12,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-13,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-14,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-15,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-16,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-17,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-18,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-2,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-3,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-4,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-6,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-7,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-8,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-9,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    RED BLUFF,               !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    107.5944;                !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    RED BLUFF  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    42.2,                    !- Maximum Dry-Bulb Temperature {C}
    17.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    150.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.337,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.494;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RED BLUFF  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    43.3,                    !- Maximum Dry-Bulb Temperature {C}
    17.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    150.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.354,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.452;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RED BLUFF  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    42.4,                    !- Maximum Dry-Bulb Temperature {C}
    15.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    150.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.349,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.478;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RED BLUFF  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    27.2,                    !- Maximum Dry-Bulb Temperature {C}
    11.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    14.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    150.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.31,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.553;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RED BLUFF  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    34.7,                    !- Maximum Dry-Bulb Temperature {C}
    14.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    150.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.329,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.522;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RED BLUFF  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    40.2,                    !- Maximum Dry-Bulb Temperature {C}
    16.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    150.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.339,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.48;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RED BLUFF Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    -0.8,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -0.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    320.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_725910_RED-BLUFF-AP_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ11;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ11,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10.89,                   !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    10.28,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    11.28,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    12.28,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    12.56,                   !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    14.5,                    !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    17.11,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    18,                      !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    17.39,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    16.33,                   !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    14,                      !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    11.78;                   !- Field 48
