    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F1_Retail_W_Outer,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1 Reversed,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    ExtWall_MassHeavy_NonRes,!- Construction Name
    F1_Retail_W_Outer,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    ExtWall_MassHeavy_NonRes,!- Construction Name
    F1_Retail_W_Outer,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    ExtWall_MassHeavy_NonRes,!- Construction Name
    F1_Retail_W_Outer,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.3152,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.3152,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 9 Reversed,      !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F1_Retail_W_Outer,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.3152,                  !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.3152,                  !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1337,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_N,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1337 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1338,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_1_Bed_N,             !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1339,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_1_Bed_N,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1340,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_N,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1340 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1341,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_1_Bed_N,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1342,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_N,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1342 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1440,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_N,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1440 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1441,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_N,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1441 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1442,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_N,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1442 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1443,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_1_Bed_N,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1444,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_1_Bed_N,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1445,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_1_Bed_N,             !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1328,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1328 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1329,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1329 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1330,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8432,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    40.8432,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1332,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1332 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1333,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    40.8432,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    40.8432,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1334,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1334 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1335,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8432,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    40.8432,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1336,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1336 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8432,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    40.8432,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1393,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1393 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    40.8432,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    40.8432,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1395,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    9.059418e-14,            !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    40.8432,                 !- Vertex 3 X-coordinate {m}
    9.059418e-14,            !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    40.8432,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1396,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    9.059418e-14,            !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    40.8432,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    40.8432,                 !- Vertex 4 X-coordinate {m}
    9.059418e-14,            !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1397,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1397 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    9.059418e-14,            !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    9.059418e-14,            !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1398,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_1_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8432,                 !- Vertex 1 X-coordinate {m}
    9.059418e-14,            !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    40.8432,                 !- Vertex 2 X-coordinate {m}
    9.059418e-14,            !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    9.059418e-14,            !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    9.059418e-14,            !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1426,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1426 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1427,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1427 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1428,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    18.8976,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    18.8976,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1429,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8976,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    18.8976,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1430,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    18.8976,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    18.8976,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1431,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1431 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1432,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1432 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1433,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1433 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    18.8976,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    18.8976,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1446,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1446 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.059418e-14,            !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.059418e-14,            !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1447,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1447 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8976,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    18.8976,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1449,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.059418e-14,            !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.059418e-14,            !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    18.8976,                 !- Vertex 3 X-coordinate {m}
    9.059418e-14,            !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    18.8976,                 !- Vertex 4 X-coordinate {m}
    9.059418e-14,            !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1450,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8976,                 !- Vertex 1 X-coordinate {m}
    9.059418e-14,            !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    18.8976,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.059418e-14,            !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1451,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_1_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8976,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    18.8976,                 !- Vertex 2 X-coordinate {m}
    9.059418e-14,            !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.059418e-14,            !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1406,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_2_Bed_N_Core,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1407,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_N_Core,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1407 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1409,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_N_Core,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1409 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1410,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_2_Bed_N_Core,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1411,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_2_Bed_N_Core,        !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1442 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_N_Core,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1442,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1340 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_NE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1340,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1374,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_2_Bed_NE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1375,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_NE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1375 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1376,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_NE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1376 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1377,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_2_Bed_NE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1378,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_2_Bed_NE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1379,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_2_Bed_NE,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1399,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_NW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1399 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1400,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_NW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1400 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1401,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_2_Bed_NW,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1402,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_2_Bed_NW,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1403,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_2_Bed_NW,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1405,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_2_Bed_NW,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1441 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_NW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1441,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1375 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1375,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1397 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1397,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    9.059418e-14,            !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    9.059418e-14,            !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1459,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_2_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1460,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_2_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1461,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_2_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1462,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1462 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1465,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_2_Bed_SE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1400 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1400,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1412,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_2_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1413,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1413 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1414,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_2_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1415,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_2_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1418,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_2_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1446 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_2_Bed_SW,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1446,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.059418e-14,            !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.059418e-14,            !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1326 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1326,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1328 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1328,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1329 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1329,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1332 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1332,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1336 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1336,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    40.8432,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    40.8432,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1342 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1342,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1346,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    27.432,                  !- Vertex 4 Z-coordinate {m}
    31.3944,                 !- Vertex 5 X-coordinate {m}
    8.5344,                  !- Vertex 5 Y-coordinate {m}
    27.432,                  !- Vertex 5 Z-coordinate {m}
    31.3944,                 !- Vertex 6 X-coordinate {m}
    5.4864,                  !- Vertex 6 Y-coordinate {m}
    27.432,                  !- Vertex 6 Z-coordinate {m}
    28.3464,                 !- Vertex 7 X-coordinate {m}
    5.4864,                  !- Vertex 7 Y-coordinate {m}
    27.432,                  !- Vertex 7 Z-coordinate {m}
    28.3464,                 !- Vertex 8 X-coordinate {m}
    8.5344,                  !- Vertex 8 Y-coordinate {m}
    27.432,                  !- Vertex 8 Z-coordinate {m}
    26.8224,                 !- Vertex 9 X-coordinate {m}
    8.5344,                  !- Vertex 9 Y-coordinate {m}
    27.432,                  !- Vertex 9 Z-coordinate {m}
    26.8224,                 !- Vertex 10 X-coordinate {m}
    9.144,                   !- Vertex 10 Y-coordinate {m}
    27.432,                  !- Vertex 10 Z-coordinate {m}
    9.144,                   !- Vertex 11 X-coordinate {m}
    9.144,                   !- Vertex 11 Y-coordinate {m}
    27.432,                  !- Vertex 11 Z-coordinate {m}
    9.144,                   !- Vertex 12 X-coordinate {m}
    10.9728,                 !- Vertex 12 Y-coordinate {m}
    27.432;                  !- Vertex 12 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1350,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1350 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.528,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    33.528,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1362,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1362 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    33.528,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    33.528,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1363,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3944,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    31.3944,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48,                   !- Vertex 4 Z-coordinate {m}
    48.768,                  !- Vertex 5 X-coordinate {m}
    9.144,                   !- Vertex 5 Y-coordinate {m}
    30.48,                   !- Vertex 5 Z-coordinate {m}
    48.768,                  !- Vertex 6 X-coordinate {m}
    10.9728,                 !- Vertex 6 Y-coordinate {m}
    30.48,                   !- Vertex 6 Z-coordinate {m}
    9.144,                   !- Vertex 7 X-coordinate {m}
    10.9728,                 !- Vertex 7 Y-coordinate {m}
    30.48,                   !- Vertex 7 Z-coordinate {m}
    9.144,                   !- Vertex 8 X-coordinate {m}
    9.144,                   !- Vertex 8 Y-coordinate {m}
    30.48,                   !- Vertex 8 Z-coordinate {m}
    26.8224,                 !- Vertex 9 X-coordinate {m}
    9.144,                   !- Vertex 9 Y-coordinate {m}
    30.48,                   !- Vertex 9 Z-coordinate {m}
    26.8224,                 !- Vertex 10 X-coordinate {m}
    8.5344,                  !- Vertex 10 Y-coordinate {m}
    30.48,                   !- Vertex 10 Z-coordinate {m}
    28.3464,                 !- Vertex 11 X-coordinate {m}
    8.5344,                  !- Vertex 11 Y-coordinate {m}
    30.48,                   !- Vertex 11 Z-coordinate {m}
    28.3464,                 !- Vertex 12 X-coordinate {m}
    5.4864,                  !- Vertex 12 Y-coordinate {m}
    30.48;                   !- Vertex 12 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1367,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1367 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1368,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1369,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1370,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1370 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3944,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    31.3944,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1376 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1376,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1383,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1386,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1393 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1393,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8432,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    40.8432,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1399 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1399,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1409 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1409,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1413 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1413,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1426 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1426,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1427 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1427,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1431 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1431,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1432 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1432,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1433 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1433,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8976,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    18.8976,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1435,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.3464,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    28.3464,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1436,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.3464,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    28.3464,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1440 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1440,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1447 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1447,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    18.8976,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    18.8976,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1454,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    6.039612e-14,            !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    6.039612e-14,            !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1455,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    6.039612e-14,            !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    6.039612e-14,            !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    6.039612e-14,            !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    6.039612e-14,            !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1458,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    6.039612e-14,            !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    6.039612e-14,            !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1462 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1462,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1467,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.3464,                 !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    28.3464,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1471,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_Corridor,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.3464,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    28.3464,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1323,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_Laundry,             !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1324,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_Laundry,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1326,            !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Laundry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1326 Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1327,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_Laundry,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1334 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Laundry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1334,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1367 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Laundry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1367,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3944,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    31.3944,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1370 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Laundry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1370,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1337 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Studio_N,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1337,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1350 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Studio_N,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1350,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    33.528,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    33.528,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1362 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Studio_N,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1362,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.528,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    33.528,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1387,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_Studio_N,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    33.528,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    33.528,                  !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1388,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_Studio_N,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    33.528,                  !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    33.528,                  !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1391,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_Studio_N,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    33.528,                  !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    33.528,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1407 Reversed,   !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F10_Studio_N,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1407,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1419,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F10_Studio_N,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.528,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    27.432,                  !- Vertex 1 Z-coordinate {m}
    33.528,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    27.432;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1420,            !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F10_Studio_N,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.528,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    33.528,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    27.432,                  !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    27.432,                  !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1424,            !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Res,  !- Construction Name
    F10_Studio_N,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.528,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    30.48,                   !- Vertex 1 Z-coordinate {m}
    33.528,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    30.48,                   !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    30.48,                   !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    30.48;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 139,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    43.2816,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    43.2816,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 140 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 141,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 142,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 142 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 143 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 144,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1491,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    14.6304,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    14.6304,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1496,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.2816,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    43.2816,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 232 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 233,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 233 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 234,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 234 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 235,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 236,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 237,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_1_Bed_N,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.6304,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    14.6304,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 120,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 120 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 121,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 121 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 122,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8432,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    40.8432,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    35.9664,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    35.9664,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 124,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 124 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    40.8432,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    40.8432,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 126,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 126 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 127,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8432,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    40.8432,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 128 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8432,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    40.8432,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1475,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    43.2816,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    43.2816,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1499,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.9664,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    35.9664,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 189,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 189 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    40.8432,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    40.8432,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 191,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.2816,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    43.2816,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    40.8432,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    40.8432,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 192,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    40.8432,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    40.8432,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 193,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 193 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 194,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_1_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8432,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    40.8432,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1472,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8976,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    18.8976,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    14.6304,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    14.6304,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1506,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    21.9456,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    21.9456,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 218,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 218 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 219,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 219 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 220,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.9456,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    21.9456,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    18.8976,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    18.8976,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 221,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8976,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    18.8976,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 222,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    18.8976,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    18.8976,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 223,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 223 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 224,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 224 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 225,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 225 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    18.8976,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    18.8976,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 238,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 238 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 239,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 239 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8976,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    18.8976,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 241,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    18.8976,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    18.8976,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 242,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8976,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    18.8976,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 243,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_1_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.6304,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    14.6304,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1497,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_2_Bed_N_Core,       !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    21.9456,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    21.9456,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 202,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_2_Bed_N_Core,       !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 203,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_N_Core,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 203 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 205,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_N_Core,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 205 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 206,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_2_Bed_N_Core,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 207,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_2_Bed_N_Core,       !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.9456,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    21.9456,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 234 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_N_Core,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 234,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 142 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_NE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 142,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1505,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_2_Bed_NE,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.5968,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    50.5968,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 176,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_2_Bed_NE,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 177,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_NE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 177 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_NE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 178 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 179,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_2_Bed_NE,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 180,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_2_Bed_NE,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 181,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_2_Bed_NE,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    50.5968,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    50.5968,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1485,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_2_Bed_NW,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    7.3152,                  !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    7.3152,                  !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 195,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_NW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 195 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 196,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_NW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 196 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 197,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_2_Bed_NW,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 198,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_2_Bed_NW,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 199,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_2_Bed_NW,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 201,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_2_Bed_NW,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 233 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_NW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 233,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1481,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_2_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    50.5968,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    50.5968,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 177 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 177,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 193 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 193,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 251,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_2_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.5968,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    50.5968,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 252,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_2_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 253,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_2_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 254,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 254 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 257,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_2_Bed_SE,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1498,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_2_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    7.3152,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    7.3152,                  !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 196 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 196,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 208,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_2_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 209,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 209 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 210,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_2_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 211,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_2_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 214,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_2_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 238 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_2_Bed_SW,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 238,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 118 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 118,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 120 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 121 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 124 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 124,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 128 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 128,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    40.8432,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    40.8432,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 143 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 143,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.9392,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    46.9392,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 148,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.6304,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    14.6304,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1487,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    43.2816,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    43.2816,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1488,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.9664,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    35.9664,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    3.048,                   !- Vertex 4 Z-coordinate {m}
    31.3944,                 !- Vertex 5 X-coordinate {m}
    8.5344,                  !- Vertex 5 Y-coordinate {m}
    3.048,                   !- Vertex 5 Z-coordinate {m}
    31.3944,                 !- Vertex 6 X-coordinate {m}
    5.4864,                  !- Vertex 6 Y-coordinate {m}
    3.048,                   !- Vertex 6 Z-coordinate {m}
    28.3464,                 !- Vertex 7 X-coordinate {m}
    5.4864,                  !- Vertex 7 Y-coordinate {m}
    3.048,                   !- Vertex 7 Z-coordinate {m}
    28.3464,                 !- Vertex 8 X-coordinate {m}
    8.5344,                  !- Vertex 8 Y-coordinate {m}
    3.048,                   !- Vertex 8 Z-coordinate {m}
    26.8224,                 !- Vertex 9 X-coordinate {m}
    8.5344,                  !- Vertex 9 Y-coordinate {m}
    3.048,                   !- Vertex 9 Z-coordinate {m}
    26.8224,                 !- Vertex 10 X-coordinate {m}
    9.144,                   !- Vertex 10 Y-coordinate {m}
    3.048,                   !- Vertex 10 Z-coordinate {m}
    21.9456,                 !- Vertex 11 X-coordinate {m}
    9.144,                   !- Vertex 11 Y-coordinate {m}
    3.048,                   !- Vertex 11 Z-coordinate {m}
    21.9456,                 !- Vertex 12 X-coordinate {m}
    10.9728,                 !- Vertex 12 Y-coordinate {m}
    3.048;                   !- Vertex 12 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1489,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.9456,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    21.9456,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    14.6304,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    14.6304,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1490,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.2816,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    43.2816,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    35.9664,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    35.9664,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 152 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.528,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    33.528,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 164,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 164 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    33.528,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    33.528,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 165,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3944,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    31.3944,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096,                   !- Vertex 4 Z-coordinate {m}
    48.768,                  !- Vertex 5 X-coordinate {m}
    9.144,                   !- Vertex 5 Y-coordinate {m}
    6.096,                   !- Vertex 5 Z-coordinate {m}
    48.768,                  !- Vertex 6 X-coordinate {m}
    10.9728,                 !- Vertex 6 Y-coordinate {m}
    6.096,                   !- Vertex 6 Z-coordinate {m}
    9.144,                   !- Vertex 7 X-coordinate {m}
    10.9728,                 !- Vertex 7 Y-coordinate {m}
    6.096,                   !- Vertex 7 Z-coordinate {m}
    9.144,                   !- Vertex 8 X-coordinate {m}
    9.144,                   !- Vertex 8 Y-coordinate {m}
    6.096,                   !- Vertex 8 Z-coordinate {m}
    26.8224,                 !- Vertex 9 X-coordinate {m}
    9.144,                   !- Vertex 9 Y-coordinate {m}
    6.096,                   !- Vertex 9 Z-coordinate {m}
    26.8224,                 !- Vertex 10 X-coordinate {m}
    8.5344,                  !- Vertex 10 Y-coordinate {m}
    6.096,                   !- Vertex 10 Z-coordinate {m}
    28.3464,                 !- Vertex 11 X-coordinate {m}
    8.5344,                  !- Vertex 11 Y-coordinate {m}
    6.096,                   !- Vertex 11 Z-coordinate {m}
    28.3464,                 !- Vertex 12 X-coordinate {m}
    5.4864,                  !- Vertex 12 Y-coordinate {m}
    6.096;                   !- Vertex 12 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 169,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 169 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 170,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 171,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 172,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 172 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3944,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    31.3944,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 178 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 178,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    46.9392,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    46.9392,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 185,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 188,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 189 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 189,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8432,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    40.8432,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 195 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 195,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 205 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 205,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    17.0688,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    17.0688,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 209 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 209,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.144,                   !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    9.144,                   !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    10.9728,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    10.9728,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 218 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 218,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 219 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 219,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 223 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 223,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 224 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 224,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 225 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 225,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8976,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    18.8976,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 227,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.3464,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    28.3464,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 228,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.3464,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.3464,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 232 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 232,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.0688,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    17.0688,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    9.144,                   !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    9.144,                   !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 239 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 239,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9728,                 !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    10.9728,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    18.8976,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    18.8976,                 !- Vertex 4 X-coordinate {m}
    9.144,                   !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 246,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 247,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 250,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 254 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 254,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.768,                  !- Vertex 1 X-coordinate {m}
    9.144,                   !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.768,                  !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    48.768,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    48.768,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 259,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.3464,                 !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    28.3464,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 263,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_Corridor,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.3464,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.3464,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 115,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Laundry,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 116,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_Laundry,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Laundry,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 118 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_Laundry,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 126 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Laundry,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 126,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    32.9184,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    32.9184,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 169 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Laundry,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 169,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3944,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    31.3944,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 172 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Laundry,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 172,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 132,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_Studio_N,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.528,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    33.528,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 133,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Studio_N,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.9664,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    35.9664,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    33.528,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    33.528,                  !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 136,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_Studio_N,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    33.528,                  !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    33.528,                  !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 138,             !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    F2_9_Studio_N,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    33.528,                  !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    33.528,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 140 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Studio_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 140,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1473,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Studio_N,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,                   !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    30.48,                   !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1474,            !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Studio_N,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.0144,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    39.0144,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    35.9664,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    35.9664,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 152 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Studio_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 152,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    33.528,                  !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    33.528,                  !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 164 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Studio_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 164,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.528,                  !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    33.528,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    39.0144,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    39.0144,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 203 Reversed,    !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    F2_9_Studio_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 203,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.0416,                 !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.0416,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 215,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    F2_9_Studio_N,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.528,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    33.528,                  !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    30.48,                   !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    30.48,                   !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 216,             !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_Res, !- Construction Name
    F2_9_Studio_N,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.528,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    33.528,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    28.0416,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    28.0416,                 !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 415,             !- Name
    Floor,                   !- Surface Type
    Surface 415 SlabOnOrBelowGradeF073,  !- Construction Name
    L1_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    -6.096,                  !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -6.096,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -6.096,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    -6.096;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 416,             !- Name
    Wall,                    !- Surface Type
    Surface 416 BelowGradeWallC114,  !- Construction Name
    L1_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -3.048,                  !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -6.096,                  !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    -6.096,                  !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    -3.048;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 417,             !- Name
    Wall,                    !- Surface Type
    Surface 417 BelowGradeWallC114,  !- Construction Name
    L1_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -3.048,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -6.096,                  !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -6.096,                  !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -3.048;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 418,             !- Name
    Wall,                    !- Surface Type
    Surface 418 BelowGradeWallC114,  !- Construction Name
    L1_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    -3.048,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    -6.096,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -6.096,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -3.048;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 419,             !- Name
    Wall,                    !- Surface Type
    Surface 419 BelowGradeWallC114,  !- Construction Name
    L1_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    -3.048,                  !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    -6.096,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    -6.096,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    -3.048;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 421 Reversed,    !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L1_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 421,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -3.048,                  !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    -3.048,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    -3.048,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -3.048;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1 Reversed,      !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 101 Reversed,    !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 101,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 107 Reversed,    !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 107,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,                   !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    30.48,                   !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.9456,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.9456,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 13 Reversed,     !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 13,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.9456,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.9456,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    14.6304,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    14.6304,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 21 Reversed,     !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.9664,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    35.9664,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.48,                   !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.48,                   !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    21.9456,                 !- Vertex 5 X-coordinate {m}
    10.9728,                 !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    21.9456,                 !- Vertex 6 X-coordinate {m}
    9.144,                   !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    26.8224,                 !- Vertex 7 X-coordinate {m}
    9.144,                   !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    26.8224,                 !- Vertex 8 X-coordinate {m}
    8.5344,                  !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    28.3464,                 !- Vertex 9 X-coordinate {m}
    8.5344,                  !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    28.3464,                 !- Vertex 10 X-coordinate {m}
    5.4864,                  !- Vertex 10 Y-coordinate {m}
    0,                       !- Vertex 10 Z-coordinate {m}
    31.3944,                 !- Vertex 11 X-coordinate {m}
    5.4864,                  !- Vertex 11 Y-coordinate {m}
    0,                       !- Vertex 11 Z-coordinate {m}
    31.3944,                 !- Vertex 12 X-coordinate {m}
    8.5344,                  !- Vertex 12 Y-coordinate {m}
    0,                       !- Vertex 12 Z-coordinate {m}
    32.9184,                 !- Vertex 13 X-coordinate {m}
    8.5344,                  !- Vertex 13 Y-coordinate {m}
    0,                       !- Vertex 13 Z-coordinate {m}
    32.9184,                 !- Vertex 14 X-coordinate {m}
    0,                       !- Vertex 14 Y-coordinate {m}
    0;                       !- Vertex 14 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 42 Reversed,     !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 42,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8224,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    26.8224,                 !- Vertex 2 X-coordinate {m}
    9.144,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.9456,                 !- Vertex 3 X-coordinate {m}
    9.144,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.9456,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 421,             !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 421 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    -3.048,                  !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -3.048,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -3.048,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    -3.048;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 422,             !- Name
    Wall,                    !- Surface Type
    Surface 422 BelowGradeWallC114,  !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -3.048,                  !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -3.048,                  !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 423,             !- Name
    Wall,                    !- Surface Type
    Surface 423 BelowGradeWallC114,  !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    -3.048,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -3.048,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 424,             !- Name
    Wall,                    !- Surface Type
    Surface 424 BelowGradeWallC114,  !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    -3.048,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    -3.048,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 425,             !- Name
    Wall,                    !- Surface Type
    Surface 425 BelowGradeWallC114,  !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -3.048,                  !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    -3.048,                  !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 51 Reversed,     !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 51,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8704,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    29.8704,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 58 Reversed,     !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 58,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    5.4864,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    29.8704,                 !- Vertex 3 X-coordinate {m}
    5.4864,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    29.8704,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 65 Reversed,     !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 65,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.2816,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    43.2816,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.9664,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.9664,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 7 Reversed,      !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 7,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.6304,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    14.6304,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.3152,                  !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.3152,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 71 Reversed,     !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.5968,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    50.5968,                 !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    43.2816,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    43.2816,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 77 Reversed,     !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    50.5968,                 !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    50.5968,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 83 Reversed,     !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 83,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.3464,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.3464,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 89 Reversed,     !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 89,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.9184,                 !- Vertex 1 X-coordinate {m}
    5.4864,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.9184,                 !- Vertex 2 X-coordinate {m}
    7.0104,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    31.3944,                 !- Vertex 3 X-coordinate {m}
    7.0104,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    31.3944,                 !- Vertex 4 X-coordinate {m}
    5.4864,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 95 Reversed,     !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    L2_Parking_Garage,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 95,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.3464,                 !- Vertex 1 X-coordinate {m}
    7.0104,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.3464,                 !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.8224,                 !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.8224,                 !- Vertex 4 X-coordinate {m}
    7.0104,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 48,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.97098984,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.222409544,             !- Vertex 1 Z-coordinate {m}
    21.97098984,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    26.79701016,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    26.79701016,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.222409544;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 108,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.45461016,             !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    1.221025752,             !- Vertex 1 Z-coordinate {m}
    30.45461016,             !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    21.97098984,             !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    21.97098984,             !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    1.221025752;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 59,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    29.89578984,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.22436636,              !- Vertex 1 Z-coordinate {m}
    29.89578984,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    32.8931016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    32.8931016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.22436636;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 22,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.9436984,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.22436636,              !- Vertex 1 Z-coordinate {m}
    32.9436984,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    35.9411016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    35.9411016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.22436636;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 39,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    35.9411016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    1.22204988,              !- Vertex 1 Z-coordinate {m}
    35.9411016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    30.5052984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    30.5052984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    1.22204988;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 52,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.84778984,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.22436636,              !- Vertex 1 Z-coordinate {m}
    26.84778984,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    29.84501016,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    29.84501016,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.22436636;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 67,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    43.2563016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    1.221330552,             !- Vertex 1 Z-coordinate {m}
    43.2563016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    35.9916984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    35.9916984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    1.221330552;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 69,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    35.9916984,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.221330552,             !- Vertex 1 Z-coordinate {m}
    35.9916984,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    43.2563016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    43.2563016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.221330552;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 72,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.5715016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    1.221330552,             !- Vertex 1 Z-coordinate {m}
    50.5715016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    43.3068984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    43.3068984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    1.221330552;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 74,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    43.3068984,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.221330552,             !- Vertex 1 Z-coordinate {m}
    43.3068984,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    50.5715016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    50.5715016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.221330552;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 78,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.8867016,              !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    1.221330552,             !- Vertex 1 Z-coordinate {m}
    57.8867016,              !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    50.6220984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    50.6220984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    1.221330552;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 79,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.912,                  !- Vertex 1 X-coordinate {m}
    0.02539998984,           !- Vertex 1 Y-coordinate {m}
    1.219971144,             !- Vertex 1 Z-coordinate {m}
    57.912,                  !- Vertex 2 X-coordinate {m}
    0.02539998984,           !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    57.912,                  !- Vertex 3 X-coordinate {m}
    20.09141016,             !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    57.912,                  !- Vertex 4 X-coordinate {m}
    20.09141016,             !- Vertex 4 Y-coordinate {m}
    1.219971144;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.6220984,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.221330552,             !- Vertex 1 Z-coordinate {m}
    50.6220984,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    57.8867016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    57.8867016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.221330552;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.60501016,             !- Vertex 1 X-coordinate {m}
    20.1168,                 !- Vertex 1 Y-coordinate {m}
    1.221330552,             !- Vertex 1 Z-coordinate {m}
    14.60501016,             !- Vertex 2 X-coordinate {m}
    20.1168,                 !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    7.34058984,              !- Vertex 3 X-coordinate {m}
    20.1168,                 !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    7.34058984,              !- Vertex 4 X-coordinate {m}
    20.1168,                 !- Vertex 4 Y-coordinate {m}
    1.221330552;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
