    PropVentOnlyAirSys SupFan-5 Outlet Node;    !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-5 Demand Inlet Nodes,    !- Name
    PropVentOnlyAirSys-5 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-6 Supply Outlet Nodes,    !- Name
    PropVentOnlyAirSys SupFan-6 Outlet Node;    !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-6 Demand Inlet Nodes,    !- Name
    PropVentOnlyAirSys-6 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-7 Supply Outlet Nodes,    !- Name
    PropVentOnlyAirSys SupFan-7 Outlet Node;    !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-7 Demand Inlet Nodes,    !- Name
    PropVentOnlyAirSys-7 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-8 Supply Outlet Nodes,    !- Name
    PropVentOnlyAirSys SupFan-8 Outlet Node;    !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-8 Demand Inlet Nodes,    !- Name
    PropVentOnlyAirSys-8 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-9 Supply Outlet Nodes,    !- Name
    PropVentOnlyAirSys SupFan-9 Outlet Node;    !- Node 1 Name
NodeList,
    PropVentOnlyAirSys-9 Demand Inlet Nodes,    !- Name
    PropVentOnlyAirSys-9 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Retail N-NW PVAV Supply Outlet Nodes,    !- Name
    Retail Fan-1 Outlet Node;    !- Node 1 Name
NodeList,
    Retail N-NW PVAV Demand Inlet Nodes,    !- Name
    Retail N-NW PVAV Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Retail NE Outer PVAV Supply Outlet Nodes,    !- Name
    Retail Fan-2 Outlet Node;    !- Node 1 Name
NodeList,
    Retail NE Outer PVAV Demand Inlet Nodes,    !- Name
    Retail NE Outer PVAV Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Retail SE Core PVAV Supply Outlet Nodes,    !- Name
    Retail Fan-3 Outlet Node;    !- Node 1 Name
NodeList,
    Retail SE Core PVAV Demand Inlet Nodes,    !- Name
    Retail SE Core PVAV Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Retail SW Outer PVAV Supply Outlet Nodes,    !- Name
    Retail Fan-4 Outlet Node;    !- Node 1 Name
NodeList,
    Retail SW Outer PVAV Demand Inlet Nodes,    !- Name
    Retail SW Outer PVAV Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name
OutdoorAir:NodeList,
    Business Center OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    F1 Corridor OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    F1 Mechanical OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    F2-4 Corridor OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    F2-4 Laundry OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    F5 Corridor OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    F5 Laundry OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Fitness Center OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Leasing Office OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Lounge OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-10 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-11 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-12 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-13 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-14 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-15 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-16 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-17 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-18 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-19 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-2 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-20 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-21 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-22 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-3 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-4 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-5 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-6 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-7 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-8 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    PropVentOnlyAirSys OACtrl-9 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Retail OACtrl-1 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Retail OACtrl-2 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Retail OACtrl-3 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Retail OACtrl-4 OA System OA Node;    !- Node or NodeList Name 1
AvailabilityManager:Scheduled,
    Business Center OACtrl OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    F1 Corridor OACtrl OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    F1 Mechanical OACtrl OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    F2-4 Corridor OACtrl OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    F2-4 Laundry OACtrl OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    F5 Corridor OACtrl OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    F5 Laundry OACtrl OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    Fitness Center OACtrl OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    Leasing Office OACtrl OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    Lounge OACtrl OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-10 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-10 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-11 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-11 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-12 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-12 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-13 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-13 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-14 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-14 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-15 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-15 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-16 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-16 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-17 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-17 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-18 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-18 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-19 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-19 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-2 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-2 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-20 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-20 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-21 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-21 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-22 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-22 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-3 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-3 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-4 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-4 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-5 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-5 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-6 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-6 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-7 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-7 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-8 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-8 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys-9 Availability Manager,    !- Name
    ApartmentMidRiseResidentialLivingHVACAvail;    !- Schedule Name
AvailabilityManager:Scheduled,
    PropVentOnlyAirSys OACtrl-9 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    Retail OACtrl-1 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    Retail OACtrl-2 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    Retail OACtrl-3 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:Scheduled,
    Retail OACtrl-4 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:OptimumStart,
    Availability Manager Optimum Start 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseRetailHVACAvail,    !- Fan Schedule Name
    ControlZone,              !- Control Type
    F1_Corridor,              !- Control Zone Name
    ,                         !- Zone List Name
    3,                        !- Maximum Value for Optimum Start Time
    AdaptiveTemperatureGradient,    !- Control Algorithm
    3,                        !- Constant Temperature Gradient during Cooling
    3,                        !- Constant Temperature Gradient during Heating
    1.66666666666667,         !- Initial Temperature Gradient during Cooling
    1.66666666666667,         !- Initial Temperature Gradient during Heating
    2,                        !- Constant Start Time
    2;                        !- Number of Previous Days
AvailabilityManager:OptimumStart,
    Availability Manager Optimum Start 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseRetailHVACAvail,    !- Fan Schedule Name
    ControlZone,              !- Control Type
    F1_Mechanical_Room,       !- Control Zone Name
    ,                         !- Zone List Name
    3,                        !- Maximum Value for Optimum Start Time
    AdaptiveTemperatureGradient,    !- Control Algorithm
    3,                        !- Constant Temperature Gradient during Cooling
    3,                        !- Constant Temperature Gradient during Heating
    1.66666666666667,         !- Initial Temperature Gradient during Cooling
    1.66666666666667,         !- Initial Temperature Gradient during Heating
    2,                        !- Constant Start Time
    2;                        !- Number of Previous Days
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseRetailHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F1_Business_Center;       !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseRetailHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1,                        !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F1_Corridor;              !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseRetailHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1,                        !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F1_Mechanical_Room;       !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 12,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseResidentialCommonHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F2_4_Corridor;            !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 11,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseResidentialCommonHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F2_4_Laundry;             !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 14,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseResidentialCommonHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F5_Corridor;              !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 13,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseResidentialCommonHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F5_Laundry;               !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseRetailHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F1_Fitness_Center;        !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseRetailHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F1_Leasing_Office;        !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseRetailHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F1_Lounge;                !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 7,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseRetailHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F1_Retail_N_NW;           !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 8,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseRetailHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F1_Retail_NE;             !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 9,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseRetailHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F1_Retail_SE;             !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 10,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    ApartmentMidRiseRetailHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time
    F1_Retail_SW;             !- Control Zone or Zone List Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Business Center OACtrl OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Business Center OACtrl OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,    !- Name
    AvailabilityManager:OptimumStart,    !- Availability Manager 1 Object Type
    Availability Manager Optimum Start 1,    !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,    !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 5;    !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    F1 Corridor OACtrl OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    F1 Corridor OACtrl OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,    !- Name
    AvailabilityManager:OptimumStart,    !- Availability Manager 1 Object Type
    Availability Manager Optimum Start 2,    !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,    !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 6;    !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    F1 Mechanical OACtrl OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    F1 Mechanical OACtrl OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 11,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 12;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    F2-4 Corridor OACtrl OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    F2-4 Corridor OACtrl OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 10,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 11;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    F2-4 Laundry OACtrl OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    F2-4 Laundry OACtrl OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 13,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 14;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    F5 Corridor OACtrl OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    F5 Corridor OACtrl OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 12,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 13;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    F5 Laundry OACtrl OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    F5 Laundry OACtrl OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Fitness Center OACtrl OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Fitness Center OACtrl OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Leasing Office OACtrl OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Leasing Office OACtrl OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Lounge OACtrl OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Lounge OACtrl OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSysAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-10Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-10 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-10 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-10 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-11Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-11 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-11 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-11 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-12Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-12 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-12 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-12 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-13Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-13 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-13 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-13 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-14Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-14 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-14 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-14 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-15Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-15 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-15 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-15 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-16Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-16 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-16 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-16 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-17Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-17 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-17 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-17 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-18Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-18 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-18 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-18 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-19Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-19 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-19 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-19 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-2Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-2 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-2 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-2 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-20Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-20 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-20 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-20 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-21Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-21 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-21 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-21 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-22Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-22 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-22 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-22 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-3Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-3 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-3 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-3 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-4Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-4 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-4 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-4 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-5Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-5 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-5 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-5 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-6Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-6 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-6 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-6 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-7Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-7 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-7 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-7 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-8Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-8 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-8 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-8 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys-9Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys-9 Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    PropVentOnlyAirSys OACtrl-9 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    PropVentOnlyAirSys OACtrl-9 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 7;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Retail OACtrl-1 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Retail OACtrl-1 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 8;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Retail OACtrl-2 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Retail OACtrl-2 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 8,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 9;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Retail OACtrl-3 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Retail OACtrl-3 OA System Availability Manager;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 9,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 10;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Retail OACtrl-4 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Retail OACtrl-4 OA System Availability Manager;    !- Availability Manager 1 Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F1_Business_Center,       !- Control Zone Name
    Thermal Zone: F1 Business Center Room Air Node,    !- Zone Node Name
    TU Business Center Outlet Node,    !- Zone Inlet Node Name
    Business Center Fan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 5,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F1_Corridor,              !- Control Zone Name
    Thermal Zone: F1 Corridor Room Air Node,    !- Zone Node Name
    F1 Corridor TrmlUnit Outlet Node,    !- Zone Inlet Node Name
    F1 Corridor Fan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 6,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F1_Mechanical_Room,       !- Control Zone Name
    Thermal Zone: F1 Mechanical Room Room Air Node,    !- Zone Node Name
    F1 Mechanical TrmlUnit Outlet Node,    !- Zone Inlet Node Name
    F1 Mechanical Fan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 12,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_Corridor,            !- Control Zone Name
    Thermal Zone: F2-4 Corridor Room Air Node,    !- Zone Node Name
    TU F2-4 Corridor Outlet Node,    !- Zone Inlet Node Name
    F2-4 Corridor Fan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 11,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_Laundry,             !- Control Zone Name
    Thermal Zone: F2-4 Laundry Room Air Node,    !- Zone Node Name
    TU F2-4 Laundry Outlet Node,    !- Zone Inlet Node Name
    F2-4 Laundry Fan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 14,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_Corridor,              !- Control Zone Name
    Thermal Zone: F5 Corridor Room Air Node,    !- Zone Node Name
    TU F5 Corridor Outlet Node,    !- Zone Inlet Node Name
    F5 Corridor Fan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 13,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_Laundry,               !- Control Zone Name
    Thermal Zone: F5 Laundry Room Air Node,    !- Zone Node Name
    TU F5 Laundry Outlet Node,    !- Zone Inlet Node Name
    F5 Laundry Fan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F1_Fitness_Center,        !- Control Zone Name
    Thermal Zone: F1 Fitness Center Room Air Node,    !- Zone Node Name
    TU Fitness Center Outlet Node,    !- Zone Inlet Node Name
    Fitness Center Fan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F1_Leasing_Office,        !- Control Zone Name
    Thermal Zone: F1 Leasing Office Room Air Node,    !- Zone Node Name
    TU Leasing Office Outlet Node,    !- Zone Inlet Node Name
    Leasing Office Fan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 4,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F1_Lounge,                !- Control Zone Name
    Thermal Zone: F1 Lounge Room Air Node,    !- Zone Node Name
    TU Lounge Outlet Node,    !- Zone Inlet Node Name
    Lounge Fan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 15,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_1_Bed_Core_N,        !- Control Zone Name
    Thermal Zone: F2-4 1-Bed Core N Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 24,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_Studio_SE,           !- Control Zone Name
    Thermal Zone: F2-4 Studio SE Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-10 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-10 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 25,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_Studio_SW,           !- Control Zone Name
    Thermal Zone: F2-4 Studio SW Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-11 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-11 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 26,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_1_Bed_Core_N,          !- Control Zone Name
    Thermal Zone: F5 1-Bed Core N Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-12 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-12 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 27,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_1_Bed_Core_West,       !- Control Zone Name
    Thermal Zone: F5 1-Bed Core West Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-13 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-13 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 28,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_1_Bed_Core_East,       !- Control Zone Name
    Thermal Zone: F5 1-Bed Core East Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-14 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-14 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 29,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_1_Bed_North,           !- Control Zone Name
    Thermal Zone: F5 1-Bed North Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-15 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-15 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 30,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_2_Bed_Core_NE_NW,      !- Control Zone Name
    Thermal Zone: F5 2-Bed Core NE-NW Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-16 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-16 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 31,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_2_Bed_East,            !- Control Zone Name
    Thermal Zone: F5 2-Bed East Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-17 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-17 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 32,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_2_Bed_West,            !- Control Zone Name
    Thermal Zone: F5 2-Bed West Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-18 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-18 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 33,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_3_Bed_NE,              !- Control Zone Name
    Thermal Zone: F5 3-Bed NE Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-19 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-19 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 16,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_1_Bed_Core_West,     !- Control Zone Name
    Thermal Zone: F2-4 1-Bed Core West Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-2 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 34,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_3_Bed_NW,              !- Control Zone Name
    Thermal Zone: F5 3-Bed NW Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-20 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-20 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 35,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_Studio_SE,             !- Control Zone Name
    Thermal Zone: F5 Studio SE Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-21 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-21 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 36,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F5_Studio_SW,             !- Control Zone Name
    Thermal Zone: F5 Studio SW Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-22 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-22 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 17,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_1_Bed_Core_East,     !- Control Zone Name
    Thermal Zone: F2-4 1-Bed Core East Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-3 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 18,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_1_Bed_North,         !- Control Zone Name
    Thermal Zone: F2-4 1-Bed North Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-4 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 19,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_2_Bed_Core_NE_NW,    !- Control Zone Name
    Thermal Zone: F2-4 2-Bed Core NE-NW Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-5 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-5 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 20,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_2_Bed_East,          !- Control Zone Name
    Thermal Zone: F2-4 2-Bed East Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-6 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-6 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 21,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_2_Bed_West,          !- Control Zone Name
    Thermal Zone: F2-4 2-Bed West Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-7 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-7 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 22,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_3_Bed_NE,            !- Control Zone Name
    Thermal Zone: F2-4 3-Bed NE Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-8 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-8 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 23,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F2_4_3_Bed_NW,            !- Control Zone Name
    Thermal Zone: F2-4 3-Bed NW Room Air Node,    !- Zone Node Name
    PropVentOnlyAirSys TrmlUnit-9 Outlet Node,    !- Zone Inlet Node Name
    PropVentOnlyAirSys SupFan-9 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 7,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F1_Retail_N_NW,           !- Control Zone Name
    Thermal Zone: F1 Retail N-NW Room Air Node,    !- Zone Node Name
    TU F1 Retail N-NW Outlet Node,    !- Zone Inlet Node Name
    Retail Fan-1 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 8,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F1_Retail_NE,             !- Control Zone Name
    Thermal Zone: F1 Retail NE Room Air Node,    !- Zone Node Name
    TU F1 Retail NE Outlet Node,    !- Zone Inlet Node Name
    Retail Fan-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 9,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F1_Retail_SE,             !- Control Zone Name
    Thermal Zone: F1 Retail SE Room Air Node,    !- Zone Node Name
    TU F1 Retail SE Outlet Node,    !- Zone Inlet Node Name
    Retail Fan-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 10,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    F1_Retail_SW,             !- Control Zone Name
    Thermal Zone: F1 Retail SW Room Air Node,    !- Zone Node Name
    TU F1 Retail SW Outlet Node,    !- Zone Inlet Node Name
    Retail Fan-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Business Center OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Business Center Fan Outlet Node,    !- Reference Setpoint Node Name
    Business Center CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Business Center Fan Outlet Node,    !- Fan Outlet Node Name
    Business Center OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Business Center CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Business Center Fan Outlet Node,    !- Reference Setpoint Node Name
    Business Center CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Business Center Fan Outlet Node,    !- Fan Outlet Node Name
    Business Center CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Business Center CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Business Center Fan Outlet Node,    !- Reference Setpoint Node Name
    Business Center CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Business Center Fan Outlet Node,    !- Fan Outlet Node Name
    Business Center CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F1 Corridor OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F1 Corridor Fan Outlet Node,    !- Reference Setpoint Node Name
    F1 Corridor CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F1 Corridor Fan Outlet Node,    !- Fan Outlet Node Name
    F1 Corridor OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F1 Corridor CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F1 Corridor Fan Outlet Node,    !- Reference Setpoint Node Name
    F1 Corridor CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F1 Corridor Fan Outlet Node,    !- Fan Outlet Node Name
    F1 Corridor CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F1 Corridor CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F1 Corridor Fan Outlet Node,    !- Reference Setpoint Node Name
    F1 Corridor CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F1 Corridor Fan Outlet Node,    !- Fan Outlet Node Name
    F1 Corridor CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F1 Mechanical OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F1 Mechanical Fan Outlet Node,    !- Reference Setpoint Node Name
    F1 Mechanical CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F1 Mechanical Fan Outlet Node,    !- Fan Outlet Node Name
    F1 Mechanical OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F1 Mechanical CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F1 Mechanical Fan Outlet Node,    !- Reference Setpoint Node Name
    F1 Mechanical CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F1 Mechanical Fan Outlet Node,    !- Fan Outlet Node Name
    F1 Mechanical CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F1 Mechanical CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F1 Mechanical Fan Outlet Node,    !- Reference Setpoint Node Name
    F1 Mechanical CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F1 Mechanical Fan Outlet Node,    !- Fan Outlet Node Name
    F1 Mechanical CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F2-4 Corridor OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F2-4 Corridor Fan Outlet Node,    !- Reference Setpoint Node Name
    F2-4 Corridor CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F2-4 Corridor Fan Outlet Node,    !- Fan Outlet Node Name
    F2-4 Corridor OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F2-4 Corridor CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F2-4 Corridor Fan Outlet Node,    !- Reference Setpoint Node Name
    F2-4 Corridor CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F2-4 Corridor Fan Outlet Node,    !- Fan Outlet Node Name
    F2-4 Corridor CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F2-4 Corridor CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F2-4 Corridor Fan Outlet Node,    !- Reference Setpoint Node Name
    F2-4 Corridor CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F2-4 Corridor Fan Outlet Node,    !- Fan Outlet Node Name
    F2-4 Corridor CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F2-4 Laundry OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F2-4 Laundry Fan Outlet Node,    !- Reference Setpoint Node Name
    F2-4 Laundry CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F2-4 Laundry Fan Outlet Node,    !- Fan Outlet Node Name
    F2-4 Laundry OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F2-4 Laundry CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F2-4 Laundry Fan Outlet Node,    !- Reference Setpoint Node Name
    F2-4 Laundry CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F2-4 Laundry Fan Outlet Node,    !- Fan Outlet Node Name
    F2-4 Laundry CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F2-4 Laundry CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F2-4 Laundry Fan Outlet Node,    !- Reference Setpoint Node Name
    F2-4 Laundry CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F2-4 Laundry Fan Outlet Node,    !- Fan Outlet Node Name
    F2-4 Laundry CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F5 Corridor OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F5 Corridor Fan Outlet Node,    !- Reference Setpoint Node Name
    F5 Corridor CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F5 Corridor Fan Outlet Node,    !- Fan Outlet Node Name
    F5 Corridor OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F5 Corridor CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F5 Corridor Fan Outlet Node,    !- Reference Setpoint Node Name
    F5 Corridor CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F5 Corridor Fan Outlet Node,    !- Fan Outlet Node Name
    F5 Corridor CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F5 Corridor CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F5 Corridor Fan Outlet Node,    !- Reference Setpoint Node Name
    F5 Corridor CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F5 Corridor Fan Outlet Node,    !- Fan Outlet Node Name
    F5 Corridor CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F5 Laundry OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F5 Laundry Fan Outlet Node,    !- Reference Setpoint Node Name
    F5 Laundry CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F5 Laundry Fan Outlet Node,    !- Fan Outlet Node Name
    F5 Laundry OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F5 Laundry CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F5 Laundry Fan Outlet Node,    !- Reference Setpoint Node Name
    F5 Laundry CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F5 Laundry Fan Outlet Node,    !- Fan Outlet Node Name
    F5 Laundry CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    F5 Laundry CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    F5 Laundry Fan Outlet Node,    !- Reference Setpoint Node Name
    F5 Laundry CoilHtg Outlet Node,    !- Fan Inlet Node Name
    F5 Laundry Fan Outlet Node,    !- Fan Outlet Node Name
    F5 Laundry CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Fitness Center OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Fitness Center Fan Outlet Node,    !- Reference Setpoint Node Name
    Fitness Center CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Fitness Center Fan Outlet Node,    !- Fan Outlet Node Name
    Fitness Center OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Fitness Center CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Fitness Center Fan Outlet Node,    !- Reference Setpoint Node Name
    Fitness Center CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Fitness Center Fan Outlet Node,    !- Fan Outlet Node Name
    Fitness Center CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Fitness Center CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Fitness Center Fan Outlet Node,    !- Reference Setpoint Node Name
    Fitness Center CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Fitness Center Fan Outlet Node,    !- Fan Outlet Node Name
    Fitness Center CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Leasing Office OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Leasing Office Fan Outlet Node,    !- Reference Setpoint Node Name
    Leasing Office CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Leasing Office Fan Outlet Node,    !- Fan Outlet Node Name
    Leasing Office OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Leasing Office CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Leasing Office Fan Outlet Node,    !- Reference Setpoint Node Name
    Leasing Office CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Leasing Office Fan Outlet Node,    !- Fan Outlet Node Name
    Leasing Office CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Leasing Office CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Leasing Office Fan Outlet Node,    !- Reference Setpoint Node Name
    Leasing Office CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Leasing Office Fan Outlet Node,    !- Fan Outlet Node Name
    Leasing Office CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Lounge OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Lounge Fan Outlet Node,    !- Reference Setpoint Node Name
    Lounge CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Lounge Fan Outlet Node,    !- Fan Outlet Node Name
    Lounge OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Lounge CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Lounge Fan Outlet Node,    !- Reference Setpoint Node Name
    Lounge CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Lounge Fan Outlet Node,    !- Fan Outlet Node Name
    Lounge CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Lounge CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Lounge Fan Outlet Node,    !- Reference Setpoint Node Name
    Lounge CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Lounge Fan Outlet Node,    !- Fan Outlet Node Name
    Lounge CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-10 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-10 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-10 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-10 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-10 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-10 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-10 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-11 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-11 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-11 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-11 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-11 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-11 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-11 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-12 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-12 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-12 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-12 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-12 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-12 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-12 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-13 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-13 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-13 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-13 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-13 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-13 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-13 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-14 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-14 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-14 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-14 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-14 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-14 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-14 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-15 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-15 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-15 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-15 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-15 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-15 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-15 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-16 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-16 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-16 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-16 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-16 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-16 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-16 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-17 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-17 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-17 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-17 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-17 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-17 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-17 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-18 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-18 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-18 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-18 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-18 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-18 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-18 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-19 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-19 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-19 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-19 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-19 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-19 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-19 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-19 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-19 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-19 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-2 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-2 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-20 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-20 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-20 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-20 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-20 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-20 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-20 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-20 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-20 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-20 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-21 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-21 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-21 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-21 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-21 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-21 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-21 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-21 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-21 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-21 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-22 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-22 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-22 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-22 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-22 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-22 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-22 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-22 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-22 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-22 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-3 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-3 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-4 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-4 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-5 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-5 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-5 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-5 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-5 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-5 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-5 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-6 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-6 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-6 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-6 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-6 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-6 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-6 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-7 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-7 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-7 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-7 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-7 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-7 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-7 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-8 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-8 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-8 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-8 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-8 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-8 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-8 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys RetFan-9 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-9 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-9 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys RetFan-9 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    PropVentOnlyAirSys SupFan-9 Outlet Node,    !- Reference Setpoint Node Name
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node,    !- Fan Inlet Node Name
    PropVentOnlyAirSys SupFan-9 Outlet Node,    !- Fan Outlet Node Name
    PropVentOnlyAirSys OACtrl-9 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Retail OACtrl-1 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Retail Fan-1 Outlet Node,    !- Reference Setpoint Node Name
    Retail AHU CoilHtg-1 Air Outlet Node,    !- Fan Inlet Node Name
    Retail Fan-1 Outlet Node,    !- Fan Outlet Node Name
    Retail OACtrl-1 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Retail CoilClg-1 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Retail Fan-1 Outlet Node,    !- Reference Setpoint Node Name
    Retail AHU CoilHtg-1 Air Outlet Node,    !- Fan Inlet Node Name
    Retail Fan-1 Outlet Node,    !- Fan Outlet Node Name
    Retail CoilClg-1 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Retail AHU CoilHtg-1 Air Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Retail Fan-1 Outlet Node,    !- Reference Setpoint Node Name
    Retail AHU CoilHtg-1 Air Outlet Node,    !- Fan Inlet Node Name
    Retail Fan-1 Outlet Node,    !- Fan Outlet Node Name
    Retail AHU CoilHtg-1 Air Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Retail OACtrl-2 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Retail Fan-2 Outlet Node,    !- Reference Setpoint Node Name
    Retail AHU CoilHtg-2 Air Outlet Node,    !- Fan Inlet Node Name
    Retail Fan-2 Outlet Node,    !- Fan Outlet Node Name
    Retail OACtrl-2 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Retail CoilClg-2 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Retail Fan-2 Outlet Node,    !- Reference Setpoint Node Name
    Retail AHU CoilHtg-2 Air Outlet Node,    !- Fan Inlet Node Name
    Retail Fan-2 Outlet Node,    !- Fan Outlet Node Name
    Retail CoilClg-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Retail AHU CoilHtg-2 Air Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Retail Fan-2 Outlet Node,    !- Reference Setpoint Node Name
    Retail AHU CoilHtg-2 Air Outlet Node,    !- Fan Inlet Node Name
    Retail Fan-2 Outlet Node,    !- Fan Outlet Node Name
    Retail AHU CoilHtg-2 Air Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Retail OACtrl-3 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Retail Fan-3 Outlet Node,    !- Reference Setpoint Node Name
    Retail AHU CoilHtg-3 Air Outlet Node,    !- Fan Inlet Node Name
    Retail Fan-3 Outlet Node,    !- Fan Outlet Node Name
    Retail OACtrl-3 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Retail CoilClg-3 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Retail Fan-3 Outlet Node,    !- Reference Setpoint Node Name
    Retail AHU CoilHtg-3 Air Outlet Node,    !- Fan Inlet Node Name
    Retail Fan-3 Outlet Node,    !- Fan Outlet Node Name
    Retail CoilClg-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Retail AHU CoilHtg-3 Air Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Retail Fan-3 Outlet Node,    !- Reference Setpoint Node Name
    Retail AHU CoilHtg-3 Air Outlet Node,    !- Fan Inlet Node Name
    Retail Fan-3 Outlet Node,    !- Fan Outlet Node Name
    Retail AHU CoilHtg-3 Air Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Retail OACtrl-4 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Retail Fan-4 Outlet Node,    !- Reference Setpoint Node Name
    Retail AHU CoilHtg-4 Air Outlet Node,    !- Fan Inlet Node Name
    Retail Fan-4 Outlet Node,    !- Fan Outlet Node Name
    Retail OACtrl-4 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Retail CoilClg-4 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Retail Fan-4 Outlet Node,    !- Reference Setpoint Node Name
    Retail AHU CoilHtg-4 Air Outlet Node,    !- Fan Inlet Node Name
    Retail Fan-4 Outlet Node,    !- Fan Outlet Node Name
    Retail CoilClg-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Retail AHU CoilHtg-4 Air Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Retail Fan-4 Outlet Node,    !- Reference Setpoint Node Name
    Retail AHU CoilHtg-4 Air Outlet Node,    !- Fan Inlet Node Name
    Retail Fan-4 Outlet Node,    !- Fan Outlet Node Name
    Retail AHU CoilHtg-4 Air Outlet Node;    !- Setpoint Node or NodeList Name
Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio,    !- Name
    0.01861,                  !- Coefficient1 Constant
    1.09421,                  !- Coefficient2 x
    -0.112819,                !- Coefficient3 x2
    0.7,                      !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.73,                     !- Minimum Curve Output
    1;                        !- Maximum Curve Output
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0.8;                      !- Minimum Curve Output
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,    !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    100;                      !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 2,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1,                        !- Maximum Value of x
    1,                        !- Minimum Curve Output
    1;                        !- Maximum Curve Output
Curve:Cubic,
    Fan On Off Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 3,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 4,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 5,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 6,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 7,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 8,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 9,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 10,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 13,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 11,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 12,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 14,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 15,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 16,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 17,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 18,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 19,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 20,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 21,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    CoilClgDXEIRRatio_fQFrac,    !- Name
    0,                        !- Coefficient1 Constant
    5.1091,                   !- Coefficient2 x
    -8.5515,                  !- Coefficient3 x2
    4.4744,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.92,                     !- Minimum Curve Output
    1;                        !- Maximum Curve Output
Curve:Cubic,
    FanVSDPwrRatio_fCFMRatio,    !- Name
    0.070429,                 !- Coefficient1 Constant
    0.38533,                  !- Coefficient2 x
    -0.460864,                !- Coefficient3 x2
    1.0092,                   !- Coefficient4 x3
    0.084,                    !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.1,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output
Curve:Exponent,
    Fan On Off Power Curve 2,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 3,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 4,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 5,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 6,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 7,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 8,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 9,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 10,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 13,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 11,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 12,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 14,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 15,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 16,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 17,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 18,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 19,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 20,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 21,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25,                       !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25,                       !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1;    !- Independent Variable 2 Name
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-15,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-13,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-14,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-16,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-17,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-18,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-19,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-20,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-21,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-22,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-23,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-26,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-24,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-25,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-27,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-28,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-29,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-30,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-31,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-32,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-33,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-34,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.99253,                  !- Output Value 1
    1.16491,                  !- Output Value 2
    1.39688,                  !- Output Value 3
    0.848843,                 !- Output Value 4
    1,                        !- Output Value 5
    1.2035,                   !- Output Value 6
    0.747382,                 !- Output Value 7
    0.883486,                 !- Output Value 8
    1.06682;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-5,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-6,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-11,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-12,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-2,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-3,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-4,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-7,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-8,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-9,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-10,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
!-======== Retail HW plant (System 5 reheat / AHU heat) ========
ScheduleTypeLimits,
    RetailHWTempLimits,       !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Temperature;              !- Unit Type
Schedule:Compact,
    RetailHWLoopTemp,         !- Name
    RetailHWTempLimits,       !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    82.2222222222222;         !- Field 4
Curve:Biquadratic,
    BlrHWCondBlrFIRRatio_fQRatioTewtSI,    !- Name
    1.0,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x**2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y**2
    0,                        !- Coefficient6 x*y
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type
Boiler:HotWater,
    RetailBoiler,             !- Name
    NaturalGas,               !- Fuel Type
    Autosize,                 !- Nominal Capacity
    0.82,                     !- Nominal Thermal Efficiency
    EnteringBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BlrHWCondBlrFIRRatio_fQRatioTewtSI,    !- Normalized Boiler Efficiency Curve Name
    Autosize,                 !- Design Water Flow Rate
    0,                        !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    RetailBoiler Inlet Node,  !- Boiler Water Inlet Node Name
    RetailBoiler Outlet Node, !- Boiler Water Outlet Node Name
    99,                       !- Water Outlet Upper Temperature Limit
    LeavingSetpointModulated, !- Boiler Flow Mode
    0,                        !- On Cycle Parasitic Electric Load
    1,                        !- Sizing Factor
    General;                  !- EndUse Subcategory
Pump:VariableSpeed,
    RetailHWPump,             !- Name
    RetailHWSystem Supply Inlet Node,    !- Inlet Node Name
    RetailHWPump Outlet Node, !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Minimum Flow Rate Fraction
    Intermittent;             !- Pump Control Type
Pipe:Adiabatic,
    RetailHWSystem Supply Bypass Pipe,    !- Name
    RetailHWSystem Supply Bypass Inlet,    !- Inlet Node Name
    RetailHWSystem Supply Bypass Outlet;    !- Outlet Node Name
Pipe:Adiabatic,
    RetailHWSystem Supply Outlet Pipe,    !- Name
    RetailHWSystem Supply Mixer Outlet,    !- Inlet Node Name
    RetailHWSystem Supply Outlet Node;    !- Outlet Node Name
Pipe:Adiabatic,
    RetailHWSystem Demand Inlet Pipe,    !- Name
    RetailHWSystem Demand Inlet Node,    !- Inlet Node Name
    RetailHWSystem Demand Inlet Pipe Outlet;    !- Outlet Node Name
Pipe:Adiabatic,
    RetailHWSystem Demand Bypass Pipe,    !- Name
    RetailHWSystem Demand Bypass Inlet,    !- Inlet Node Name
    RetailHWSystem Demand Bypass Outlet;    !- Outlet Node Name
Pipe:Adiabatic,
    RetailHWSystem Demand Outlet Pipe,    !- Name
    RetailHWSystem Demand Mixer Outlet,    !- Inlet Node Name
    RetailHWSystem Demand Outlet Node;    !- Outlet Node Name
Branch,
    RetailHWSystem Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    RetailHWPump,             !- Component 1 Name
    RetailHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    RetailHWPump Outlet Node; !- Component 1 Outlet Node Name
Branch,
    RetailHWSystem Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    RetailBoiler,             !- Component 1 Name
    RetailBoiler Inlet Node,  !- Component 1 Inlet Node Name
    RetailBoiler Outlet Node; !- Component 1 Outlet Node Name
Branch,
    RetailHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    RetailHWSystem Supply Bypass Pipe,    !- Component 1 Name
    RetailHWSystem Supply Bypass Inlet,    !- Component 1 Inlet Node Name
    RetailHWSystem Supply Bypass Outlet;    !- Component 1 Outlet Node Name
Branch,
    RetailHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    RetailHWSystem Supply Outlet Pipe,    !- Component 1 Name
    RetailHWSystem Supply Mixer Outlet,    !- Component 1 Inlet Node Name
    RetailHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BranchList,
    RetailHWSystem Supply Branches,    !- Name
    RetailHWSystem Supply Inlet Branch,    !- Branch 1 Name
    RetailHWSystem Supply Equipment Branch,    !- Branch 2 Name
    RetailHWSystem Supply Bypass Branch,    !- Branch 3 Name
    RetailHWSystem Supply Outlet Branch;    !- Branch 4 Name
Connector:Splitter,
    RetailHWSystem Supply Splitter,    !- Name
    RetailHWSystem Supply Inlet Branch,    !- Inlet Branch Name
    RetailHWSystem Supply Equipment Branch,    !- Outlet Branch 1 Name
    RetailHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
Connector:Mixer,
    RetailHWSystem Supply Mixer,    !- Name
    RetailHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    RetailHWSystem Supply Equipment Branch,    !- Inlet Branch 1 Name
    RetailHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
ConnectorList,
    RetailHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    RetailHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    RetailHWSystem Supply Mixer;    !- Connector 2 Name
Branch,
    RetailHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    RetailHWSystem Demand Inlet Pipe,    !- Component 1 Name
    RetailHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    RetailHWSystem Demand Inlet Pipe Outlet;    !- Component 1 Outlet Node Name
Branch,
    RetailHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    RetailHWSystem Demand Bypass Pipe,    !- Component 1 Name
    RetailHWSystem Demand Bypass Inlet,    !- Component 1 Inlet Node Name
    RetailHWSystem Demand Bypass Outlet;    !- Component 1 Outlet Node Name
Branch,
    RetailHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    RetailHWSystem Demand Outlet Pipe,    !- Component 1 Name
    RetailHWSystem Demand Mixer Outlet,    !- Component 1 Inlet Node Name
    RetailHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
!- demand coil branches filled by generator below
Branch,
    RetailHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Retail AHU CoilHtg-1,    !- Component 1 Name
    Retail AHU CoilHtg-1 Water Inlet Node,    !- Component 1 Inlet Node Name
    Retail AHU CoilHtg-1 Water Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    RetailHWSystem Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    TU F1 Retail N-NW Reheat Coil,    !- Component 1 Name
    TU F1 Retail N-NW Reheat Coil Water Inlet Node,    !- Component 1 Inlet Node Name
    TU F1 Retail N-NW Reheat Coil Water Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    RetailHWSystem Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Retail AHU CoilHtg-2,    !- Component 1 Name
    Retail AHU CoilHtg-2 Water Inlet Node,    !- Component 1 Inlet Node Name
    Retail AHU CoilHtg-2 Water Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    RetailHWSystem Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    TU F1 Retail NE Reheat Coil,    !- Component 1 Name
    TU F1 Retail NE Reheat Coil Water Inlet Node,    !- Component 1 Inlet Node Name
    TU F1 Retail NE Reheat Coil Water Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    RetailHWSystem Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Retail AHU CoilHtg-3,    !- Component 1 Name
    Retail AHU CoilHtg-3 Water Inlet Node,    !- Component 1 Inlet Node Name
    Retail AHU CoilHtg-3 Water Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    RetailHWSystem Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    TU F1 Retail SE Reheat Coil,    !- Component 1 Name
    TU F1 Retail SE Reheat Coil Water Inlet Node,    !- Component 1 Inlet Node Name
    TU F1 Retail SE Reheat Coil Water Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    RetailHWSystem Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Retail AHU CoilHtg-4,    !- Component 1 Name
    Retail AHU CoilHtg-4 Water Inlet Node,    !- Component 1 Inlet Node Name
    Retail AHU CoilHtg-4 Water Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    RetailHWSystem Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    TU F1 Retail SW Reheat Coil,    !- Component 1 Name
    TU F1 Retail SW Reheat Coil Water Inlet Node,    !- Component 1 Inlet Node Name
    TU F1 Retail SW Reheat Coil Water Outlet Node;    !- Component 1 Outlet Node Name
BranchList,
    RetailHWSystem Demand Branches,    !- Name
    RetailHWSystem Demand Inlet Branch,    !- Branch 1 Name
    RetailHWSystem Demand Branch 1,    !- Branch 2 Name
    RetailHWSystem Demand Branch 2,    !- Branch 3 Name
    RetailHWSystem Demand Branch 3,    !- Branch 4 Name
    RetailHWSystem Demand Branch 4,    !- Branch 5 Name
    RetailHWSystem Demand Branch 5,    !- Branch 6 Name
    RetailHWSystem Demand Branch 6,    !- Branch 7 Name
    RetailHWSystem Demand Branch 7,    !- Branch 8 Name
    RetailHWSystem Demand Branch 8,    !- Branch 9 Name
    RetailHWSystem Demand Bypass Branch,
    RetailHWSystem Demand Outlet Branch ;
Connector:Splitter,
    RetailHWSystem Demand Splitter,    !- Name
    RetailHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    RetailHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    RetailHWSystem Demand Branch 2,    !- Outlet Branch 2 Name
    RetailHWSystem Demand Branch 3,    !- Outlet Branch 3 Name
    RetailHWSystem Demand Branch 4,    !- Outlet Branch 4 Name
    RetailHWSystem Demand Branch 5,    !- Outlet Branch 5 Name
    RetailHWSystem Demand Branch 6,    !- Outlet Branch 6 Name
    RetailHWSystem Demand Branch 7,    !- Outlet Branch 7 Name
    RetailHWSystem Demand Branch 8,    !- Outlet Branch 8 Name
    RetailHWSystem Demand Bypass Branch ;
Connector:Mixer,
    RetailHWSystem Demand Mixer,    !- Name
    RetailHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    RetailHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    RetailHWSystem Demand Branch 2,    !- Inlet Branch 2 Name
    RetailHWSystem Demand Branch 3,    !- Inlet Branch 3 Name
    RetailHWSystem Demand Branch 4,    !- Inlet Branch 4 Name
    RetailHWSystem Demand Branch 5,    !- Inlet Branch 5 Name
    RetailHWSystem Demand Branch 6,    !- Inlet Branch 6 Name
    RetailHWSystem Demand Branch 7,    !- Inlet Branch 7 Name
    RetailHWSystem Demand Branch 8,    !- Inlet Branch 8 Name
    RetailHWSystem Demand Bypass Branch ;
ConnectorList,
    RetailHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    RetailHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    RetailHWSystem Demand Mixer;    !- Connector 2 Name
PlantEquipmentList,
    RetailHWSystem Heating Equipment List,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    RetailBoiler;             !- Equipment 1 Name
PlantEquipmentOperation:HeatingLoad,
    RetailHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    RetailHWSystem Heating Equipment List;    !- Range 1 Equipment List Name
PlantEquipmentOperationSchemes,
    RetailHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    RetailHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name
Sizing:Plant,
    RetailHWSystem,           !- Name
    Heating,                  !- Loop Type
    82.2222222222222,         !- Design Loop Exit Temperature
    11.1111111111111;         !- Loop Design Temperature Difference
PlantLoop,
    RetailHWSystem,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    RetailHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    RetailBoiler Outlet Node, !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    RetailHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    RetailHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    RetailHWSystem Supply Branches,    !- Plant Side Branch List Name
    RetailHWSystem Supply Connector List,    !- Plant Side Connector List Name
    RetailHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    RetailHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    RetailHWSystem Demand Branches,    !- Demand Side Branch List Name
    RetailHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint;           !- Plant Loop Demand Calculation Scheme
SetpointManager:Scheduled,
    RetailHWSystem Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    RetailHWLoopTemp,         !- Schedule Name
    RetailBoiler Outlet Node; !- Setpoint Node or NodeList Name
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    SAN DIEGO INTL,          !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    4.572;                   !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    SAN DIEGO INTL  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    29.8,                    !- Maximum Dry-Bulb Temperature {C}
    4.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    300.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.399,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.408;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SAN DIEGO INTL  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    28.0,                    !- Maximum Dry-Bulb Temperature {C}
    4.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    300.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.4,                     !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.426;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SAN DIEGO INTL  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    26.9,                    !- Maximum Dry-Bulb Temperature {C}
    4.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    300.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.371,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.424;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SAN DIEGO INTL  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    29.8,                    !- Maximum Dry-Bulb Temperature {C}
    7.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    15.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    300.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.325,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.555;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SAN DIEGO INTL  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    31.6,                    !- Maximum Dry-Bulb Temperature {C}
    6.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    16.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    300.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.372,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.432;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SAN DIEGO INTL  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    31.6,                    !- Maximum Dry-Bulb Temperature {C}
    5.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    300.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.365,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.479;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SAN DIEGO INTL Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    7.4,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    7.4,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    340.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_722900_SAN-DIEGO-INTL_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ07;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ07,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14.89,                   !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    14.67,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    15.17,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    14.94,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    15,                      !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    15.67,                   !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    16.11,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    16.72,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    17,                      !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    17.11,                   !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    16.39,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    15.39;                   !- Field 48
