    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F5_3_BED_NW,        !- Name
    F5_3_BED_NW,              !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F5_STUDIO_SE,       !- Name
    F5_STUDIO_SE,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F5_STUDIO_SW,       !- Name
    F5_STUDIO_SW,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F2_4_LAUNDRY,       !- Name
    F2_4_LAUNDRY,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialCommonElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_F5_LAUNDRY,         !- Name
    F5_LAUNDRY,               !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialCommonElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_BUSINESS_CENTER,    !- Name
    F1_BUSINESS_CENTER,       !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_CORRIDOR,        !- Name
    F1_CORRIDOR,              !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_CORRIDOR,      !- Name
    F2_4_CORRIDOR,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_CORRIDOR,        !- Name
    F5_CORRIDOR,              !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_FITNESS_CENTER,    !- Name
    F1_FITNESS_CENTER,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_LEASING_OFFICE,    !- Name
    F1_LEASING_OFFICE,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_LOUNGE,          !- Name
    F1_LOUNGE,                !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_MECHANICAL_ROOM,    !- Name
    F1_MECHANICAL_ROOM,       !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseAncillaryInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_RETAIL_N_NW,     !- Name
    F1_RETAIL_N_NW,           !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseRetailInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_RETAIL_NE,       !- Name
    F1_RETAIL_NE,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseRetailInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_RETAIL_SE,       !- Name
    F1_RETAIL_SE,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseRetailInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F1_RETAIL_SW,       !- Name
    F1_RETAIL_SW,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseRetailInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_1_BED_CORE_EAST,    !- Name
    F2_4_1_BED_CORE_EAST,     !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_1_BED_CORE_N,    !- Name
    F2_4_1_BED_CORE_N,        !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_1_BED_CORE_WEST,    !- Name
    F2_4_1_BED_CORE_WEST,     !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_1_BED_NORTH,    !- Name
    F2_4_1_BED_NORTH,         !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_2_BED_CORE_NE_NW,    !- Name
    F2_4_2_BED_CORE_NE_NW,    !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_2_BED_EAST,    !- Name
    F2_4_2_BED_EAST,          !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_2_BED_WEST,    !- Name
    F2_4_2_BED_WEST,          !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_3_BED_NE,      !- Name
    F2_4_3_BED_NE,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_3_BED_NW,      !- Name
    F2_4_3_BED_NW,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_STUDIO_SE,     !- Name
    F2_4_STUDIO_SE,           !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_STUDIO_SW,     !- Name
    F2_4_STUDIO_SW,           !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_1_BED_CORE_EAST,    !- Name
    F5_1_BED_CORE_EAST,       !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_1_BED_CORE_N,    !- Name
    F5_1_BED_CORE_N,          !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_1_BED_CORE_WEST,    !- Name
    F5_1_BED_CORE_WEST,       !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_1_BED_NORTH,     !- Name
    F5_1_BED_NORTH,           !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_2_BED_CORE_NE_NW,    !- Name
    F5_2_BED_CORE_NE_NW,      !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_2_BED_EAST,      !- Name
    F5_2_BED_EAST,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_2_BED_WEST,      !- Name
    F5_2_BED_WEST,            !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_3_BED_NE,        !- Name
    F5_3_BED_NE,              !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_3_BED_NW,        !- Name
    F5_3_BED_NW,              !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_STUDIO_SE,       !- Name
    F5_STUDIO_SE,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_STUDIO_SW,       !- Name
    F5_STUDIO_SW,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialLivingInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.445385760029612,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F2_4_LAUNDRY,       !- Name
    F2_4_LAUNDRY,             !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_F5_LAUNDRY,         !- Name
    F5_LAUNDRY,               !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,       !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_PARKING_GARAGE,     !- Name
    PARKING_GARAGE,           !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRiseResidentialCommonInfiltration,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.35552187835099,    !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
EXTERIOR:LIGHTS,
    ExtLights_Motion_ApartmentMidRise,    !- Name
    ApartmentMidRiseExtLightingMotionCtrl,    !- Schedule Name
    2259.969133511111,        !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Motion;    !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_NonMotion_ApartmentMidRise,    !- Name
    ApartmentMidRiseExtLightingNonMotionCtrl,    !- Schedule Name
    1367.709632,              !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Non-Motion;    !- EndUse Subcategory
EXTERIOR:FUELEQUIPMENT,
    Elevator_ApartmentMidRise,    !- Name
    Electricity,              !- Fuel Use Type
    ApartmentMidRiseElevator,    !- Schedule Name
    5360.4,    !- Design Level
    Elevators;                !- EndUse Subcategory
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_BUSINESS_CENTER,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_CORRIDOR,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_CORRIDOR,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_CORRIDOR,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_FITNESS_CENTER,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_LEASING_OFFICE,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_LOUNGE,           !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_MECHANICAL_ROOM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_RETAIL_N_NW,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    1.016000e-03,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_RETAIL_NE,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    1.016000e-03,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_RETAIL_SE,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    1.016000e-03,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F1_RETAIL_SW,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    1.016000e-03,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_1_BED_CORE_EAST,    !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.03454853551929,         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_1_BED_CORE_N,    !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.017274267759645,        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_1_BED_CORE_WEST,    !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.03454853551929,         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_1_BED_NORTH,    !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    8.807049e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_2_BED_CORE_NE_NW,    !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.051822803278935,        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_2_BED_EAST,     !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.07773427571052,         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_2_BED_WEST,     !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.07773427571052,         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_3_BED_NE,       !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    3.412378e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_3_BED_NW,       !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    3.412378e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_STUDIO_SE,      !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    1.118586e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_STUDIO_SW,      !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    1.118586e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_1_BED_CORE_EAST,    !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.03454853551929,         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_1_BED_CORE_N,     !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.017274267759645,        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_1_BED_CORE_WEST,    !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.03454853551929,         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_1_BED_NORTH,      !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    8.807049e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_2_BED_CORE_NE_NW,    !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    5.182280e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_2_BED_EAST,       !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.07773427571052,         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_2_BED_WEST,       !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.07773427571052,         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_3_BED_NE,         !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.03412378281429,         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_3_BED_NW,         !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.03412378281429,         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_STUDIO_SE,        !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    1.118586e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_STUDIO_SW,        !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    1.118586e-02,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F2_4_LAUNDRY,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_F5_LAUNDRY,          !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
SIZING:PLANT,
    NonResBaseGasSHWSystem,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_2,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_3,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_4,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_5,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_6,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_7,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_8,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_9,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_10,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_11,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_12,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_13,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_14,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_15,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_16,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_17,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_18,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_19,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_20,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_21,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_22,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_23,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Corridor_Area_ApartmentMidRise,    !- Name
    ZL_Corridor_Area_ApartmentMidRise,    !- Zone or ZoneList Name
    ZL_Corridor_Area_ApartmentMidRise Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Corridor_Area_ApartmentMidRise,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentMidRise,    !- Name
    ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentMidRise,    !- Zone or ZoneList Name
    ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentMidRise Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentMidRise,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Residential_Living_Spaces_ApartmentMidRise,    !- Name
    ZL_Residential_Living_Spaces_ApartmentMidRise,    !- Zone or ZoneList Name
    ZL_Residential_Living_Spaces_ApartmentMidRise Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Residential_Living_Spaces_ApartmentMidRise,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Laundry_Area_ApartmentMidRise,    !- Name
    ZL_Laundry_Area_ApartmentMidRise,    !- Zone or ZoneList Name
    ZL_Laundry_Area_ApartmentMidRise Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Laundry_Area_ApartmentMidRise,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_F1_BUSINESS_CENTER,    !- Name
    F1_BUSINESS_CENTER,       !- Zone or ZoneList Name
    F1_BUSINESS_CENTER Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_F1_BUSINESS_CENTER,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_F1_FITNESS_CENTER,     !- Name
    F1_FITNESS_CENTER,        !- Zone or ZoneList Name
    F1_FITNESS_CENTER Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_F1_FITNESS_CENTER,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_F1_LEASING_OFFICE,     !- Name
    F1_LEASING_OFFICE,        !- Zone or ZoneList Name
    F1_LEASING_OFFICE Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_F1_LEASING_OFFICE,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_F1_LOUNGE,             !- Name
    F1_LOUNGE,                !- Zone or ZoneList Name
    F1_LOUNGE Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_F1_LOUNGE,          !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_F1_MECHANICAL_ROOM,    !- Name
    F1_MECHANICAL_ROOM,       !- Zone or ZoneList Name
    F1_MECHANICAL_ROOM Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_F1_MECHANICAL_ROOM,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_PARKING_GARAGE,        !- Name
    PARKING_GARAGE,           !- Zone or ZoneList Name
    PARKING_GARAGE Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_PARKING_GARAGE,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Corridor_Area_ApartmentMidRise,    !- Name
    ApartmentMidRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Retail_Sales_Area_Retail_Merchandise_Sales_ApartmentMidRise,    !- Name
    ApartmentMidRiseRetailHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRiseRetailClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Residential_Living_Spaces_ApartmentMidRise,    !- Name
    ApartmentMidRiseResidentialLivingHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRiseResidentialLivingClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Laundry_Area_ApartmentMidRise,    !- Name
    ApartmentMidRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_F1_BUSINESS_CENTER,    !- Name
    ApartmentMidRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_F1_FITNESS_CENTER,    !- Name
    ApartmentMidRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_F1_LEASING_OFFICE,    !- Name
    ApartmentMidRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_F1_LOUNGE,          !- Name
    ApartmentMidRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_F1_MECHANICAL_ROOM,    !- Name
    ApartmentMidRiseAncillaryHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRiseAncillaryClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_PARKING_GARAGE,     !- Name
    ApartmentMidRiseResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRiseResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
BRANCH,
    NonResBaseGasSHWSystem Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_4_1_BED_CORE_EAST,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 4 1 BED CORE EAST Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 4 1 BED CORE EAST Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 4 1 BED CORE EAST Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_4_1_BED_CORE_N,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 4 1 BED CORE N Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 4 1 BED CORE N Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 4 1 BED CORE N Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_4_1_BED_CORE_WEST,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 4 1 BED CORE WEST Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 4 1 BED CORE WEST Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 4 1 BED CORE WEST Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_4_1_BED_NORTH,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 4 1 BED NORTH Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 4 1 BED NORTH Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_4 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 4 1 BED NORTH Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_5 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_4_2_BED_CORE_NE_NW,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_5 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_5 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_5 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 4 2 BED CORE NE NW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 4 2 BED CORE NE NW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_5 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 4 2 BED CORE NE NW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_5 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_5 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_5 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_5 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_6 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_4_2_BED_EAST,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_6 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_6 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_6 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 4 2 BED EAST Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 4 2 BED EAST Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_6 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 4 2 BED EAST Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_6 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_6 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_6 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_6 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_7 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_4_2_BED_WEST,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_7 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_7 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_7 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 4 2 BED WEST Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 4 2 BED WEST Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_7 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 4 2 BED WEST Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_7 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_7 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_7 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_7 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_8 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_4_3_BED_NE,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_8 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_8 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_8 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 4 3 BED NE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 4 3 BED NE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_8 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 4 3 BED NE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_8 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_8 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_8 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_8 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_9 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_4_3_BED_NW,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_9 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_9 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_9 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 4 3 BED NW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 4 3 BED NW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_9 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 4 3 BED NW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_9 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_9 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_9 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_9 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_10 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_4_STUDIO_SE,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_10 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_10 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_10 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 4 STUDIO SE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 4 STUDIO SE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_10 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 4 STUDIO SE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_10 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_10 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_10 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_10 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_11 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F2_4_STUDIO_SW,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_11 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_11 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_11 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 4 STUDIO SW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F2 4 STUDIO SW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_11 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F2 4 STUDIO SW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_11 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_11 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_11 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_11 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_12 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F5_1_BED_CORE_EAST,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_12 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_12 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_12 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F5 1 BED CORE EAST Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F5 1 BED CORE EAST Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_12 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F5 1 BED CORE EAST Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_12 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_12 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_12 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_12 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_13 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F5_1_BED_CORE_N,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_13 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_13 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_13 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F5 1 BED CORE N Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F5 1 BED CORE N Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_13 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F5 1 BED CORE N Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_13 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_13 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_13 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_13 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_14 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F5_1_BED_CORE_WEST,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_14 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_14 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_14 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F5 1 BED CORE WEST Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F5 1 BED CORE WEST Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_14 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F5 1 BED CORE WEST Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_14 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_14 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_14 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_14 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_15 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F5_1_BED_NORTH,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_15 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_15 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_15 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F5 1 BED NORTH Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F5 1 BED NORTH Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_15 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F5 1 BED NORTH Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_15 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_15 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_15 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_15 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_16 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F5_2_BED_CORE_NE_NW,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_16 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_16 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_16 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F5 2 BED CORE NE NW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F5 2 BED CORE NE NW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_16 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F5 2 BED CORE NE NW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_16 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_16 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_16 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_16 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_17 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F5_2_BED_EAST,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_17 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_17 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_17 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F5 2 BED EAST Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F5 2 BED EAST Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_17 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F5 2 BED EAST Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_17 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_17 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_17 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_17 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_18 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F5_2_BED_WEST,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_18 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_18 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_18 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F5 2 BED WEST Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F5 2 BED WEST Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_18 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F5 2 BED WEST Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_18 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_18 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_18 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_18 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_19 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F5_3_BED_NE,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_19 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_19 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_19 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F5 3 BED NE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F5 3 BED NE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F5 3 BED NE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_19 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_19 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_19 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_19 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_20 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_20 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_20 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_20 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_20 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F5_3_BED_NW,    !- Component 1 Name
    NonResBaseGasSHWSystem_20 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_20 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_20 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_20 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_20 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_20 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_20 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_20 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_20 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_20 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_20 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_20 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_20 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_20 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_20 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F5 3 BED NW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_20 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F5 3 BED NW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_20 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F5 3 BED NW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_20 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_20 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_20 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_20 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_20 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_20 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_20 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_20 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_20 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_21 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_21 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_21 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_21 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_21 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F5_STUDIO_SE,    !- Component 1 Name
    NonResBaseGasSHWSystem_21 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_21 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_21 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_21 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_21 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_21 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_21 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_21 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_21 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_21 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_21 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_21 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_21 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_21 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_21 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F5 STUDIO SE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_21 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F5 STUDIO SE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_21 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F5 STUDIO SE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_21 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_21 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_21 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_21 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_21 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_21 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_21 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_21 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_21 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_22 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_22 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_22 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_22 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_22 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dwelling Unit_WH_F5_STUDIO_SW,    !- Component 1 Name
    NonResBaseGasSHWSystem_22 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_22 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_22 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_22 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_22 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_22 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_22 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_22 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_22 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_22 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_22 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_22 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_22 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_22 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_22 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F5 STUDIO SW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_22 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F5 STUDIO SW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_22 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F5 STUDIO SW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_22 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_22 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_22 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_22 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_22 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_22 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_22 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_22 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_22 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_23 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_23 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Commercial Unit_WH,       !- Component 1 Name
    NonResBaseGasSHWSystem_23 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_23 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_23 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_23 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_23 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_23 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_23 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 BUSINESS CENTER Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    F1 BUSINESS CENTER Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_23 Demand Branch 1 Return Pipe,    !- Component 2 Name
    F1 BUSINESS CENTER Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 FITNESS CENTER Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    F1 FITNESS CENTER Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_23 Demand Branch 2 Return Pipe,    !- Component 2 Name
    F1 FITNESS CENTER Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 LEASING OFFICE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    F1 LEASING OFFICE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_23 Demand Branch 3 Return Pipe,    !- Component 2 Name
    F1 LEASING OFFICE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 LOUNGE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    F1 LOUNGE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_23 Demand Branch 4 Return Pipe,    !- Component 2 Name
    F1 LOUNGE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 RETAIL N NW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    F1 RETAIL N NW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_23 Demand Branch 5 Return Pipe,    !- Component 2 Name
    F1 RETAIL N NW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 RETAIL NE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    F1 RETAIL NE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_23 Demand Branch 6 Return Pipe,    !- Component 2 Name
    F1 RETAIL NE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 RETAIL SE Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Splitter Outlet Node 7,    !- Component 1 Inlet Node Name
    F1 RETAIL SE Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_23 Demand Branch 7 Return Pipe,    !- Component 2 Name
    F1 RETAIL SE Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 7;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F1 RETAIL SW Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Splitter Outlet Node 8,    !- Component 1 Inlet Node Name
    F1 RETAIL SW Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_23 Demand Branch 8 Return Pipe,    !- Component 2 Name
    F1 RETAIL SW Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 8;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F2 4 LAUNDRY Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Splitter Outlet Node 9,    !- Component 1 Inlet Node Name
    F2 4 LAUNDRY Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_23 Demand Branch 9 Return Pipe,    !- Component 2 Name
    F2 4 LAUNDRY Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 9;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    F5 LAUNDRY Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Splitter Outlet Node 10,    !- Component 1 Inlet Node Name
    F5 LAUNDRY Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_23 Demand Branch 10 Return Pipe,    !- Component 2 Name
    F5 LAUNDRY Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 10;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_23 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_23 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_23 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_23 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCHLIST,
    NonResBaseGasSHWSystem Supply Branches,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem Demand Branches,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_2 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_2 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_2 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_2 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_3 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_3 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_3 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_3 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_3 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_3 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_3 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_4 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_4 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_4 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_4 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_4 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_4 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_4 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_4 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_4 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_4 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_5 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_5 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_5 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_5 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_5 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_5 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_5 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_5 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_5 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_5 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_6 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_6 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_6 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_6 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_6 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_6 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_6 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_6 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_6 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_6 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_7 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_7 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_7 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_7 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_7 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_7 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_7 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_7 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_7 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_7 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_8 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_8 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_8 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_8 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_8 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_8 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_8 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_8 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_8 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_8 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_9 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_9 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_9 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_9 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_9 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_9 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_9 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_9 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_9 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_9 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_10 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_10 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_10 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_10 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_10 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_10 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_10 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_10 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_10 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_10 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_11 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_11 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_11 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_11 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_11 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_11 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_11 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_11 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_11 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_11 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_12 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_12 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_12 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_12 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_12 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_12 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_12 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_12 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_12 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_12 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_13 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_13 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_13 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_13 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_13 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_13 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_13 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_13 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_13 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_13 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_14 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_14 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_14 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_14 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_14 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_14 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_14 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_14 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_14 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_14 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_15 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_15 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_15 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_15 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_15 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_15 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_15 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_15 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_15 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_15 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_16 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_16 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_16 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_16 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_16 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_16 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_16 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_16 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_16 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_16 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_17 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_17 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_17 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_17 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_17 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_17 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_17 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_17 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_17 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_17 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_18 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_18 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_18 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_18 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_18 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_18 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_18 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_18 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_18 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_18 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_19 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_19 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_19 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_19 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_19 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_19 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_19 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_19 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_19 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_19 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_20 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_20 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_20 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_20 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_20 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_20 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_20 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_20 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_20 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_20 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_21 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_21 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_21 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_21 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_21 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_21 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_21 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_21 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_21 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_21 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_22 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_22 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_22 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_22 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_22 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_22 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_22 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_22 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_22 Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_22 Demand Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_23 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_23 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_23 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_23 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_23 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_23 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_23 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_23 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_23 Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem_23 Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem_23 Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem_23 Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem_23 Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem_23 Demand Branch 7,    !- Branch 8 Name
    NonResBaseGasSHWSystem_23 Demand Branch 8,    !- Branch 9 Name
    NonResBaseGasSHWSystem_23 Demand Branch 9,    !- Branch 10 Name
    NonResBaseGasSHWSystem_23 Demand Branch 10,    !- Branch 11 Name
    NonResBaseGasSHWSystem_23 Demand Bypass Branch,    !- Branch 12 Name
    NonResBaseGasSHWSystem_23 Demand Outlet Branch;    !- Branch 13 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Supply Splitter,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Demand Splitter,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_2 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_2 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_3 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_3 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_3 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_3 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_4 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_4 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_4 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_4 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_4 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_4 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_4 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_4 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_5 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_5 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_5 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_5 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_5 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_5 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_5 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_5 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_6 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_6 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_6 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_6 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_6 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_6 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_6 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_6 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_7 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_7 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_7 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_7 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_7 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_7 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_7 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_7 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_8 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_8 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_8 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_8 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_8 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_8 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_8 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_8 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_9 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_9 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_9 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_9 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_9 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_9 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_9 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_9 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_10 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_10 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_10 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_10 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_10 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_10 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_10 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_10 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_11 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_11 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_11 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_11 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_11 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_11 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_11 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_11 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_12 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_12 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_12 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_12 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_12 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_12 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_12 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_12 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_13 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_13 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_13 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_13 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_13 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_13 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_13 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_13 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_14 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_14 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_14 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_14 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_14 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_14 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_14 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_14 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_15 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_15 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_15 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_15 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_15 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_15 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_15 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_15 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_16 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_16 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_16 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_16 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_16 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_16 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_16 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_16 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_17 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_17 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_17 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_17 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_17 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_17 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_17 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_17 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_18 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_18 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_18 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_18 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_18 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_18 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_18 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_18 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_19 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_19 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_19 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_19 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_19 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_19 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_19 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_19 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_20 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_20 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_20 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_20 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_20 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_20 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_20 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_20 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_21 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_21 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_21 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_21 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_21 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_21 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_21 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_21 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_22 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_22 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_22 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_22 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_22 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_22 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_22 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_22 Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_23 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_23 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_23 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_23 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_23 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_23 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_23 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_23 Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem_23 Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem_23 Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem_23 Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem_23 Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem_23 Demand Branch 7,    !- Outlet Branch 7 Name
    NonResBaseGasSHWSystem_23 Demand Branch 8,    !- Outlet Branch 8 Name
    NonResBaseGasSHWSystem_23 Demand Branch 9,    !- Outlet Branch 9 Name
    NonResBaseGasSHWSystem_23 Demand Branch 10,    !- Outlet Branch 10 Name
    NonResBaseGasSHWSystem_23 Demand Bypass Branch;    !- Outlet Branch 11 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Supply Mixer,    !- Name
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Demand Mixer,    !- Name
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_2 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_2 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_2 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_2 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_3 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_3 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_3 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_3 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_4 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_4 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_4 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_4 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_4 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_4 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_4 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_4 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_5 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_5 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_5 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_5 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_5 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_5 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_5 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_5 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_6 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_6 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_6 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_6 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_6 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_6 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_6 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_6 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_7 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_7 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_7 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_7 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_7 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_7 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_7 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_7 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_8 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_8 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_8 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_8 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_8 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_8 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_8 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_8 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_9 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_9 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_9 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_9 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_9 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_9 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_9 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_9 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_10 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_10 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_10 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_10 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_10 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_10 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_10 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_10 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_11 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_11 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_11 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_11 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_11 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_11 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_11 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_11 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_12 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_12 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_12 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_12 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_12 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_12 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_12 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_12 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_13 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_13 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_13 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_13 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_13 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_13 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_13 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_13 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_14 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_14 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_14 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_14 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_14 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_14 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_14 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_14 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_15 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_15 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_15 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_15 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_15 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_15 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_15 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_15 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_16 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_16 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_16 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_16 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_16 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_16 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_16 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_16 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_17 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_17 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_17 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_17 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_17 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_17 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_17 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_17 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_18 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_18 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_18 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_18 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_18 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_18 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_18 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_18 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_19 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_19 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_19 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_19 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_19 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_19 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_19 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_19 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_20 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_20 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_20 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_20 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_20 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_20 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_20 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_20 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_21 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_21 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_21 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_21 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_21 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_21 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_21 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_21 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_22 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_22 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_22 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_22 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_22 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_22 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_22 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_22 Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_23 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_23 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_23 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_23 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_23 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_23 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_23 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_23 Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem_23 Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem_23 Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem_23 Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem_23 Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem_23 Demand Branch 7,    !- Inlet Branch 7 Name
    NonResBaseGasSHWSystem_23 Demand Branch 8,    !- Inlet Branch 8 Name
    NonResBaseGasSHWSystem_23 Demand Branch 9,    !- Inlet Branch 9 Name
    NonResBaseGasSHWSystem_23 Demand Branch 10,    !- Inlet Branch 10 Name
    NonResBaseGasSHWSystem_23 Demand Bypass Branch;    !- Inlet Branch 11 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_2 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_2 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_2 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_3 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_3 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_3 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_3 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_4 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_4 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_4 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_4 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_4 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_4 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_5 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_5 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_5 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_5 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_5 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_5 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_6 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_6 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_6 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_6 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_6 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_6 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_7 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_7 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_7 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_7 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_7 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_7 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_8 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_8 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_8 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_8 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_8 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_8 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_9 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_9 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_9 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_9 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_9 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_9 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_10 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_10 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_10 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_10 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_10 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_10 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_11 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_11 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_11 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_11 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_11 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_11 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_12 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_12 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_12 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_12 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_12 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_12 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_13 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_13 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_13 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_13 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_13 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_13 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_14 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_14 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_14 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_14 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_14 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_14 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_15 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_15 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_15 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_15 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_15 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_15 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_16 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_16 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_16 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_16 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_16 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_16 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_17 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_17 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_17 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_17 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_17 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_17 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_18 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_18 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_18 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_18 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_18 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_18 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_19 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_19 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_19 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_19 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_19 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_19 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_20 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_20 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_20 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_20 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_20 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_20 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_21 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_21 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_21 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_21 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_21 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_21 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_22 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_22 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_22 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_22 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_22 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_22 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_23 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_23 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_23 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_23 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_23 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_23 Demand Mixer;    !- Connector 2 Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Name
    F2 4 1 BED CORE EAST Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 1 Return Pipe,    !- Name
    F2 4 1 BED CORE N Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 1 Return Pipe,    !- Name
    F2 4 1 BED CORE WEST Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Branch 1 Return Pipe,    !- Name
    F2 4 1 BED NORTH Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_5 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_5 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_5 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_5 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_5 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_5 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_5 Demand Branch 1 Return Pipe,    !- Name
    F2 4 2 BED CORE NE NW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_5 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_5 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_5 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_5 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_6 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_6 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_6 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_6 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_6 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_6 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_6 Demand Branch 1 Return Pipe,    !- Name
    F2 4 2 BED EAST Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_6 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_6 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_6 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_6 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_7 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_7 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_7 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_7 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_7 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_7 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_7 Demand Branch 1 Return Pipe,    !- Name
    F2 4 2 BED WEST Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_7 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_7 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_7 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_7 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_8 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_8 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_8 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_8 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_8 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_8 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_8 Demand Branch 1 Return Pipe,    !- Name
    F2 4 3 BED NE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_8 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_8 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_8 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_8 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_9 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_9 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_9 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_9 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_9 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_9 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_9 Demand Branch 1 Return Pipe,    !- Name
    F2 4 3 BED NW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_9 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_9 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_9 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_9 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_10 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_10 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_10 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_10 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_10 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_10 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_10 Demand Branch 1 Return Pipe,    !- Name
    F2 4 STUDIO SE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_10 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_10 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_10 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_10 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_11 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_11 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_11 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_11 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_11 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_11 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_11 Demand Branch 1 Return Pipe,    !- Name
    F2 4 STUDIO SW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_11 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_11 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_11 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_11 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_12 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_12 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_12 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_12 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_12 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_12 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_12 Demand Branch 1 Return Pipe,    !- Name
    F5 1 BED CORE EAST Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_12 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_12 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_12 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_12 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_13 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_13 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_13 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_13 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_13 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_13 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_13 Demand Branch 1 Return Pipe,    !- Name
    F5 1 BED CORE N Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_13 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_13 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_13 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_13 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_14 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_14 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_14 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_14 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_14 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_14 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_14 Demand Branch 1 Return Pipe,    !- Name
    F5 1 BED CORE WEST Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_14 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_14 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_14 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_14 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_15 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_15 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_15 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_15 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_15 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_15 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_15 Demand Branch 1 Return Pipe,    !- Name
    F5 1 BED NORTH Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_15 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_15 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_15 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_15 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_16 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_16 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_16 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_16 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_16 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_16 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_16 Demand Branch 1 Return Pipe,    !- Name
    F5 2 BED CORE NE NW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_16 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_16 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_16 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_16 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_17 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_17 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_17 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_17 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_17 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_17 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_17 Demand Branch 1 Return Pipe,    !- Name
    F5 2 BED EAST Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_17 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_17 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_17 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_17 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_18 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_18 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_18 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_18 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_18 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_18 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_18 Demand Branch 1 Return Pipe,    !- Name
    F5 2 BED WEST Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_18 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_18 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_18 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_18 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_19 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_19 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_19 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Branch 1 Return Pipe,    !- Name
    F5 3 BED NE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_19 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_19 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_19 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_20 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_20 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_20 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_20 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_20 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_20 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_20 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_20 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_20 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_20 Demand Branch 1 Return Pipe,    !- Name
    F5 3 BED NW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_20 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_20 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_20 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_20 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_20 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_20 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_20 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_21 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_21 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_21 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_21 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_21 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_21 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_21 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_21 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_21 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_21 Demand Branch 1 Return Pipe,    !- Name
    F5 STUDIO SE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_21 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_21 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_21 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_21 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_21 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_21 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_21 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_22 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_22 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_22 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_22 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_22 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_22 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_22 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_22 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_22 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_22 Demand Branch 1 Return Pipe,    !- Name
    F5 STUDIO SW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_22 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_22 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_22 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_22 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_22 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_22 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_22 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_23 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_23 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_23 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Branch 1 Return Pipe,    !- Name
    F1 BUSINESS CENTER Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Branch 2 Return Pipe,    !- Name
    F1 FITNESS CENTER Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Branch 3 Return Pipe,    !- Name
    F1 LEASING OFFICE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Branch 4 Return Pipe,    !- Name
    F1 LOUNGE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Branch 5 Return Pipe,    !- Name
    F1 RETAIL N NW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Branch 6 Return Pipe,    !- Name
    F1 RETAIL NE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Branch 7 Return Pipe,    !- Name
    F1 RETAIL SE Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 7;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Branch 8 Return Pipe,    !- Name
    F1 RETAIL SW Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 8;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Branch 9 Return Pipe,    !- Name
    F2 4 LAUNDRY Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 9;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Branch 10 Return Pipe,    !- Name
    F5 LAUNDRY Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Mixer Inlet Node 10;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_23 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_23 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_23 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Outlet Node;    !- Outlet Node Name
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem Pump,    !- Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_2 Pump,    !- Name
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_3 Pump,    !- Name
    NonResBaseGasSHWSystem_3 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_4 Pump,    !- Name
    NonResBaseGasSHWSystem_4 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_5 Pump,    !- Name
    NonResBaseGasSHWSystem_5 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_6 Pump,    !- Name
    NonResBaseGasSHWSystem_6 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_7 Pump,    !- Name
    NonResBaseGasSHWSystem_7 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_8 Pump,    !- Name
    NonResBaseGasSHWSystem_8 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_9 Pump,    !- Name
    NonResBaseGasSHWSystem_9 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_10 Pump,    !- Name
    NonResBaseGasSHWSystem_10 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_11 Pump,    !- Name
    NonResBaseGasSHWSystem_11 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_12 Pump,    !- Name
    NonResBaseGasSHWSystem_12 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_13 Pump,    !- Name
    NonResBaseGasSHWSystem_13 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_14 Pump,    !- Name
    NonResBaseGasSHWSystem_14 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_15 Pump,    !- Name
    NonResBaseGasSHWSystem_15 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_16 Pump,    !- Name
    NonResBaseGasSHWSystem_16 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_17 Pump,    !- Name
    NonResBaseGasSHWSystem_17 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_18 Pump,    !- Name
    NonResBaseGasSHWSystem_18 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_19 Pump,    !- Name
    NonResBaseGasSHWSystem_19 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_20 Pump,    !- Name
    NonResBaseGasSHWSystem_20 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_20 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_21 Pump,    !- Name
    NonResBaseGasSHWSystem_21 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_21 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_22 Pump,    !- Name
    NonResBaseGasSHWSystem_22 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_22 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_23 Pump,    !- Name
    NonResBaseGasSHWSystem_23 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_23 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_4_1_BED_CORE_EAST,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    487.284873242125,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_4_1_BED_CORE_N,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    243.642436621062,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_4_1_BED_CORE_WEST,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    487.284873242125,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_4_1_BED_NORTH,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    1218.21218310531,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_4 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_4_2_BED_CORE_NE_NW,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    487.284873242125,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_5 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_4_2_BED_EAST,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    730.927309863188,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_6 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_4_2_BED_WEST,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    730.927309863188,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_7 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_4_3_BED_NE,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    243.642436621062,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_8 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_4_3_BED_NW,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    243.642436621062,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_9 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_4_STUDIO_SE,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    243.642436621062,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_10 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F2_4_STUDIO_SW,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    243.642436621062,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_11 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F5_1_BED_CORE_EAST,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    162.428291080708,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_12 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F5_1_BED_CORE_N,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    81.2141455403542,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_13 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F5_1_BED_CORE_WEST,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    162.428291080708,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_14 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F5_1_BED_NORTH,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    406.070727701771,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_15 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F5_2_BED_CORE_NE_NW,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    162.428291080708,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_16 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F5_2_BED_EAST,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    243.642436621062,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_17 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F5_2_BED_WEST,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    243.642436621062,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_18 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F5_3_BED_NE,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    81.2141455403542,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_19 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F5_3_BED_NW,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    81.2141455403542,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_20 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_20 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F5_STUDIO_SE,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    81.2141455403542,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_21 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_21 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Dwelling Unit_WH_F5_STUDIO_SW,    !- Name
    0,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    81.2141455403542,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_22 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_22 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    Commercial Unit_WH,       !- Name
    0.30283294272,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    8459.80682712023,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    7.97976353684015,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    7.97976353684015,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_23 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_23 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
PLANTLOOP,
    NonResBaseGasSHWSystem,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_2,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_2 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_2 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_2 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_2 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_2 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_3,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_3 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_3 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_3 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_3 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_3 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_3 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_3 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_4,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_4 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_4 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_4 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_4 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_4 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_4 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_4 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_4 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_5,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_5 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_5 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_5 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_5 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_5 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_5 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_5 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_5 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_5 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_5 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_6,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_6 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_6 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_6 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_6 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_6 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_6 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_6 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_6 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_6 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_6 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_7,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_7 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_7 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_7 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_7 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_7 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_7 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_7 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_7 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_7 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_7 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_8,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_8 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_8 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_8 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_8 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_8 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_8 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_8 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_8 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_8 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_8 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_9,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_9 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_9 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_9 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_9 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_9 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_9 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_9 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_9 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_9 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_9 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_10,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_10 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_10 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_10 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_10 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_10 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_10 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_10 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_10 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_10 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_10 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_11,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_11 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_11 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_11 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_11 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_11 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_11 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_11 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_11 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_11 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_11 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_12,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_12 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_12 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_12 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_12 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_12 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_12 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_12 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_12 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_12 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_12 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_13,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_13 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_13 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_13 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_13 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_13 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_13 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_13 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_13 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_13 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_13 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_14,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_14 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_14 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_14 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_14 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_14 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_14 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_14 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_14 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_14 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_14 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_15,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_15 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_15 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_15 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_15 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_15 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_15 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_15 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_15 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_15 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_15 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_16,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_16 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_16 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_16 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_16 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_16 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_16 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_16 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_16 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_16 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_16 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_17,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_17 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_17 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_17 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_17 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_17 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_17 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_17 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_17 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_17 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_17 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_18,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_18 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_18 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_18 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_18 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_18 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_18 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_18 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_18 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_18 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_18 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_19,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_19 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_19 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_19 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_19 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_19 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_19 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_19 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_19 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_19 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_19 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_20,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_20 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_20 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_20 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_20 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_20 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_20 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_20 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_20 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_20 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_20 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_21,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_21 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_21 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_21 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_21 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_21 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_21 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_21 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_21 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_21 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_21 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_22,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_22 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_22 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_22 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_22 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_22 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_22 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_22 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_22 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_22 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_22 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_23,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_23 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_23 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_23 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_23 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_23 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_23 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_23 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_23 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_23 Demand Branches,    !- Demand Side Branch List Name
