    Temperature,             !- Control Variable
    CAV_Basement SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Basement CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Basement SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Basement HtRcvry OA Stream Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Basement OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Basement SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Basement CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Basement SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Basement OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Basement CoilClg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Basement SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Basement CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Basement SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Basement CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Basement CoilHtg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Basement SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Basement CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Basement SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Basement CoilHtg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Clinical RetFan Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Clinical SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Clinical CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Clinical SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Clinical RetFan Outlet Node;!- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Clinical HtRcvry OA Stream Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Clinical SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Clinical CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Clinical SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Clinical HtRcvry OA Stream Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Clinical OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Clinical SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Clinical CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Clinical SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Clinical OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Clinical CoilClg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Clinical SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Clinical CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Clinical SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Clinical CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Clinical CoilHtg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Clinical SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Clinical CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Clinical SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Clinical CoilHtg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_ER RetFan Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_ER Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_ER CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_ER Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_ER RetFan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_ER HtRcvry OA Stream Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_ER Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_ER CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_ER Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_ER HtRcvry OA Stream Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_ER OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_ER Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_ER CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_ER Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_ER OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_ER CoilClg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_ER Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_ER CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_ER Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_ER CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_ER CoilHtg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_ER Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_ER CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_ER Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_ER CoilHtg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_ICU RetFan Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_ICU Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_ICU CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_ICU Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_ICU RetFan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_ICU HtRcvry OA Stream Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_ICU Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_ICU CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_ICU Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_ICU HtRcvry OA Stream Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_ICU OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_ICU Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_ICU CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_ICU Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_ICU OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_ICU CoilClg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_ICU Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_ICU CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_ICU Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_ICU CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_ICU CoilHtg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_ICU Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_ICU CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_ICU Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_ICU CoilHtg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Labs RetFan Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Labs Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_Labs CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Labs Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_Labs RetFan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Labs OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Labs Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_Labs CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Labs Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_Labs OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Labs CoilClg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Labs Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_Labs CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Labs Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_Labs CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Labs CoilHtg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Labs Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_Labs CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Labs Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_Labs CoilHtg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_OR RetFan Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_OR Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_OR CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_OR Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_OR RetFan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_OR HtRcvry OA Stream Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_OR Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_OR CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_OR Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_OR HtRcvry OA Stream Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_OR OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_OR Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_OR CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_OR Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_OR OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_OR CoilClg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_OR Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_OR CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_OR Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_OR CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_OR CoilHtg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_OR Humidifier Outlet Node,  !- Reference Setpoint Node Name
    CAV_OR CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_OR Humidifier Inlet Node,  !- Fan Outlet Node Name
    CAV_OR CoilHtg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_PatRms RetFan Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_PatRms SupFan Outlet Node,  !- Reference Setpoint Node Name
    CAV_PatRms CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_PatRms SupFan Outlet Node,  !- Fan Outlet Node Name
    CAV_PatRms RetFan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_PatRms HtRcvry OA Stream Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_PatRms SupFan Outlet Node,  !- Reference Setpoint Node Name
    CAV_PatRms CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_PatRms SupFan Outlet Node,  !- Fan Outlet Node Name
    CAV_PatRms HtRcvry OA Stream Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_PatRms OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_PatRms SupFan Outlet Node,  !- Reference Setpoint Node Name
    CAV_PatRms CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_PatRms SupFan Outlet Node,  !- Fan Outlet Node Name
    CAV_PatRms OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_PatRms CoilClg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_PatRms SupFan Outlet Node,  !- Reference Setpoint Node Name
    CAV_PatRms CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_PatRms SupFan Outlet Node,  !- Fan Outlet Node Name
    CAV_PatRms CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_PatRms CoilHtg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_PatRms SupFan Outlet Node,  !- Reference Setpoint Node Name
    CAV_PatRms CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_PatRms SupFan Outlet Node,  !- Fan Outlet Node Name
    CAV_PatRms CoilHtg Air Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:WARMEST ===========
SetpointManager:Warmest,
    Setpoint Manager Warmest 1,  !- Name
    Temperature,             !- Control Variable
    CAV_Basement,                   !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.3333333333334,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    CAV_Basement SupFan Outlet Node;!- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 2,  !- Name
    Temperature,             !- Control Variable
    CAV_Clinical,                   !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.3333333333333,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    CAV_Clinical SupFan Outlet Node;!- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 3,  !- Name
    Temperature,             !- Control Variable
    CAV_ER,                  !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.3333333333334,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    CAV_ER Humidifier Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 5,  !- Name
    Temperature,             !- Control Variable
    CAV_ICU,                 !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.3333333333334,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    CAV_ICU Humidifier Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 7,  !- Name
    Temperature,             !- Control Variable
    CAV_Labs,                !- HVAC Air Loop Name
    15.5555555555556,        !- Minimum Setpoint Temperature {C}
    18.3333333333334,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    CAV_Labs Humidifier Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 4,  !- Name
    Temperature,             !- Control Variable
    CAV_OR,                  !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.3333333333334,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    CAV_OR Humidifier Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 6,  !- Name
    Temperature,             !- Control Variable
    CAV_PatRms,              !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.3333333333334,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    CAV_PatRms SupFan Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MULTIZONE:HUMIDITY:MINIMUM ===========
SetpointManager:MultiZone:Humidity:Minimum,
    CAV_ER Humidifier,       !- Name
    CAV_ER,                  !- HVAC Air Loop Name
    ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    CAV_ER Humidifier Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MultiZone:Humidity:Minimum,
    CAV_ICU Humidifier,      !- Name
    CAV_ICU,                 !- HVAC Air Loop Name
    ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    CAV_ICU Humidifier Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MultiZone:Humidity:Minimum,
    CAV_Labs Humidifier,     !- Name
    CAV_Labs,                !- HVAC Air Loop Name
    ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    CAV_Labs Humidifier Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MultiZone:Humidity:Minimum,
    CAV_OR Humidifier,       !- Name
    CAV_OR,                  !- HVAC Air Loop Name
    ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    CAV_OR Humidifier Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MULTIZONE:HUMIDITY:MAXIMUM ===========
SetpointManager:MultiZone:Humidity:Maximum,
    CAV_ER ClgCoil Humidifier,  !- Name
    CAV_ER,                  !- HVAC Air Loop Name
    ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    CAV_ER CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MultiZone:Humidity:Maximum,
    CAV_ICU ClgCoil Humidifier,  !- Name
    CAV_ICU,                 !- HVAC Air Loop Name
    ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    CAV_ICU CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MultiZone:Humidity:Maximum,
    CAV_Labs ClgCoil Humidifier,  !- Name
    CAV_Labs,                !- HVAC Air Loop Name
    ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    CAV_Labs CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MultiZone:Humidity:Maximum,
    CAV_OR ClgCoil Humidifier,  !- Name
    CAV_OR,                  !- HVAC Air Loop Name
    ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    CAV_OR CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    ChlrWtrPosDispPathBAllEIRRatio_fQRatio,  !- Name
    0,                       !- Coefficient1 Constant
    0.6206,                  !- Coefficient2 x
    0.3893,                  !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.07;                    !- Minimum Curve Output
Curve:Quadratic,
    ChlrWtrCentPathBGtEql300Lt600tonEIRRatio_fQRatio,  !- Name
    0.055483,                !- Coefficient1 Constant
    0.451866,                !- Coefficient2 x
    0.488242,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.11;                    !- Minimum Curve Output
Curve:Quadratic,
    BlrHWBlrFIRRatio_fQRatioSI,  !- Name
    0.6267,                  !- Coefficient1 Constant
    0.674,                   !- Coefficient2 x
    -0.3073,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.75;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrAir_Screw_EIRFPLR,  !- Name
    0.036487,                !- Coefficient1 Constant
    0.734743,                !- Coefficient2 x
    0.219947,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.04;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrAir_Scroll_EIRFPLR,  !- Name
    0.063691,                !- Coefficient1 Constant
    0.584888,                !- Coefficient2 x
    0.352803,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.06;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrWtr_PosDisp_PathB_EIRFPLR,  !- Name
    0,                       !- Coefficient1 Constant
    0.6206,                  !- Coefficient2 x
    0.3893,                  !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.7;                     !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_Lt300ton_EIRFPLR,  !- Name
    0.208389,                !- Coefficient1 Constant
    -.121404,                !- Coefficient2 x
    0.918455,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.21;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_300to600ton_EIRFPLR,  !- Name
    0.055483,                !- Coefficient1 Constant
    0.451866,                !- Coefficient2 x
    0.488242,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.11;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_GtEq600ton_EIRFPLR,  !- Name
    0.107426,                !- Coefficient1 Constant
    0.156775,                !- Coefficient2 x
    0.739345,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.13;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrAir_Reciprocating_EIRFPLR,  !- Name
    0.114437,                !- Coefficient1 Constant
    0.545933,                !- Coefficient2 x
    0.342299,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.11;                    !- Minimum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve 2,  !- Name
    -0.0093,                 !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.0838,                 !- Coefficient3 x**2
    1.0419,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve,  !- Name
    -0.0093,                 !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.0838,                 !- Coefficient3 x**2
    1.0419,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve 1,  !- Name
    -0.0093,                 !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.0838,                 !- Coefficient3 x**2
    1.0419,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    FanVSDGoodSpResetPwrRatio_fCFMRatio,  !- Name
    0.04076,                 !- Coefficient1 Constant
    0.088045,                !- Coefficient2 x
    -0.072926,               !- Coefficient3 x**2
    0.94374,                 !- Coefficient4 x**3
    0.342,                   !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.1,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    HtRejVSDFanPwrRatio_fQRatio,  !- Name
    0.331629,                !- Coefficient1 Constant
    -0.885676,               !- Coefficient2 x
    0.605565,                !- Coefficient3 x**2
    0.948482,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Cubic,
    PumpVSDRstEPPwrRatio_fGPMRatio,  !- Name
    0.0273,                  !- Coefficient1 Constant
    -0.1317,                 !- Coefficient2 x
    0.6642,                  !- Coefficient3 x**2
    0.4445,                  !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.03,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    ChlrWtrPosDispPathBAllQRatio_fTchwsTcwsSI,  !- Name
    0.899926,                !- Coefficient1 Constant
    0.030102,                !- Coefficient2 x
    -0.000332,               !- Coefficient3 x**2
    -0.001743,               !- Coefficient4 y
    -9.2e-05,                !- Coefficient5 y**2
    0.000229,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.93,                    !- Minimum Curve Output
    1.21;                    !- Maximum Curve Output
Curve:Biquadratic,
    ChlrWtrPosDispPathBAllEIRRatio_fTchwsTcwsSI,  !- Name
    0.428265,                !- Coefficient1 Constant
    -0.024071,               !- Coefficient2 x
    0.000849,                !- Coefficient3 x**2
    0.016416,                !- Coefficient4 y
    0.000381,                !- Coefficient5 y**2
    -0.00059,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.5,                     !- Minimum Curve Output
    1.07;                    !- Maximum Curve Output
Curve:Biquadratic,
    ChlrWtrCentPathBGtEql300Lt600tonQRatio_fTchwsTcwsSI,  !- Name
    1.35608,                 !- Coefficient1 Constant
    0.04875,                 !- Coefficient2 x
    -0.000888,               !- Coefficient3 x**2
    -0.014525,               !- Coefficient4 y
    -0.000286,               !- Coefficient5 y**2
    -4e-05,                  !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.87,                    !- Minimum Curve Output
    1.52;                    !- Maximum Curve Output
Curve:Biquadratic,
    ChlrWtrCentPathBGtEql300Lt600tonEIRRatio_fTchwsTcwsSI,  !- Name
    0.756376,                !- Coefficient1 Constant
    -0.015019,               !- Coefficient2 x
    0.000156,                !- Coefficient3 x**2
    0.00246,                 !- Coefficient4 y
    0.000515,                !- Coefficient5 y**2
    -0.000687,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.63,                    !- Minimum Curve Output
    1.12;                    !- Maximum Curve Output
Curve:Biquadratic,
    BlrHWCondBlrFIRRatio_fQRatioTewtSI,  !- Name
    1.19381,                 !- Coefficient1 Constant
    -0.110825,               !- Coefficient2 x
    0.039514,                !- Coefficient3 x**2
    -0.006371,               !- Coefficient4 y
    3.8e-05,                 !- Coefficient5 y**2
    0.00083,                 !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    4.88888889E+01,          !- Maximum Value of y
    0.93,                    !- Minimum Curve Output
    1.05;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrAir_Screw_CAPFT,  !- Name
    0.985959,                !- Coefficient1 Constant
    0.049487,                !- Coefficient2 x
    -.000298,                !- Coefficient3 x**2
    -.003737,                !- Coefficient4 y
    -.000045,                !- Coefficient5 y**2
    -.000502,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.83,                    !- Minimum Curve Output
    1.28;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrAir_Scroll_CAPFT,  !- Name
    1.02138,                 !- Coefficient1 Constant
    0.037021,                !- Coefficient2 x
    0.000233,                !- Coefficient3 x**2
    -.003893,                !- Coefficient4 y
    -.000065,                !- Coefficient5 y**2
    -.000269,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.82,                    !- Minimum Curve Output
    1.3;                     !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrAir_Reciprocating_CAPFT,  !- Name
    1.12603,                 !- Coefficient1 Constant
    0.041571,                !- Coefficient2 x
    0.000253,                !- Coefficient3 x**2
    -.010526,                !- Coefficient4 y
    0.00001,                 !- Coefficient5 y**2
    -.000256,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.8,                     !- Minimum Curve Output
    1.35;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrAir_Screw_EIRFT,  !- Name
    0.570624,                !- Coefficient1 Constant
    0.011954,                !- Coefficient2 x
    -.000522,                !- Coefficient3 x**2
    -.000032,                !- Coefficient4 y
    0.000421,                !- Coefficient5 y**2
    -.000606,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.7,                     !- Minimum Curve Output
    1.38;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrAir_Scroll_EIRFT,  !- Name
    0.702194,                !- Coefficient1 Constant
    -.004466,                !- Coefficient2 x
    0.000535,                !- Coefficient3 x**2
    -.005506,                !- Coefficient4 y
    0.000544,                !- Coefficient5 y**2
    -.000729,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.69,                    !- Minimum Curve Output
    1.45;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_PosDisp_PathB_EIRPFT,  !- Name
    0.428265,                !- Coefficient1 Constant
    -.024071,                !- Coefficient2 x
    0.000849,                !- Coefficient3 x**2
    0.016416,                !- Coefficient4 y
    0.000381,                !- Coefficient5 y**2
    -.00059,                 !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.5,                     !- Minimum Curve Output
    1.07;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_GtEq600ton_EIRFT,  !- Name
    0.737625,                !- Coefficient1 Constant
    0.001456,                !- Coefficient2 x
    -0.000223,               !- Coefficient3 x**2
    0.007116,                !- Coefficient4 y
    0.000267,                !- Coefficient5 y**2
    -0.000735,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.76,                    !- Minimum Curve Output
    1.08;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_300to600ton_EIRFT,  !- Name
    0.756376,                !- Coefficient1 Constant
    -.015019,                !- Coefficient2 x
    0.000156,                !- Coefficient3 x**2
    0.00246,                 !- Coefficient4 y
    0.000515,                !- Coefficient5 y**2
    -.000687,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.63,                    !- Minimum Curve Output
    1.12;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_Lt300ton_EIRFT,  !- Name
    0.711108,                !- Coefficient1 Constant
    -.023515,                !- Coefficient2 x
    0.001194,                !- Coefficient3 x**2
    0.017737,                !- Coefficient4 y
    0.000152,                !- Coefficient5 y**2
    -.001159,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.69,                    !- Minimum Curve Output
    1.13;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_PosDisp_PathB_CAPFT,  !- Name
    0.899926,                !- Coefficient1 Constant
    0.030102,                !- Coefficient2 x
    -.000332,                !- Coefficient3 x**2
    -.001743,                !- Coefficient4 y
    -.000092,                !- Coefficient5 y**2
    0.000229,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.93,                    !- Minimum Curve Output
    1.21;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM2013_ChlrWtr_Centrifugal_PathB_300to600ton_CAPFT,  !- Name
    1.35608,                 !- Coefficient1 Constant
    0.04875,                 !- Coefficient2 x
    -.000888,                !- Coefficient3 x**2
    -.014525,                !- Coefficient4 y
    -.000286,                !- Coefficient5 y**2
    -.00004,                 !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.87,                    !- Minimum Curve Output
    1.52;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_Lt300ton_CAPFT,  !- Name
    1.15508,                 !- Coefficient1 Constant
    0.036503,                !- Coefficient2 x
    -.000499,                !- Coefficient3 x**2
    -.001455,                !- Coefficient4 y
    -.000439,                !- Coefficient5 y**2
    -.000172,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.86,                    !- Minimum Curve Output
    1.37;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_GtEq600ton_CAPFT,  !- Name
    0.854454,                !- Coefficient1 Constant
    0.042526,                !- Coefficient2 x
    -0.000185,               !- Coefficient3 x**2
    0.011697,                !- Coefficient4 y
    -0.000497,               !- Coefficient5 y**2
    -0.000412,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.9,                     !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrAir_Reciprocating_EIRFT,  !- Name
    0.542784,                !- Coefficient1 Constant
    -.013907,                !- Coefficient2 x
    0.000476,                !- Coefficient3 x**2
    0.012197,                !- Coefficient4 y
    0.000149,                !- Coefficient5 y**2
    -.000334,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.72,                    !- Minimum Curve Output
    1.3;                     !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    HxAirFlowRatio,          !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    effectiveness_IndependentVariableList,  !- Name
    HxAirFlowRatio;          !- Independent Variable 1 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    CAV_Basement HtRcvry_1,         !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_Basement HtRcvry_3,         !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_Clinical HtRcvry_1,         !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_Clinical HtRcvry_3,         !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_ER HtRcvry_1,        !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_ER HtRcvry_3,        !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_ICU HtRcvry_1,       !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_ICU HtRcvry_3,       !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_OR HtRcvry_1,        !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_OR HtRcvry_3,        !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_PatRms HtRcvry_1,    !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_PatRms HtRcvry_3,    !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
! ---- New air loops CAV_Admin, CAV_Dining, CAV_Imaging (copied from CAV_Basement) ----
Sizing:System,
    CAV_Admin,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    autosize,                !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    18.3333333333334,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Fan:ConstantVolume,
    CAV_Admin RetFan,            !- Name
    HospitalOfficeHVACAvail, !- Availability Schedule Name
    0.5915,                     !- Fan Total Efficiency
    508.88,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.91,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    CAV_Admin Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    CAV_Admin RetFan Outlet Node,!- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:ConstantVolume,
    CAV_Admin SupFan,            !- Name
    HospitalOfficeHVACAvail, !- Availability Schedule Name
    0.5915,                     !- Fan Total Efficiency
    508.88,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.91,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    CAV_Admin CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    CAV_Admin SupFan Outlet Node,!- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Coil:Cooling:Water,
    CAV_Admin CoilClg,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 9,!- Water Inlet Node Name
    CAV_Admin CoilClg Water Outlet Node,  !- Water Outlet Node Name
    CAV_Admin OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    CAV_Admin CoilClg Air Outlet Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Heating:Water,
    CAV_Admin CoilHtg,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 67,!- Water Inlet Node Name
    CAV_Admin CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    CAV_Admin CoilClg Air Outlet Node,  !- Air Inlet Node Name
    CAV_Admin CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
HeatExchanger:AirToAir:SensibleAndLatent,
    CAV_Admin HtRcvry,           !- Name
    HospitalOfficeHVACAvail, !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    CAV_Admin OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    CAV_Admin HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    CAV_Admin OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    CAV_Admin OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    CAV_Admin HtRcvry_1,         !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    CAV_Admin HtRcvry_3;         !- Sensible Effectiveness of Cooling Air Flow Curve Name
Controller:WaterCoil,
    Controller Water Coil 17,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    CAV_Admin CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 9,!- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 18,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    CAV_Admin CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 67,!- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:OutdoorAir,
    CAV_Admin OACtrl,            !- Name
    CAV_Admin OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    CAV_Admin RetFan Outlet Node,!- Return Air Node Name
    CAV_Admin OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    CAV_Admin OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalOfficeHVACAvail, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalOfficeHVACAvail, !- Maximum Fraction of Outdoor Air Schedule Name
    CAV_Admin OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:MechanicalVentilation,
    CAV_Admin OACtrl Mech Vent Controller,!- Name
    HospitalOfficeHVACAvail, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lobby_Records_Flr_1,     !- Zone or ZoneList 1 Name
    DSOA_Lobby_Records_Flr_1,!- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Office1_Flr_5,           !- Zone or ZoneList 2 Name
    DSOA_Office1_Flr_5,      !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Office1_Mult5_Flr_1,     !- Zone or ZoneList 3 Name
    DSOA_Office1_Mult5_Flr_1,!- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    Office2_Mult5_Flr_5,     !- Zone or ZoneList 4 Name
    DSOA_Office2_Mult5_Flr_5,!- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    Office3_Flr_5,           !- Zone or ZoneList 5 Name
    DSOA_Office3_Flr_5,      !- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    Office4_Mult6_Flr_5,     !- Zone or ZoneList 6 Name
    DSOA_Office4_Mult6_Flr_5;!- Design Specification Outdoor Air Object Name 6
AirLoopHVAC:ControllerList,
    CAV_Admin Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 17,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 18;!- Controller 2 Name
AirLoopHVAC:ControllerList,
    CAV_Admin OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CAV_Admin OACtrl;            !- Controller 1 Name
AirLoopHVAC,
    CAV_Admin,                   !- Name
    CAV_Admin Controllers,       !- Controller List Name
    CAV_Admin AvailabilityManagerAssignmentList,!- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    CAV_Admin Supply Branches,   !- Branch List Name
    ,                        !- Connector List Name
    CAV_Admin Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    CAV_Admin Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    CAV_Admin Demand Inlet Nodes,!- Demand Side Inlet Node Names
    CAV_Admin Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CAV_Admin OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    CAV_Admin HtRcvry,           !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    CAV_Admin OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem,
    CAV_Admin OACtrl OA System,  !- Name
    CAV_Admin OACtrl OA System Controller List,  !- Controller List Name
    CAV_Admin OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
OutdoorAir:Mixer,
    CAV_Admin OACtrl OA System Outdoor Air Mixer,  !- Name
    CAV_Admin OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    CAV_Admin HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    CAV_Admin OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    CAV_Admin RetFan Outlet Node;!- Return Air Stream Node Name
AirLoopHVAC:ZoneSplitter,
    CAV_Admin Zone Splitter, !- Name
    CAV_Admin Demand Side (Supply Air) Inlet Node,!- Inlet Node Name
    CAV_Admin Zone Splitter Outlet Node 1,!- Outlet 1 Node Name
    CAV_Admin Zone Splitter Outlet Node 2,!- Outlet 2 Node Name
    CAV_Admin Zone Splitter Outlet Node 3,!- Outlet 3 Node Name
    CAV_Admin Zone Splitter Outlet Node 4,!- Outlet 4 Node Name
    CAV_Admin Zone Splitter Outlet Node 5,!- Outlet 5 Node Name
    CAV_Admin Zone Splitter Outlet Node 6;!- Outlet 6 Node Name
AirLoopHVAC:SupplyPath,
    CAV_Admin CAV_Admin Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    CAV_Admin Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CAV_Admin Zone Splitter;     !- Component 1 Name
AirLoopHVAC:ZoneMixer,
    CAV_Admin Zone Mixer,    !- Name
    CAV_Admin Zone Mixer Outlet Node,!- Outlet Node Name
    Lobby_Records_Flr_1 Thermal Zone Return Air Node,!- Inlet 1 Node Name
    Office1_Flr_5 Thermal Zone Return Air Node,!- Inlet 2 Node Name
    Office1_Mult5_Flr_1 Thermal Zone Return Air Node,!- Inlet 3 Node Name
    Office2_Mult5_Flr_5 Thermal Zone Return Air Node,!- Inlet 4 Node Name
    Office3_Flr_5 Thermal Zone Return Air Node,!- Inlet 5 Node Name
    Office4_Mult6_Flr_5 Thermal Zone Return Air Node;!- Inlet 6 Node Name
AirLoopHVAC:ReturnPath,
    CAV_Admin Return Path,       !- Name
    CAV_Admin Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CAV_Admin Zone Mixer;        !- Component 1 Name
Branch,
    CAV_Admin Main Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    CAV_Admin RetFan,            !- Component 1 Name
    CAV_Admin Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    CAV_Admin RetFan Outlet Node,!- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    CAV_Admin OACtrl OA System,  !- Component 2 Name
    CAV_Admin RetFan Outlet Node,!- Component 2 Inlet Node Name
    CAV_Admin OACtrl OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    CAV_Admin CoilClg,           !- Component 3 Name
    CAV_Admin OACtrl OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    CAV_Admin CoilClg Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    CAV_Admin CoilHtg,           !- Component 4 Name
    CAV_Admin CoilClg Air Outlet Node,  !- Component 4 Inlet Node Name
    CAV_Admin CoilHtg Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    CAV_Admin SupFan,            !- Component 5 Name
    CAV_Admin CoilHtg Air Outlet Node,  !- Component 5 Inlet Node Name
    CAV_Admin SupFan Outlet Node;!- Component 5 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Branch 9,!- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    CAV_Admin CoilClg,           !- Component 1 Name
    BaseChWSystem-user Demand Splitter Outlet Node 9,!- Component 1 Inlet Node Name
    CAV_Admin CoilClg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 67,!- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    CAV_Admin CoilHtg,           !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 67,!- Component 1 Inlet Node Name
    CAV_Admin CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
BranchList,
    CAV_Admin Supply Branches,   !- Name
    CAV_Admin Main Branch;       !- Branch 1 Name
NodeList,
    CAV_Admin Supply Outlet Nodes,  !- Name
    CAV_Admin SupFan Outlet Node;!- Node 1 Name
NodeList,
    CAV_Admin Demand Inlet Nodes,!- Name
    CAV_Admin Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
OutdoorAir:NodeList,
    CAV_Admin OACtrl OA System OA Node;  !- Node or NodeList Name 1
AvailabilityManager:Scheduled,
    CAV_Admin OACtrl OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManagerAssignmentList,
    CAV_Admin OACtrl OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CAV_Admin OACtrl OA System Availability Manager;  !- Availability Manager 1 Name
SetpointManager:MixedAir,
    CAV_Admin RetFan Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Admin SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Admin CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Admin SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Admin RetFan Outlet Node;!- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Admin HtRcvry OA Stream Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Admin SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Admin CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Admin SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Admin HtRcvry OA Stream Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Admin OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Admin SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Admin CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Admin SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Admin OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Admin CoilClg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Admin SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Admin CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Admin SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Admin CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Admin CoilHtg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Admin SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Admin CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Admin SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Admin CoilHtg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 8,!- Name
    Temperature,             !- Control Variable
    CAV_Admin,                   !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.3333333333334,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    CAV_Admin SupFan Outlet Node;!- Setpoint Node or NodeList Name
Table:Lookup,
    CAV_Admin HtRcvry_1,         !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_Admin HtRcvry_3,         !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
AvailabilityManagerAssignmentList,
    CAV_Admin AvailabilityManagerAssignmentList,!- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    CAV_Admin Night Cycle;   !- Availability Manager 1 Name
AvailabilityManager:NightCycle,
    CAV_Admin Night Cycle,   !- Name
    Always On Discrete,      !- Applicability Schedule Name
    HospitalOfficeHVACAvail, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
Sizing:System,
    CAV_Dining,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    autosize,                !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    18.3333333333334,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Fan:ConstantVolume,
    CAV_Dining RetFan,            !- Name
    HospitalRestaurantHVACAvail, !- Availability Schedule Name
    0.58175,                     !- Fan Total Efficiency
    508.88,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    CAV_Dining Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    CAV_Dining RetFan Outlet Node,!- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:ConstantVolume,
    CAV_Dining SupFan,            !- Name
    HospitalRestaurantHVACAvail, !- Availability Schedule Name
    0.58175,                     !- Fan Total Efficiency
    508.88,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    CAV_Dining CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    CAV_Dining SupFan Outlet Node,!- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Coil:Cooling:Water,
    CAV_Dining CoilClg,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 10,!- Water Inlet Node Name
    CAV_Dining CoilClg Water Outlet Node,  !- Water Outlet Node Name
    CAV_Dining OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    CAV_Dining CoilClg Air Outlet Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Heating:Water,
    CAV_Dining CoilHtg,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 68,!- Water Inlet Node Name
    CAV_Dining CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    CAV_Dining CoilClg Air Outlet Node,  !- Air Inlet Node Name
    CAV_Dining CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
HeatExchanger:AirToAir:SensibleAndLatent,
    CAV_Dining HtRcvry,           !- Name
    HospitalRestaurantHVACAvail, !- Availability Schedule Name
    0.95,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    CAV_Dining OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    CAV_Dining HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    CAV_Dining OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    CAV_Dining OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    CAV_Dining HtRcvry_1,         !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    CAV_Dining HtRcvry_3;         !- Sensible Effectiveness of Cooling Air Flow Curve Name
Controller:WaterCoil,
    Controller Water Coil 19,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    CAV_Dining CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 10,!- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 20,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    CAV_Dining CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 68,!- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:OutdoorAir,
    CAV_Dining OACtrl,            !- Name
    CAV_Dining OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    CAV_Dining RetFan Outlet Node,!- Return Air Node Name
    CAV_Dining OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    CAV_Dining OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalRestaurantHVACAvail, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalRestaurantHVACAvail, !- Maximum Fraction of Outdoor Air Schedule Name
    CAV_Dining OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:MechanicalVentilation,
    CAV_Dining OACtrl Mech Vent Controller,!- Name
    HospitalRestaurantHVACAvail, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Dining_Flr_5,            !- Zone or ZoneList 1 Name
    DSOA_Dining_Flr_5;       !- Design Specification Outdoor Air Object Name 1
AirLoopHVAC:ControllerList,
    CAV_Dining Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 19,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 20;!- Controller 2 Name
AirLoopHVAC:ControllerList,
    CAV_Dining OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CAV_Dining OACtrl;            !- Controller 1 Name
AirLoopHVAC,
    CAV_Dining,                   !- Name
    CAV_Dining Controllers,       !- Controller List Name
    CAV_Dining AvailabilityManagerAssignmentList,!- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    CAV_Dining Supply Branches,   !- Branch List Name
    ,                        !- Connector List Name
    CAV_Dining Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    CAV_Dining Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    CAV_Dining Demand Inlet Nodes,!- Demand Side Inlet Node Names
    CAV_Dining Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CAV_Dining OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    CAV_Dining HtRcvry,           !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    CAV_Dining OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem,
    CAV_Dining OACtrl OA System,  !- Name
    CAV_Dining OACtrl OA System Controller List,  !- Controller List Name
    CAV_Dining OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
OutdoorAir:Mixer,
    CAV_Dining OACtrl OA System Outdoor Air Mixer,  !- Name
    CAV_Dining OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    CAV_Dining HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    CAV_Dining OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    CAV_Dining RetFan Outlet Node;!- Return Air Stream Node Name
AirLoopHVAC:ZoneSplitter,
    CAV_Dining Zone Splitter,!- Name
    CAV_Dining Demand Side (Supply Air) Inlet Node,!- Inlet Node Name
    CAV_Dining Zone Splitter Outlet Node 1;!- Outlet 1 Node Name
AirLoopHVAC:SupplyPath,
    CAV_Dining CAV_Dining Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    CAV_Dining Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CAV_Dining Zone Splitter;     !- Component 1 Name
AirLoopHVAC:ZoneMixer,
    CAV_Dining Zone Mixer,   !- Name
    CAV_Dining Zone Mixer Outlet Node,!- Outlet Node Name
    Dining_Flr_5 Thermal Zone Return Air Node;!- Inlet 1 Node Name
AirLoopHVAC:ReturnPath,
    CAV_Dining Return Path,       !- Name
    CAV_Dining Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CAV_Dining Zone Mixer;        !- Component 1 Name
Branch,
    CAV_Dining Main Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    CAV_Dining RetFan,            !- Component 1 Name
    CAV_Dining Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    CAV_Dining RetFan Outlet Node,!- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    CAV_Dining OACtrl OA System,  !- Component 2 Name
    CAV_Dining RetFan Outlet Node,!- Component 2 Inlet Node Name
    CAV_Dining OACtrl OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    CAV_Dining CoilClg,           !- Component 3 Name
    CAV_Dining OACtrl OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    CAV_Dining CoilClg Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    CAV_Dining CoilHtg,           !- Component 4 Name
    CAV_Dining CoilClg Air Outlet Node,  !- Component 4 Inlet Node Name
    CAV_Dining CoilHtg Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    CAV_Dining SupFan,            !- Component 5 Name
    CAV_Dining CoilHtg Air Outlet Node,  !- Component 5 Inlet Node Name
    CAV_Dining SupFan Outlet Node;!- Component 5 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Branch 10,!- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    CAV_Dining CoilClg,           !- Component 1 Name
    BaseChWSystem-user Demand Splitter Outlet Node 10,!- Component 1 Inlet Node Name
    CAV_Dining CoilClg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 68,!- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    CAV_Dining CoilHtg,           !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 68,!- Component 1 Inlet Node Name
    CAV_Dining CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
BranchList,
    CAV_Dining Supply Branches,   !- Name
    CAV_Dining Main Branch;       !- Branch 1 Name
NodeList,
    CAV_Dining Supply Outlet Nodes,  !- Name
    CAV_Dining SupFan Outlet Node;!- Node 1 Name
NodeList,
    CAV_Dining Demand Inlet Nodes,!- Name
    CAV_Dining Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
OutdoorAir:NodeList,
    CAV_Dining OACtrl OA System OA Node;  !- Node or NodeList Name 1
AvailabilityManager:Scheduled,
    CAV_Dining OACtrl OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManagerAssignmentList,
    CAV_Dining OACtrl OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CAV_Dining OACtrl OA System Availability Manager;  !- Availability Manager 1 Name
SetpointManager:MixedAir,
    CAV_Dining RetFan Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Dining SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Dining CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Dining SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Dining RetFan Outlet Node;!- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Dining HtRcvry OA Stream Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Dining SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Dining CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Dining SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Dining HtRcvry OA Stream Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Dining OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Dining SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Dining CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Dining SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Dining OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Dining CoilClg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Dining SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Dining CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Dining SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Dining CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Dining CoilHtg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Dining SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Dining CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Dining SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Dining CoilHtg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 9,!- Name
    Temperature,             !- Control Variable
    CAV_Dining,                   !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.3333333333334,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    CAV_Dining SupFan Outlet Node;!- Setpoint Node or NodeList Name
Table:Lookup,
    CAV_Dining HtRcvry_1,         !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_Dining HtRcvry_3,         !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
AvailabilityManagerAssignmentList,
    CAV_Dining AvailabilityManagerAssignmentList,!- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    CAV_Dining Night Cycle;  !- Availability Manager 1 Name
AvailabilityManager:NightCycle,
    CAV_Dining Night Cycle,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    HospitalRestaurantHVACAvail, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
Sizing:System,
    CAV_Imaging,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    autosize,                !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    18.3333333333334,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Fan:ConstantVolume,
    CAV_Imaging RetFan,            !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.58175,                     !- Fan Total Efficiency
    508.88,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    CAV_Imaging Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    CAV_Imaging RetFan Outlet Node,!- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:ConstantVolume,
    CAV_Imaging SupFan,            !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.58175,                     !- Fan Total Efficiency
    508.88,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.895,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    CAV_Imaging CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    CAV_Imaging SupFan Outlet Node,!- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Coil:Cooling:Water,
    CAV_Imaging CoilClg,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 11,!- Water Inlet Node Name
    CAV_Imaging CoilClg Water Outlet Node,  !- Water Outlet Node Name
    CAV_Imaging OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    CAV_Imaging CoilClg Air Outlet Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Heating:Water,
    CAV_Imaging CoilHtg,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 69,!- Water Inlet Node Name
    CAV_Imaging CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    CAV_Imaging CoilClg Air Outlet Node,  !- Air Inlet Node Name
    CAV_Imaging CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
HeatExchanger:AirToAir:SensibleAndLatent,
    CAV_Imaging HtRcvry,           !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    CAV_Imaging OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    CAV_Imaging HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    CAV_Imaging OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    CAV_Imaging OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    CAV_Imaging HtRcvry_1,         !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    CAV_Imaging HtRcvry_3;         !- Sensible Effectiveness of Cooling Air Flow Curve Name
Controller:WaterCoil,
    Controller Water Coil 21,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    CAV_Imaging CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 11,!- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 22,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    CAV_Imaging CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 69,!- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:OutdoorAir,
    CAV_Imaging OACtrl,            !- Name
    CAV_Imaging OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    CAV_Imaging RetFan Outlet Node,!- Return Air Node Name
    CAV_Imaging OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    CAV_Imaging OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalHealthHVACAvail, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalHealthHVACAvail, !- Maximum Fraction of Outdoor Air Schedule Name
    CAV_Imaging OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
Controller:MechanicalVentilation,
    CAV_Imaging OACtrl Mech Vent Controller,!- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Radiology_Flr_4,         !- Zone or ZoneList 1 Name
    DSOA_Radiology_Flr_4;    !- Design Specification Outdoor Air Object Name 1
AirLoopHVAC:ControllerList,
    CAV_Imaging Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 21,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 22;!- Controller 2 Name
AirLoopHVAC:ControllerList,
    CAV_Imaging OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CAV_Imaging OACtrl;            !- Controller 1 Name
AirLoopHVAC,
    CAV_Imaging,                   !- Name
    CAV_Imaging Controllers,       !- Controller List Name
    CAV_Imaging AvailabilityManagerAssignmentList,!- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    CAV_Imaging Supply Branches,   !- Branch List Name
    ,                        !- Connector List Name
    CAV_Imaging Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    CAV_Imaging Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    CAV_Imaging Demand Inlet Nodes,!- Demand Side Inlet Node Names
    CAV_Imaging Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CAV_Imaging OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    CAV_Imaging HtRcvry,           !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    CAV_Imaging OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem,
    CAV_Imaging OACtrl OA System,  !- Name
    CAV_Imaging OACtrl OA System Controller List,  !- Controller List Name
    CAV_Imaging OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
OutdoorAir:Mixer,
    CAV_Imaging OACtrl OA System Outdoor Air Mixer,  !- Name
    CAV_Imaging OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    CAV_Imaging HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    CAV_Imaging OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    CAV_Imaging RetFan Outlet Node;!- Return Air Stream Node Name
AirLoopHVAC:ZoneSplitter,
    CAV_Imaging Zone Splitter,!- Name
    CAV_Imaging Demand Side (Supply Air) Inlet Node,!- Inlet Node Name
    CAV_Imaging Zone Splitter Outlet Node 1;!- Outlet 1 Node Name
AirLoopHVAC:SupplyPath,
    CAV_Imaging CAV_Imaging Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    CAV_Imaging Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CAV_Imaging Zone Splitter;     !- Component 1 Name
AirLoopHVAC:ZoneMixer,
    CAV_Imaging Zone Mixer,  !- Name
    CAV_Imaging Zone Mixer Outlet Node,!- Outlet Node Name
    Radiology_Flr_4 Thermal Zone Return Air Node;!- Inlet 1 Node Name
AirLoopHVAC:ReturnPath,
    CAV_Imaging Return Path,       !- Name
    CAV_Imaging Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CAV_Imaging Zone Mixer;        !- Component 1 Name
Branch,
    CAV_Imaging Main Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    CAV_Imaging RetFan,            !- Component 1 Name
    CAV_Imaging Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    CAV_Imaging RetFan Outlet Node,!- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    CAV_Imaging OACtrl OA System,  !- Component 2 Name
    CAV_Imaging RetFan Outlet Node,!- Component 2 Inlet Node Name
    CAV_Imaging OACtrl OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    CAV_Imaging CoilClg,           !- Component 3 Name
    CAV_Imaging OACtrl OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    CAV_Imaging CoilClg Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    CAV_Imaging CoilHtg,           !- Component 4 Name
    CAV_Imaging CoilClg Air Outlet Node,  !- Component 4 Inlet Node Name
    CAV_Imaging CoilHtg Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    CAV_Imaging SupFan,            !- Component 5 Name
    CAV_Imaging CoilHtg Air Outlet Node,  !- Component 5 Inlet Node Name
    CAV_Imaging SupFan Outlet Node;!- Component 5 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Branch 11,!- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    CAV_Imaging CoilClg,           !- Component 1 Name
    BaseChWSystem-user Demand Splitter Outlet Node 11,!- Component 1 Inlet Node Name
    CAV_Imaging CoilClg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 69,!- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    CAV_Imaging CoilHtg,           !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 69,!- Component 1 Inlet Node Name
    CAV_Imaging CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
BranchList,
    CAV_Imaging Supply Branches,   !- Name
    CAV_Imaging Main Branch;       !- Branch 1 Name
NodeList,
    CAV_Imaging Supply Outlet Nodes,  !- Name
    CAV_Imaging SupFan Outlet Node;!- Node 1 Name
NodeList,
    CAV_Imaging Demand Inlet Nodes,!- Name
    CAV_Imaging Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
OutdoorAir:NodeList,
    CAV_Imaging OACtrl OA System OA Node;  !- Node or NodeList Name 1
AvailabilityManager:Scheduled,
    CAV_Imaging OACtrl OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManagerAssignmentList,
    CAV_Imaging OACtrl OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CAV_Imaging OACtrl OA System Availability Manager;  !- Availability Manager 1 Name
SetpointManager:MixedAir,
    CAV_Imaging RetFan Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Imaging SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Imaging CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Imaging SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Imaging RetFan Outlet Node;!- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Imaging HtRcvry OA Stream Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Imaging SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Imaging CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Imaging SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Imaging HtRcvry OA Stream Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Imaging OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Imaging SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Imaging CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Imaging SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Imaging OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Imaging CoilClg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Imaging SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Imaging CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Imaging SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Imaging CoilClg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CAV_Imaging CoilHtg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CAV_Imaging SupFan Outlet Node,!- Reference Setpoint Node Name
    CAV_Imaging CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    CAV_Imaging SupFan Outlet Node,!- Fan Outlet Node Name
    CAV_Imaging CoilHtg Air Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 10,!- Name
    Temperature,             !- Control Variable
    CAV_Imaging,                   !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.3333333333334,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    CAV_Imaging SupFan Outlet Node;!- Setpoint Node or NodeList Name
Table:Lookup,
    CAV_Imaging HtRcvry_1,         !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    CAV_Imaging HtRcvry_3,         !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
AvailabilityManagerAssignmentList,
    CAV_Imaging AvailabilityManagerAssignmentList,!- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    CAV_Imaging Night Cycle; !- Availability Manager 1 Name
AvailabilityManager:NightCycle,
    CAV_Imaging Night Cycle, !- Name
    Always On Discrete,      !- Applicability Schedule Name
    HospitalHealthHVACAvail, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
!-   ===========  CRAC for IDF_Basement (ACM 2025 System 11, from the Lab IT room template)  ===========
Sizing:System,
    CRAC IDF_Basement,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    18.33,                   !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    IDF_Basement CRAC TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CRAC IDF_Basement Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    IDF_Basement TU Outlet Node,  !- Air Outlet Node Name
    Autosize;                !- Maximum Air Flow Rate {m3/s}
Fan:VariableVolume,
    CRAC IDF_Basement SupFan,  !- Name
    HospitalDataHVACAvail,        !- Availability Schedule Name
    0.6006,                     !- Fan Total Efficiency
    1388.53,                   !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.924,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    CRAC IDF_Basement CoilClg Outlet Node,  !- Air Inlet Node Name
    CRAC IDF_Basement SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Coil:Cooling:DX:SingleSpeed,
    CRAC IDF_Basement CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.42,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CRAC IDF_Basement Mixed Air Node,  !- Air Inlet Node Name
    CRAC IDF_Basement CoilClg Outlet Node,  !- Air Outlet Node Name
    LgDX_OpHC_CapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_OpHC_EIRFT,         !- Energy Input Ratio Function of Temperature Curve Name
    LgDX_OpHC_EIRFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_OpHC_PLR,           !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled;               !- Condenser Type
AirLoopHVAC:UnitarySystem,
    CRAC IDF_Basement Unit,!- Name
    Load,                    !- Control Type
    IDF_Basement,          !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    HospitalDataHVACAvail,        !- Availability Schedule Name
    CRAC IDF_Basement Mixed Air Node,  !- Air Inlet Node Name
    CRAC IDF_Basement SupFan Outlet Node,  !- Air Outlet Node Name
    Fan:VariableVolume,      !- Supply Fan Object Type
    CRAC IDF_Basement SupFan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    ,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    CRAC IDF_Basement CoilClg,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    18.33,                   !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    FractionOfAutosizedCoolingValue,  !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.67,                    !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    26.67;                   !- Maximum Supply Air Temperature {C}
Controller:OutdoorAir,
    CRAC IDF_Basement OACtrl,  !- Name
    CRAC IDF_Basement Relief Node,  !- Relief Air Outlet Node Name
    CRAC IDF_Basement Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    CRAC IDF_Basement Mixed Air Node,  !- Mixed Air Node Name
    CRAC IDF_Basement OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalDataHVACAvail,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalDataHVACAvail,        !- Maximum Fraction of Outdoor Air Schedule Name
    CRAC IDF_Basement Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:MechanicalVentilation,
    CRAC IDF_Basement Mech Vent Controller,  !- Name
    HospitalDataHVACAvail,        !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    IDF_Basement,          !- Zone or ZoneList 1 Name
    DSOA_IDF_Basement,     !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
AirLoopHVAC:ControllerList,
    CRAC IDF_Basement OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CRAC IDF_Basement OACtrl;  !- Controller 1 Name
AirLoopHVAC,
    CRAC IDF_Basement,     !- Name
    ,                        !- Controller List Name
    CRAC IDF_Basement Availability Manager List,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    CRAC IDF_Basement Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    CRAC IDF_Basement Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    CRAC IDF_Basement Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    CRAC IDF_Basement Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    CRAC IDF_Basement Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CRAC IDF_Basement OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CRAC IDF_Basement OA Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem,
    CRAC IDF_Basement OA System,  !- Name
    CRAC IDF_Basement OA System Controller List,  !- Controller List Name
    CRAC IDF_Basement OA System Equipment List;  !- Outdoor Air Equipment List Name
OutdoorAir:Mixer,
    CRAC IDF_Basement OA Mixer,  !- Name
    CRAC IDF_Basement Mixed Air Node,  !- Mixed Air Node Name
    CRAC IDF_Basement OA Node,  !- Outdoor Air Stream Node Name
    CRAC IDF_Basement Relief Node,  !- Relief Air Stream Node Name
    CRAC IDF_Basement Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
AirLoopHVAC:ZoneSplitter,
    CRAC IDF_Basement Zone Splitter,  !- Name
    CRAC IDF_Basement Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    CRAC IDF_Basement Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:SupplyPath,
    CRAC IDF_Basement Supply Path,  !- Name
    CRAC IDF_Basement Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CRAC IDF_Basement Zone Splitter;  !- Component 1 Name
AirLoopHVAC:ZoneMixer,
    CRAC IDF_Basement Zone Mixer,  !- Name
    CRAC IDF_Basement Zone Mixer Outlet Node,  !- Outlet Node Name
    IDF_Basement Thermal Zone Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ReturnPath,
    CRAC IDF_Basement Return Path,  !- Name
    CRAC IDF_Basement Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CRAC IDF_Basement Zone Mixer;  !- Component 1 Name
Branch,
    CRAC IDF_Basement Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    CRAC IDF_Basement OA System,  !- Component 1 Name
    CRAC IDF_Basement Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    CRAC IDF_Basement Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    CRAC IDF_Basement Unit,!- Component 2 Name
    CRAC IDF_Basement Mixed Air Node,  !- Component 2 Inlet Node Name
    CRAC IDF_Basement SupFan Outlet Node;  !- Component 2 Outlet Node Name
BranchList,
    CRAC IDF_Basement Supply Branches,  !- Name
    CRAC IDF_Basement Main Branch;  !- Branch 1 Name
NodeList,
    CRAC IDF_Basement Supply Outlet Nodes,  !- Name
    CRAC IDF_Basement SupFan Outlet Node;  !- Node 1 Name
NodeList,
    CRAC IDF_Basement Demand Inlet Nodes,  !- Name
    CRAC IDF_Basement Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
OutdoorAir:NodeList,
    CRAC IDF_Basement OA Node;  !- Node or NodeList Name 1
AvailabilityManager:NightCycle,
    CRAC IDF_Basement NightCycle,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    HospitalDataHVACAvail,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManagerAssignmentList,
    CRAC IDF_Basement Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    CRAC IDF_Basement NightCycle;  !- Availability Manager 1 Name
SetpointManager:SingleZone:Cooling,
    CRAC IDF_Basement SZ Cooling SPM,  !- Name
    Temperature,             !- Control Variable
    18.33,                   !- Minimum Supply Air Temperature {C}
    26.67,                   !- Maximum Supply Air Temperature {C}
    IDF_Basement,          !- Control Zone Name
    IDF_Basement Thermal Zone Room Air Node,  !- Zone Node Name
    IDF_Basement TU Outlet Node,  !- Zone Inlet Node Name
    CRAC IDF_Basement SupFan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CRAC IDF_Basement Mixed Air SPM,  !- Name
    Temperature,             !- Control Variable
    CRAC IDF_Basement SupFan Outlet Node,  !- Reference Setpoint Node Name
    CRAC IDF_Basement CoilClg Outlet Node,  !- Fan Inlet Node Name
    CRAC IDF_Basement SupFan Outlet Node,  !- Fan Outlet Node Name
    CRAC IDF_Basement Mixed Air Node;  !- Setpoint Node or NodeList Name
Curve:Quadratic,
    LgDX_OpHC_CapFF,         !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
Curve:Quadratic,
    LgDX_OpHC_EIRFF,         !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
Curve:Quadratic,
    LgDX_OpHC_PLR,           !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Biquadratic,
    LgDX_OpHC_CapFT,         !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y
Curve:Biquadratic,
    LgDX_OpHC_EIRFT,         !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y
!- Labs: hood exhaust larger than lab supply (negative pressure). 10% of the hood exhaust comes in as
!- transfer air from the corridor; the remaining shortfall is treated as balanced exhaust.
Schedule:Constant,
    LabExhaustBalancedFraction,  !- Name
    ,                        !- Schedule Type Limits Name
    0.7;                     !- Hourly Value
ZoneMixing,
    Lab_Flr_3 Transfer Air,  !- Name
    Lab_Flr_3,               !- Zone or Space Name
    LabExhaustVAVManualSashCtrl,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.205,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Corridor_NW_Flr_3,       !- Source Zone or Space Name
    0.0;                     !- Delta Temperature {deltaC}
ZoneMixing,
    Lab_Flr_4 Transfer Air,  !- Name
    Lab_Flr_4,               !- Zone or Space Name
    LabExhaustVAVManualSashCtrl,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.205,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Corridor_NW_Flr_4,       !- Source Zone or Space Name
    0.0;                     !- Delta Temperature {deltaC}
!- Chilled water plant: one variable-speed loop pump on the supply inlet branch runs continuously at a
!- 10% minimum flow, the chillers sit on their branches without pumps, and the supply bypass carries the
!- loop flow when the chillers are off, so the loop never stalls at low (night) loads.
Branch,
    BaseChWSystem-user Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem-user Supply Bypass Pipe,  !- Component 1 Name
    BaseChWSystem-user Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    BaseChWSystem-user Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem-user Supply Bypass Pipe,  !- Name
    BaseChWSystem-user Supply Bypass Inlet Node,  !- Inlet Node Name
    BaseChWSystem-user Supply Bypass Outlet Node;  !- Outlet Node Name
!- Condenser water plant: one bank of two constant-speed pumps on the supply inlet branch stages
!- pumps to the chillers' condenser flow, the towers sit on their branches without pumps, and the
!- supply bypass keeps the loop flow steady when the chillers cycle at low (night) loads.
Branch,
    BaseCWSystem-user Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseCWSystem-user Supply Bypass Pipe,  !- Component 1 Name
    BaseCWSystem-user Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    BaseCWSystem-user Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name
Pipe:Adiabatic,
    BaseCWSystem-user Supply Bypass Pipe,  !- Name
    BaseCWSystem-user Supply Bypass Inlet Node,  !- Inlet Node Name
    BaseCWSystem-user Supply Bypass Outlet Node;  !- Outlet Node Name
!- Allow a few more than the default 20 HVAC iterations so slowly converging air loops settle.
ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    30;                      !- Maximum HVAC Iterations
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========
Schedule:Day:Interval,
    Refrigeration Default Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1
Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    23:00,                   !- Time 3 {hh:mm}
    0.0070282399299475,      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    1;                       !- Value Until Time 4
Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    14:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    16:00,                   !- Time 3 {hh:mm}
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4
Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.994746181163651,       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.0070282399299475;      !- Value Until Time 4
Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.6,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========
Schedule:Week:Daily,
    Case_Credit_Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name
Schedule:Week:Daily,
    Case_Restock_Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 2,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name
Schedule:Week:Daily,
    DefrostDripDown_Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name
Schedule:Week:Daily,
    Defrost_Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name
Schedule:Week:Daily,
    Refrigeration Schedule Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Default Day,  !- Sunday Schedule:Day Name
    Refrigeration Default Day,  !- Monday Schedule:Day Name
    Refrigeration Default Day,  !- Tuesday Schedule:Day Name
    Refrigeration Default Day,  !- Wednesday Schedule:Day Name
    Refrigeration Default Day,  !- Thursday Schedule:Day Name
    Refrigeration Default Day,  !- Friday Schedule:Day Name
    Refrigeration Default Day,  !- Saturday Schedule:Day Name
    Refrigeration Default Day,  !- Holiday Schedule:Day Name
    Refrigeration Default Day,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Default Day,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Default Day,  !- CustomDay1 Schedule:Day Name
    Refrigeration Default Day;  !- CustomDay2 Schedule:Day Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========
Schedule:Year,
    Case_Credit_Schedule,    !- Name
    OnOff,                   !- Schedule Type Limits Name
    Case_Credit_Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
Schedule:Year,
    Case_Restock_Schedule,   !- Name
    OnOff,                   !- Schedule Type Limits Name
    Case_Restock_Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
Schedule:Year,
    DefrostDripDown_Schedule,!- Name
    OnOff,                   !- Schedule Type Limits Name
    DefrostDripDown_Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
Schedule:Year,
    Defrost_Schedule,        !- Name
    OnOff,                   !- Schedule Type Limits Name
    Defrost_Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
Schedule:Year,
    Refrigeration Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Refrigeration Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========
Schedule:Constant,
    SanitationSHWSetpointTemp180,  !- Name
    Temperature,             !- Schedule Type Limits Name
    82.22;                   !- Hourly Value
!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
! Sanitation hot water (sterile processing, housekeeping): stand-alone gas heater, no zone, no loop.
! 200 gal/hr peak at 180 F; capacity meets the peak hour from 41 F mains, 100 gal tank.
WaterHeater:Mixed,
    SanitationGasWaterHeater,!- Name
    0.378541178,             !- Tank Volume {m3}
    SanitationSHWSetpointTemp180,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    90,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    67868,                   !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,  !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    9.1457,                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    9.1457,                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0.000210301,             !- Peak Use Flow Rate {m3/s}
    HospitalHealth24/7ServiceHotWater,  !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0,                       !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    SanitationGasWaterHeater;!- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========
Refrigeration:Case,
    SelfContainedDisplayCase,!- Name
    Always On Discrete,      !- Availability Schedule Name
    Kitchen_Flr_5,           !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    734,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.66,                    !- Case Length {m}
    2,                       !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Refrigerated Case Latent Credit Curve,  !- Latent Case Credit Curve Name
    15.714285714286,         !- Standard Case Fan Power per Unit Length {W/m}
    15.714285714286,         !- Operating Case Fan Power per Unit Length {W/m}
    33,                      !- Standard Case Lighting Power per Unit Length {W/m}
    0,                       !- Installed Case Lighting Power per Unit Length {W/m}
    HospitalKitchenLights,   !- Case Lighting Schedule Name
    1,                       !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0,                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.2,                     !- Case Height {m}
    1,                       !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    Case_Restock_Schedule,   !- Case Defrost Schedule Name
    Case_Credit_Schedule,    !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    Case_Restock_Schedule,   !- Refrigerated Case Restocking Schedule Name
    Case_Credit_Schedule,    !- Case Credit Fraction Schedule Name
    -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0;                       !- Average Refrigerant Charge Inventory {kg/m}
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASEANDWALKINLIST ===========
Refrigeration:CaseAndWalkInList,
    LT_Refrigeration System Case and Walkin List,  !- Name
    Walk In Freezer;         !- Case or WalkIn 1 Name
Refrigeration:CaseAndWalkInList,
    MT_Refrigeration System Case and Walkin List,  !- Name
    SelfContainedDisplayCase;!- Case or WalkIn 1 Name
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CONDENSER:AIRCOOLED ===========
Refrigeration:Condenser:AirCooled,
    Air Cooled Refrigeration Condenser_LT,  !- Name
    Refrigeration Condenser Air Cooled HR Curve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0,                       !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    350,                     !- Rated Fan Power {W}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    ,                        !- Air Inlet Node Name or Zone Name
    General,                 !- End-Use Subcategory
    0,                       !- Condenser Refrigerant Operating Charge Inventory {kg}
    0,                       !- Condensate Receiver Refrigerant Inventory {kg}
    0;                       !- Condensate Piping Refrigerant Inventory {kg}
Refrigeration:Condenser:AirCooled,
    Air Cooled Refrigeration Condenser_MT,  !- Name
    Refrigeration Condenser Air Cooled HR Curve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0,                       !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    350,                     !- Rated Fan Power {W}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    ,                        !- Air Inlet Node Name or Zone Name
    General,                 !- End-Use Subcategory
    0,                       !- Condenser Refrigerant Operating Charge Inventory {kg}
    0,                       !- Condensate Receiver Refrigerant Inventory {kg}
    0;                       !- Condensate Piping Refrigerant Inventory {kg}
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSOR ===========
Refrigeration:Compressor,
    Refrigeration Compressor_Rack1,  !- Name
    Refrigeration Compressor Power Curve,  !- Refrigeration Compressor Power Curve Name
    Refrigeration Compressor Capacity Curve,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    30,                      !- Rated Subcooling {deltaC}
    General,                 !- End-Use Subcategory
    Subcritical;             !- Mode of Operation
Refrigeration:Compressor,
    Refrigeration Compressor - Rack2,  !- Name
    Refrigeration Compressor Power Curve,  !- Refrigeration Compressor Power Curve Name
    Refrigeration Compressor Capacity Curve,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    35,                      !- Rated Subcooling {deltaC}
    General,                 !- End-Use Subcategory
    Subcritical;             !- Mode of Operation
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORLIST ===========
Refrigeration:CompressorList,
    LT_Refrigeration System Compressor List,  !- Name
    Refrigeration Compressor_Rack1;  !- Refrigeration Compressor 1 Name
Refrigeration:CompressorList,
    MT_Refrigeration System Compressor List,  !- Name
    Refrigeration Compressor - Rack2;  !- Refrigeration Compressor 1 Name
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:SYSTEM ===========
Refrigeration:System,
    LT_Refrigeration System, !- Name
    LT_Refrigeration System Case and Walkin List,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    Air Cooled Refrigeration Condenser_LT,  !- Refrigeration Condenser Name
    LT_Refrigeration System Compressor List,  !- Compressor or CompressorList Name
    21,                      !- Minimum Condensing Temperature {C}
    R404a,                   !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    0,                       !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    General,                 !- End-Use Subcategory
    1,                       !- Number of Compressor Stages
    None,                    !- Intercooler Type
    0.8;                     !- Shell-and-Coil Intercooler Effectiveness
Refrigeration:System,
    MT_Refrigeration System, !- Name
    MT_Refrigeration System Case and Walkin List,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    Air Cooled Refrigeration Condenser_MT,  !- Refrigeration Condenser Name
    MT_Refrigeration System Compressor List,  !- Compressor or CompressorList Name
    21,                      !- Minimum Condensing Temperature {C}
    R507A,                   !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    0,                       !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    General,                 !- End-Use Subcategory
    1,                       !- Number of Compressor Stages
    None,                    !- Intercooler Type
    0.8;                     !- Shell-and-Coil Intercooler Effectiveness
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:WALKIN ===========
Refrigeration:WalkIn,
    Walk In Freezer,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    2686.44,                 !- Rated Coil Cooling Capacity {W}
    -23,                     !- Operating Temperature {C}
    -35,                     !- Rated Cooling Source Temperature {C}
    0,                       !- Rated Total Heating Power {W}
    Always On Discrete,      !- Heating Power Schedule Name
    72,                      !- Rated Cooling Coil Fan Power {W}
    0,                       !- Rated Circulation Fan Power {W}
    120,                     !- Rated Total Lighting Power {W}
    HospitalKitchenLights,   !- Lighting Schedule Name
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    Defrost_Schedule,        !- Defrost Schedule Name
    DefrostDripDown_Schedule,!- Defrost Drip-Down Schedule Name
    1998.36,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    Case_Restock_Schedule,   !- Restocking Schedule Name
    0,                       !- Average Refrigerant Charge Inventory {kg}
    13,                      !- Insulated Floor Surface Area {m2}
    0.207,                   !- Insulated Floor U-Value {W/m2-K}
    Kitchen_Flr_5,           !- Zone 1 Name
    43.4,                    !- Total Insulated Surface Area Facing Zone 1 {m2}
    0.235,                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
    0,                       !- Area of Glass Reach In Doors Facing Zone 1 {m2}
    1.5,                     !- Height of Glass Reach In Doors Facing Zone 1 {m}
    1.136,                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
    ,                        !- Glass Reach In Door Opening Schedule Name Facing Zone 1
    2,                       !- Area of Stocking Doors Facing Zone 1 {m2}
    2,                       !- Height of Stocking Doors Facing Zone 1 {m}
    0.3785,                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
    ,                        !- Stocking Door Opening Schedule Name Facing Zone 1
    StripCurtain;            !- Stocking Door Opening Protection Type Facing Zone 1
!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========
Curve:Linear,
    Refrigeration Condenser Air Cooled HR Curve,  !- Name
    0,                       !- Coefficient1 Constant
    22000,                   !- Coefficient2 x
    5,                       !- Minimum Value of x
    22.2;                    !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    Refrigerated Case Defrost Modifier Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Refrigerated Case Latent Credit Curve,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -6.02558e-05,            !- Coefficient3 x**2
    1.23732e-06,             !- Coefficient4 x**3
    -35,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========
Curve:Bicubic,
    Refrigeration Compressor Capacity Curve,  !- Name
    83249.9,                 !- Coefficient1 Constant
    3147.96,                 !- Coefficient2 x
    44.9276,                 !- Coefficient3 x**2
    -1035.51,                !- Coefficient4 y
    3.74692,                 !- Coefficient5 y**2
    -37.3907,                !- Coefficient6 x*y
    0.179897,                !- Coefficient7 x**3
    -0.0199971,              !- Coefficient8 y**3
    -0.481641,               !- Coefficient9 x**2*y
    0.0428673,               !- Coefficient10 x*y**2
    -23.3,                   !- Minimum Value of x
    7.2,                     !- Maximum Value of x
    10,                      !- Minimum Value of y
    60,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Capacity;                !- Output Unit Type
Curve:Bicubic,
    Refrigeration Compressor Power Curve,  !- Name
    4451.46,                 !- Coefficient1 Constant
    -166.108,                !- Coefficient2 x
    -5.35664,                !- Coefficient3 x**2
    263.553,                 !- Coefficient4 y
    -0.958849,               !- Coefficient5 y**2
    8.09252,                 !- Coefficient6 x*y
    -0.0239354,              !- Coefficient7 x**3
    0.000633306,             !- Coefficient8 y**3
    0.0778798,               !- Coefficient9 x**2*y
    -0.0167386,              !- Coefficient10 x*y**2
    -23.3,                   !- Minimum Value of x
    7.2,                     !- Maximum Value of x
    10,                      !- Minimum Value of y
    60,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Power;                   !- Output Unit Type
!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========
!  Version,
!    23.2;                   !- Version Identifier
FluidProperties:Name,
    R404a,                   !- Fluid Name
    Refrigerant;             !- Fluid Type
!  Version,
!    23.2;                   !- Version Identifier
FluidProperties:Name,
    R507A,                   !- Fluid Name
    Refrigerant;             !- Fluid Type
!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========
! =============================================================================
!                Saturated Property Data for Refrigerant R404a
!                Critical Pressure:       kPa
!                Critical Temperature:     degC
! =============================================================================
FluidProperties:Temperatures,
    R404aSaturatedTemperatures,  !- Name
    -72.000,                 !- Temperature 1 {C}
    -69.000,                 !- Temperature 2 {C}
    -66.000,                 !- Temperature 3 {C}
    -63.000,                 !- Temperature 4 {C}
    -60.000,                 !- Temperature 5 {C}
    -57.000,                 !- Temperature 6 {C}
    -54.000,                 !- Temperature 7 {C}
    -51.000,                 !- Temperature 8 {C}
    -48.000,                 !- Temperature 9 {C}
    -45.000,                 !- Temperature 10 {C}
    -42.000,                 !- Temperature 11 {C}
    -39.000,                 !- Temperature 12 {C}
    -36.000,                 !- Temperature 13 {C}
    -33.000,                 !- Temperature 14 {C}
    -30.000,                 !- Temperature 15 {C}
    -27.000,                 !- Temperature 16 {C}
    -24.000,                 !- Temperature 17 {C}
    -21.000,                 !- Temperature 18 {C}
    -18.000,                 !- Temperature 19 {C}
    -15.000,                 !- Temperature 20 {C}
    -12.000,                 !- Temperature 21 {C}
    -9.000,                  !- Temperature 22 {C}
    -6.000,                  !- Temperature 23 {C}
    -3.000,                  !- Temperature 24 {C}
    0.000,                   !- Temperature 25 {C}
    3.000,                   !- Temperature 26 {C}
    6.000,                   !- Temperature 27 {C}
    9.000,                   !- Temperature 28 {C}
    12.000,                  !- Temperature 29 {C}
    15.000,                  !- Temperature 30 {C}
    18.000,                  !- Temperature 31 {C}
    21.000,                  !- Temperature 32 {C}
    24.000,                  !- Temperature 33 {C}
    27.000,                  !- Temperature 34 {C}
    30.000,                  !- Temperature 35 {C}
    33.000,                  !- Temperature 36 {C}
    36.000,                  !- Temperature 37 {C}
    39.000,                  !- Temperature 38 {C}
    42.000,                  !- Temperature 39 {C}
    45.000,                  !- Temperature 40 {C}
    48.000,                  !- Temperature 41 {C}
    51.000,                  !- Temperature 42 {C}
    54.000,                  !- Temperature 43 {C}
    57.000,                  !- Temperature 44 {C}
    60.000,                  !- Temperature 45 {C}
    63.000,                  !- Temperature 46 {C}
    66.000,                  !- Temperature 47 {C}
    69.000,                  !- Temperature 48 {C}
    72.000;                  !- Temperature 49 {C}
FluidProperties:Temperatures,
    R404aSuperHeatTemperatures,  !- Name
    -72.000,                 !- Temperature 1 {C}
    -66.000,                 !- Temperature 2 {C}
    -60.000,                 !- Temperature 3 {C}
    -54.000,                 !- Temperature 4 {C}
    -48.000,                 !- Temperature 5 {C}
    -45.000,                 !- Temperature 6 {C}
    -42.000,                 !- Temperature 7 {C}
    -39.000,                 !- Temperature 8 {C}
    -36.000,                 !- Temperature 9 {C}
    -33.000,                 !- Temperature 10 {C}
    -30.000,                 !- Temperature 11 {C}
    -27.000,                 !- Temperature 12 {C}
    -24.000,                 !- Temperature 13 {C}
    -21.000,                 !- Temperature 14 {C}
    -18.000,                 !- Temperature 15 {C}
    -15.000,                 !- Temperature 16 {C}
    -12.000,                 !- Temperature 17 {C}
    -9.000,                  !- Temperature 18 {C}
    -6.000,                  !- Temperature 19 {C}
    -3.000,                  !- Temperature 20 {C}
    0.000,                   !- Temperature 21 {C}
    3.000,                   !- Temperature 22 {C}
    6.000,                   !- Temperature 23 {C}
    9.000,                   !- Temperature 24 {C}
    12.000,                  !- Temperature 25 {C}
    15.000,                  !- Temperature 26 {C}
    18.000,                  !- Temperature 27 {C}
    21.000,                  !- Temperature 28 {C}
    24.000,                  !- Temperature 29 {C}
    27.000,                  !- Temperature 30 {C}
    30.000,                  !- Temperature 31 {C}
    33.000,                  !- Temperature 32 {C}
    36.000,                  !- Temperature 33 {C}
    39.000,                  !- Temperature 34 {C}
    42.000,                  !- Temperature 35 {C}
    45.000,                  !- Temperature 36 {C}
    48.000,                  !- Temperature 37 {C}
    51.000,                  !- Temperature 38 {C}
    54.000,                  !- Temperature 39 {C}
    57.000,                  !- Temperature 40 {C}
    60.000,                  !- Temperature 41 {C}
    63.000,                  !- Temperature 42 {C}
    66.000,                  !- Temperature 43 {C}
    69.000,                  !- Temperature 44 {C}
    72.000;                  !- Temperature 45 {C}
! =============================================================================
!                Saturated Property Data for Refrigerant R507a
!                Critical Pressure:      4059.280 kPa
!                Critical Temperature:    101.060 degC
! =============================================================================
FluidProperties:Temperatures,
    R507aSaturatedTemperatures,  !- Name
    -72.000,                 !- Temperature 1 {C}
    -69.000,                 !- Temperature 2 {C}
    -66.000,                 !- Temperature 3 {C}
    -63.000,                 !- Temperature 4 {C}
    -60.000,                 !- Temperature 5 {C}
    -57.000,                 !- Temperature 6 {C}
    -54.000,                 !- Temperature 7 {C}
    -51.000,                 !- Temperature 8 {C}
    -48.000,                 !- Temperature 9 {C}
    -45.000,                 !- Temperature 10 {C}
    -42.000,                 !- Temperature 11 {C}
    -39.000,                 !- Temperature 12 {C}
    -36.000,                 !- Temperature 13 {C}
    -33.000,                 !- Temperature 14 {C}
    -30.000,                 !- Temperature 15 {C}
    -27.000,                 !- Temperature 16 {C}
    -24.000,                 !- Temperature 17 {C}
    -21.000,                 !- Temperature 18 {C}
    -18.000,                 !- Temperature 19 {C}
    -15.000,                 !- Temperature 20 {C}
    -12.000,                 !- Temperature 21 {C}
    -9.000,                  !- Temperature 22 {C}
    -6.000,                  !- Temperature 23 {C}
    -3.000,                  !- Temperature 24 {C}
    0.000,                   !- Temperature 25 {C}
    3.000,                   !- Temperature 26 {C}
    6.000,                   !- Temperature 27 {C}
    9.000,                   !- Temperature 28 {C}
    12.000,                  !- Temperature 29 {C}
    15.000,                  !- Temperature 30 {C}
    18.000,                  !- Temperature 31 {C}
    21.000,                  !- Temperature 32 {C}
    24.000,                  !- Temperature 33 {C}
    27.000,                  !- Temperature 34 {C}
    30.000,                  !- Temperature 35 {C}
    33.000,                  !- Temperature 36 {C}
    36.000,                  !- Temperature 37 {C}
    39.000,                  !- Temperature 38 {C}
    42.000,                  !- Temperature 39 {C}
    45.000,                  !- Temperature 40 {C}
    48.000,                  !- Temperature 41 {C}
    51.000,                  !- Temperature 42 {C}
    54.000,                  !- Temperature 43 {C}
    57.000,                  !- Temperature 44 {C}
    60.000,                  !- Temperature 45 {C}
    63.000,                  !- Temperature 46 {C}
    66.000,                  !- Temperature 47 {C}
    69.000;                  !- Temperature 48 {C}
FluidProperties:Temperatures,
    R507aSuperHeatTemperatures,  !- Name
    -72.000,                 !- Temperature 1 {C}
    -66.000,                 !- Temperature 2 {C}
    -60.000,                 !- Temperature 3 {C}
    -54.000,                 !- Temperature 4 {C}
    -48.000,                 !- Temperature 5 {C}
    -45.000,                 !- Temperature 6 {C}
    -42.000,                 !- Temperature 7 {C}
    -39.000,                 !- Temperature 8 {C}
    -36.000,                 !- Temperature 9 {C}
    -33.000,                 !- Temperature 10 {C}
    -30.000,                 !- Temperature 11 {C}
    -27.000,                 !- Temperature 12 {C}
    -24.000,                 !- Temperature 13 {C}
    -21.000,                 !- Temperature 14 {C}
    -18.000,                 !- Temperature 15 {C}
    -15.000,                 !- Temperature 16 {C}
    -12.000,                 !- Temperature 17 {C}
    -9.000,                  !- Temperature 18 {C}
    -6.000,                  !- Temperature 19 {C}
    -3.000,                  !- Temperature 20 {C}
    0.000,                   !- Temperature 21 {C}
    3.000,                   !- Temperature 22 {C}
    6.000,                   !- Temperature 23 {C}
    9.000,                   !- Temperature 24 {C}
    12.000,                  !- Temperature 25 {C}
    15.000,                  !- Temperature 26 {C}
    18.000,                  !- Temperature 27 {C}
    21.000,                  !- Temperature 28 {C}
    24.000,                  !- Temperature 29 {C}
    27.000,                  !- Temperature 30 {C}
    30.000,                  !- Temperature 31 {C}
    33.000,                  !- Temperature 32 {C}
    36.000,                  !- Temperature 33 {C}
    39.000,                  !- Temperature 34 {C}
    42.000,                  !- Temperature 35 {C}
    45.000,                  !- Temperature 36 {C}
    48.000,                  !- Temperature 37 {C}
    51.000,                  !- Temperature 38 {C}
    54.000,                  !- Temperature 39 {C}
    57.000,                  !- Temperature 40 {C}
    60.000,                  !- Temperature 41 {C}
    63.000,                  !- Temperature 42 {C}
    66.000,                  !- Temperature 43 {C}
    69.000;                  !- Temperature 44 {C}
!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    2.2928E+04,              !- Property Value 1
    2.7771E+04,              !- Property Value 2
    3.3412E+04,              !- Property Value 3
    3.9941E+04,              !- Property Value 4
    4.7457E+04,              !- Property Value 5
    5.6064E+04,              !- Property Value 6
    6.5870E+04,              !- Property Value 7
    7.6990E+04,              !- Property Value 8
    8.9542E+04,              !- Property Value 9
    1.0365E+05,              !- Property Value 10
    1.1945E+05,              !- Property Value 11
    1.3706E+05,              !- Property Value 12
    1.5664E+05,              !- Property Value 13
    1.7831E+05,              !- Property Value 14
    2.0223E+05,              !- Property Value 15
    2.2856E+05,              !- Property Value 16
    2.5743E+05,              !- Property Value 17
    2.8902E+05,              !- Property Value 18
    3.2348E+05,              !- Property Value 19
    3.6099E+05,              !- Property Value 20
    4.0171E+05,              !- Property Value 21
    4.4582E+05,              !- Property Value 22
    4.9349E+05,              !- Property Value 23
    5.4492E+05,              !- Property Value 24
    6.0027E+05,              !- Property Value 25
    6.5975E+05,              !- Property Value 26
    7.2356E+05,              !- Property Value 27
    7.9188E+05,              !- Property Value 28
    8.6492E+05,              !- Property Value 29
    9.4289E+05,              !- Property Value 30
    1.0260E+06,              !- Property Value 31
    1.1145E+06,              !- Property Value 32
    1.2086E+06,              !- Property Value 33
    1.3085E+06,              !- Property Value 34
    1.4145E+06,              !- Property Value 35
    1.5268E+06,              !- Property Value 36
    1.6457E+06,              !- Property Value 37
    1.7715E+06,              !- Property Value 38
    1.9044E+06,              !- Property Value 39
    2.0447E+06,              !- Property Value 40
    2.1929E+06,              !- Property Value 41
    2.3492E+06,              !- Property Value 42
    2.5140E+06,              !- Property Value 43
    2.6878E+06,              !- Property Value 44
    2.8712E+06,              !- Property Value 45
    3.0648E+06,              !- Property Value 46
    3.2696E+06,              !- Property Value 47
    3.4873E+06,              !- Property Value 48
    3.7237E+06;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.0749E+05,              !- Property Value 1
    1.1115E+05,              !- Property Value 2
    1.1482E+05,              !- Property Value 3
    1.1849E+05,              !- Property Value 4
    1.2218E+05,              !- Property Value 5
    1.2588E+05,              !- Property Value 6
    1.2959E+05,              !- Property Value 7
    1.3332E+05,              !- Property Value 8
    1.3706E+05,              !- Property Value 9
    1.4082E+05,              !- Property Value 10
    1.4460E+05,              !- Property Value 11
    1.4840E+05,              !- Property Value 12
    1.5222E+05,              !- Property Value 13
    1.5606E+05,              !- Property Value 14
    1.5992E+05,              !- Property Value 15
    1.6380E+05,              !- Property Value 16
    1.6771E+05,              !- Property Value 17
    1.7164E+05,              !- Property Value 18
    1.7560E+05,              !- Property Value 19
    1.7959E+05,              !- Property Value 20
    1.8361E+05,              !- Property Value 21
    1.8766E+05,              !- Property Value 22
    1.9174E+05,              !- Property Value 23
    1.9585E+05,              !- Property Value 24
    2.0000E+05,              !- Property Value 25
    2.0419E+05,              !- Property Value 26
    2.0841E+05,              !- Property Value 27
    2.1268E+05,              !- Property Value 28
    2.1700E+05,              !- Property Value 29
    2.2136E+05,              !- Property Value 30
    2.2577E+05,              !- Property Value 31
    2.3024E+05,              !- Property Value 32
    2.3476E+05,              !- Property Value 33
    2.3936E+05,              !- Property Value 34
    2.4402E+05,              !- Property Value 35
    2.4875E+05,              !- Property Value 36
    2.5358E+05,              !- Property Value 37
    2.5849E+05,              !- Property Value 38
    2.6351E+05,              !- Property Value 39
    2.6866E+05,              !- Property Value 40
    2.7394E+05,              !- Property Value 41
    2.7939E+05,              !- Property Value 42
    2.8503E+05,              !- Property Value 43
    2.9092E+05,              !- Property Value 44
    2.9713E+05,              !- Property Value 45
    3.0380E+05,              !- Property Value 46
    3.1118E+05,              !- Property Value 47
    3.2003E+05,              !- Property Value 48
    3.3838E+05;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    3.2400E+05,              !- Property Value 1
    3.2583E+05,              !- Property Value 2
    3.2767E+05,              !- Property Value 3
    3.2951E+05,              !- Property Value 4
    3.3134E+05,              !- Property Value 5
    3.3318E+05,              !- Property Value 6
    3.3501E+05,              !- Property Value 7
    3.3684E+05,              !- Property Value 8
    3.3866E+05,              !- Property Value 9
    3.4047E+05,              !- Property Value 10
    3.4228E+05,              !- Property Value 11
    3.4408E+05,              !- Property Value 12
    3.4587E+05,              !- Property Value 13
    3.4764E+05,              !- Property Value 14
    3.4940E+05,              !- Property Value 15
    3.5114E+05,              !- Property Value 16
    3.5287E+05,              !- Property Value 17
    3.5458E+05,              !- Property Value 18
    3.5626E+05,              !- Property Value 19
    3.5793E+05,              !- Property Value 20
    3.5957E+05,              !- Property Value 21
    3.6118E+05,              !- Property Value 22
    3.6276E+05,              !- Property Value 23
    3.6430E+05,              !- Property Value 24
    3.6582E+05,              !- Property Value 25
    3.6729E+05,              !- Property Value 26
    3.6873E+05,              !- Property Value 27
    3.7011E+05,              !- Property Value 28
    3.7145E+05,              !- Property Value 29
    3.7274E+05,              !- Property Value 30
    3.7397E+05,              !- Property Value 31
    3.7513E+05,              !- Property Value 32
    3.7622E+05,              !- Property Value 33
    3.7723E+05,              !- Property Value 34
    3.7815E+05,              !- Property Value 35
    3.7898E+05,              !- Property Value 36
    3.7970E+05,              !- Property Value 37
    3.8029E+05,              !- Property Value 38
    3.8074E+05,              !- Property Value 39
    3.8102E+05,              !- Property Value 40
    3.8110E+05,              !- Property Value 41
    3.8095E+05,              !- Property Value 42
    3.8051E+05,              !- Property Value 43
    3.7970E+05,              !- Property Value 44
    3.7840E+05,              !- Property Value 45
    3.7641E+05,              !- Property Value 46
    3.7333E+05,              !- Property Value 47
    3.6807E+05,              !- Property Value 48
    3.5017E+05;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.3835E+03,              !- Property Value 1
    1.3747E+03,              !- Property Value 2
    1.3658E+03,              !- Property Value 3
    1.3569E+03,              !- Property Value 4
    1.3480E+03,              !- Property Value 5
    1.3390E+03,              !- Property Value 6
    1.3300E+03,              !- Property Value 7
    1.3209E+03,              !- Property Value 8
    1.3118E+03,              !- Property Value 9
    1.3025E+03,              !- Property Value 10
    1.2932E+03,              !- Property Value 11
    1.2838E+03,              !- Property Value 12
    1.2743E+03,              !- Property Value 13
    1.2647E+03,              !- Property Value 14
    1.2550E+03,              !- Property Value 15
    1.2452E+03,              !- Property Value 16
    1.2353E+03,              !- Property Value 17
    1.2252E+03,              !- Property Value 18
    1.2150E+03,              !- Property Value 19
    1.2046E+03,              !- Property Value 20
    1.1940E+03,              !- Property Value 21
    1.1833E+03,              !- Property Value 22
    1.1724E+03,              !- Property Value 23
    1.1613E+03,              !- Property Value 24
    1.1500E+03,              !- Property Value 25
    1.1384E+03,              !- Property Value 26
    1.1266E+03,              !- Property Value 27
    1.1145E+03,              !- Property Value 28
    1.1021E+03,              !- Property Value 29
    1.0893E+03,              !- Property Value 30
    1.0762E+03,              !- Property Value 31
    1.0627E+03,              !- Property Value 32
    1.0488E+03,              !- Property Value 33
    1.0344E+03,              !- Property Value 34
    1.0194E+03,              !- Property Value 35
    1.0038E+03,              !- Property Value 36
    9.8753E+02,              !- Property Value 37
    9.7048E+02,              !- Property Value 38
    9.5253E+02,              !- Property Value 39
    9.3354E+02,              !- Property Value 40
    9.1332E+02,              !- Property Value 41
    8.9161E+02,              !- Property Value 42
    8.6809E+02,              !- Property Value 43
    8.4225E+02,              !- Property Value 44
    8.1331E+02,              !- Property Value 45
    7.7993E+02,              !- Property Value 46
    7.3937E+02,              !- Property Value 47
    6.8403E+02,              !- Property Value 48
    5.3572E+02;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.3625E+00,              !- Property Value 1
    1.6300E+00,              !- Property Value 2
    1.9378E+00,              !- Property Value 3
    2.2901E+00,              !- Property Value 4
    2.6913E+00,              !- Property Value 5
    3.1459E+00,              !- Property Value 6
    3.6591E+00,              !- Property Value 7
    4.2359E+00,              !- Property Value 8
    4.8817E+00,              !- Property Value 9
    5.6023E+00,              !- Property Value 10
    6.4037E+00,              !- Property Value 11
    7.2922E+00,              !- Property Value 12
    8.2744E+00,              !- Property Value 13
    9.3575E+00,              !- Property Value 14
    1.0549E+01,              !- Property Value 15
    1.1857E+01,              !- Property Value 16
    1.3289E+01,              !- Property Value 17
    1.4854E+01,              !- Property Value 18
    1.6563E+01,              !- Property Value 19
    1.8425E+01,              !- Property Value 20
    2.0452E+01,              !- Property Value 21
    2.2655E+01,              !- Property Value 22
    2.5047E+01,              !- Property Value 23
    2.7642E+01,              !- Property Value 24
    3.0457E+01,              !- Property Value 25
    3.3507E+01,              !- Property Value 26
    3.6812E+01,              !- Property Value 27
    4.0392E+01,              !- Property Value 28
    4.4271E+01,              !- Property Value 29
    4.8476E+01,              !- Property Value 30
    5.3035E+01,              !- Property Value 31
    5.7984E+01,              !- Property Value 32
    6.3361E+01,              !- Property Value 33
    6.9212E+01,              !- Property Value 34
    7.5590E+01,              !- Property Value 35
    8.2558E+01,              !- Property Value 36
    9.0193E+01,              !- Property Value 37
    9.8588E+01,              !- Property Value 38
    1.0786E+02,              !- Property Value 39
    1.1815E+02,              !- Property Value 40
    1.2965E+02,              !- Property Value 41
    1.4261E+02,              !- Property Value 42
    1.5738E+02,              !- Property Value 43
    1.7447E+02,              !- Property Value 44
    1.9468E+02,              !- Property Value 45
    2.1937E+02,              !- Property Value 46
    2.5127E+02,              !- Property Value 47
    2.9783E+02,              !- Property Value 48
    4.3624E+02;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.2179E+03,              !- Property Value 1
    1.2200E+03,              !- Property Value 2
    1.2227E+03,              !- Property Value 3
    1.2260E+03,              !- Property Value 4
    1.2298E+03,              !- Property Value 5
    1.2340E+03,              !- Property Value 6
    1.2386E+03,              !- Property Value 7
    1.2436E+03,              !- Property Value 8
    1.2490E+03,              !- Property Value 9
    1.2547E+03,              !- Property Value 10
    1.2608E+03,              !- Property Value 11
    1.2671E+03,              !- Property Value 12
    1.2739E+03,              !- Property Value 13
    1.2809E+03,              !- Property Value 14
    1.2884E+03,              !- Property Value 15
    1.2962E+03,              !- Property Value 16
    1.3044E+03,              !- Property Value 17
    1.3130E+03,              !- Property Value 18
    1.3220E+03,              !- Property Value 19
    1.3316E+03,              !- Property Value 20
    1.3416E+03,              !- Property Value 21
    1.3523E+03,              !- Property Value 22
    1.3635E+03,              !- Property Value 23
    1.3755E+03,              !- Property Value 24
    1.3882E+03,              !- Property Value 25
    1.4018E+03,              !- Property Value 26
    1.4164E+03,              !- Property Value 27
    1.4320E+03,              !- Property Value 28
    1.4489E+03,              !- Property Value 29
    1.4672E+03,              !- Property Value 30
    1.4871E+03,              !- Property Value 31
    1.5090E+03,              !- Property Value 32
    1.5331E+03,              !- Property Value 33
    1.5598E+03,              !- Property Value 34
    1.5898E+03,              !- Property Value 35
    1.6235E+03,              !- Property Value 36
    1.6621E+03,              !- Property Value 37
    1.7066E+03,              !- Property Value 38
    1.7588E+03,              !- Property Value 39
    1.8211E+03,              !- Property Value 40
    1.8970E+03,              !- Property Value 41
    1.9920E+03,              !- Property Value 42
    2.1155E+03,              !- Property Value 43
    2.2842E+03,              !- Property Value 44
    2.5312E+03,              !- Property Value 45
    2.9356E+03,              !- Property Value 46
    3.7387E+03,              !- Property Value 47
    6.2011E+03,              !- Property Value 48
    1.6723E+05;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    7.0047E+02,              !- Property Value 1
    7.0956E+02,              !- Property Value 2
    7.1877E+02,              !- Property Value 3
    7.2812E+02,              !- Property Value 4
    7.3761E+02,              !- Property Value 5
    7.4727E+02,              !- Property Value 6
    7.5710E+02,              !- Property Value 7
    7.6714E+02,              !- Property Value 8
    7.7739E+02,              !- Property Value 9
    7.8789E+02,              !- Property Value 10
    7.9866E+02,              !- Property Value 11
    8.0972E+02,              !- Property Value 12
    8.2111E+02,              !- Property Value 13
    8.3286E+02,              !- Property Value 14
    8.4499E+02,              !- Property Value 15
    8.5756E+02,              !- Property Value 16
    8.7059E+02,              !- Property Value 17
    8.8415E+02,              !- Property Value 18
    8.9827E+02,              !- Property Value 19
    9.1301E+02,              !- Property Value 20
    9.2843E+02,              !- Property Value 21
    9.4462E+02,              !- Property Value 22
    9.6165E+02,              !- Property Value 23
    9.7961E+02,              !- Property Value 24
    9.9863E+02,              !- Property Value 25
    1.0188E+03,              !- Property Value 26
    1.0404E+03,              !- Property Value 27
    1.0634E+03,              !- Property Value 28
    1.0882E+03,              !- Property Value 29
    1.1151E+03,              !- Property Value 30
    1.1442E+03,              !- Property Value 31
    1.1762E+03,              !- Property Value 32
    1.2114E+03,              !- Property Value 33
    1.2506E+03,              !- Property Value 34
    1.2946E+03,              !- Property Value 35
    1.3445E+03,              !- Property Value 36
    1.4018E+03,              !- Property Value 37
    1.4685E+03,              !- Property Value 38
    1.5475E+03,              !- Property Value 39
    1.6428E+03,              !- Property Value 40
    1.7607E+03,              !- Property Value 41
    1.9107E+03,              !- Property Value 42
    2.1090E+03,              !- Property Value 43
    2.3841E+03,              !- Property Value 44
    2.7930E+03,              !- Property Value 45
    3.4666E+03,              !- Property Value 46
    4.7895E+03,              !- Property Value 47
    8.5999E+03,              !- Property Value 48
    1.6847E+05;              !- Property Value 49
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    2.5001E+04,              !- Property Value 1
    3.0169E+04,              !- Property Value 2
    3.6169E+04,              !- Property Value 3
    4.3096E+04,              !- Property Value 4
    5.1050E+04,              !- Property Value 5
    6.0136E+04,              !- Property Value 6
    7.0466E+04,              !- Property Value 7
    8.2154E+04,              !- Property Value 8
    9.5324E+04,              !- Property Value 9
    1.1010E+05,              !- Property Value 10
    1.2661E+05,              !- Property Value 11
    1.4500E+05,              !- Property Value 12
    1.6540E+05,              !- Property Value 13
    1.8796E+05,              !- Property Value 14
    2.1283E+05,              !- Property Value 15
    2.4016E+05,              !- Property Value 16
    2.7010E+05,              !- Property Value 17
    3.0283E+05,              !- Property Value 18
    3.3849E+05,              !- Property Value 19
    3.7727E+05,              !- Property Value 20
    4.1933E+05,              !- Property Value 21
    4.6485E+05,              !- Property Value 22
    5.1400E+05,              !- Property Value 23
    5.6698E+05,              !- Property Value 24
    6.2397E+05,              !- Property Value 25
    6.8516E+05,              !- Property Value 26
    7.5074E+05,              !- Property Value 27
    8.2091E+05,              !- Property Value 28
    8.9589E+05,              !- Property Value 29
    9.7588E+05,              !- Property Value 30
    1.0611E+06,              !- Property Value 31
    1.1517E+06,              !- Property Value 32
    1.2481E+06,              !- Property Value 33
    1.3503E+06,              !- Property Value 34
    1.4587E+06,              !- Property Value 35
    1.5735E+06,              !- Property Value 36
    1.6950E+06,              !- Property Value 37
    1.8235E+06,              !- Property Value 38
    1.9592E+06,              !- Property Value 39
    2.1025E+06,              !- Property Value 40
    2.2538E+06,              !- Property Value 41
    2.4134E+06,              !- Property Value 42
    2.5818E+06,              !- Property Value 43
    2.7594E+06,              !- Property Value 44
    2.9469E+06,              !- Property Value 45
    3.1451E+06,              !- Property Value 46
    3.3548E+06,              !- Property Value 47
    3.5779E+06;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.0816E+05,              !- Property Value 1
    1.1178E+05,              !- Property Value 2
    1.1542E+05,              !- Property Value 3
    1.1906E+05,              !- Property Value 4
    1.2272E+05,              !- Property Value 5
    1.2639E+05,              !- Property Value 6
    1.3007E+05,              !- Property Value 7
    1.3377E+05,              !- Property Value 8
    1.3748E+05,              !- Property Value 9
    1.4121E+05,              !- Property Value 10
    1.4496E+05,              !- Property Value 11
    1.4873E+05,              !- Property Value 12
    1.5252E+05,              !- Property Value 13
    1.5633E+05,              !- Property Value 14
    1.6017E+05,              !- Property Value 15
    1.6402E+05,              !- Property Value 16
    1.6790E+05,              !- Property Value 17
    1.7181E+05,              !- Property Value 18
    1.7575E+05,              !- Property Value 19
    1.7971E+05,              !- Property Value 20
    1.8370E+05,              !- Property Value 21
    1.8773E+05,              !- Property Value 22
    1.9178E+05,              !- Property Value 23
    1.9587E+05,              !- Property Value 24
    2.0000E+05,              !- Property Value 25
    2.0416E+05,              !- Property Value 26
    2.0837E+05,              !- Property Value 27
    2.1262E+05,              !- Property Value 28
    2.1691E+05,              !- Property Value 29
    2.2125E+05,              !- Property Value 30
    2.2565E+05,              !- Property Value 31
    2.3010E+05,              !- Property Value 32
    2.3461E+05,              !- Property Value 33
    2.3918E+05,              !- Property Value 34
    2.4383E+05,              !- Property Value 35
    2.4856E+05,              !- Property Value 36
    2.5338E+05,              !- Property Value 37
    2.5829E+05,              !- Property Value 38
    2.6331E+05,              !- Property Value 39
    2.6847E+05,              !- Property Value 40
    2.7377E+05,              !- Property Value 41
    2.7924E+05,              !- Property Value 42
    2.8494E+05,              !- Property Value 43
    2.9091E+05,              !- Property Value 44
    2.9726E+05,              !- Property Value 45
    3.0416E+05,              !- Property Value 46
    3.1203E+05,              !- Property Value 47
    3.2251E+05;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    3.2059E+05,              !- Property Value 1
    3.2241E+05,              !- Property Value 2
    3.2423E+05,              !- Property Value 3
    3.2606E+05,              !- Property Value 4
    3.2788E+05,              !- Property Value 5
    3.2971E+05,              !- Property Value 6
    3.3153E+05,              !- Property Value 7
    3.3334E+05,              !- Property Value 8
    3.3515E+05,              !- Property Value 9
    3.3695E+05,              !- Property Value 10
    3.3875E+05,              !- Property Value 11
    3.4053E+05,              !- Property Value 12
    3.4231E+05,              !- Property Value 13
    3.4407E+05,              !- Property Value 14
    3.4581E+05,              !- Property Value 15
    3.4754E+05,              !- Property Value 16
    3.4925E+05,              !- Property Value 17
    3.5095E+05,              !- Property Value 18
    3.5262E+05,              !- Property Value 19
    3.5426E+05,              !- Property Value 20
    3.5588E+05,              !- Property Value 21
    3.5748E+05,              !- Property Value 22
    3.5904E+05,              !- Property Value 23
    3.6057E+05,              !- Property Value 24
    3.6206E+05,              !- Property Value 25
    3.6351E+05,              !- Property Value 26
    3.6492E+05,              !- Property Value 27
    3.6629E+05,              !- Property Value 28
    3.6760E+05,              !- Property Value 29
    3.6886E+05,              !- Property Value 30
    3.7006E+05,              !- Property Value 31
    3.7119E+05,              !- Property Value 32
    3.7225E+05,              !- Property Value 33
    3.7322E+05,              !- Property Value 34
    3.7411E+05,              !- Property Value 35
    3.7489E+05,              !- Property Value 36
    3.7556E+05,              !- Property Value 37
    3.7609E+05,              !- Property Value 38
    3.7648E+05,              !- Property Value 39
    3.7668E+05,              !- Property Value 40
    3.7667E+05,              !- Property Value 41
    3.7640E+05,              !- Property Value 42
    3.7581E+05,              !- Property Value 43
    3.7480E+05,              !- Property Value 44
    3.7320E+05,              !- Property Value 45
    3.7074E+05,              !- Property Value 46
    3.6678E+05,              !- Property Value 47
    3.5902E+05;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.3934E+03,              !- Property Value 1
    1.3845E+03,              !- Property Value 2
    1.3756E+03,              !- Property Value 3
    1.3665E+03,              !- Property Value 4
    1.3575E+03,              !- Property Value 5
    1.3484E+03,              !- Property Value 6
    1.3393E+03,              !- Property Value 7
    1.3300E+03,              !- Property Value 8
    1.3207E+03,              !- Property Value 9
    1.3114E+03,              !- Property Value 10
    1.3019E+03,              !- Property Value 11
    1.2924E+03,              !- Property Value 12
    1.2827E+03,              !- Property Value 13
    1.2730E+03,              !- Property Value 14
    1.2631E+03,              !- Property Value 15
    1.2532E+03,              !- Property Value 16
    1.2431E+03,              !- Property Value 17
    1.2328E+03,              !- Property Value 18
    1.2224E+03,              !- Property Value 19
    1.2119E+03,              !- Property Value 20
    1.2011E+03,              !- Property Value 21
    1.1902E+03,              !- Property Value 22
    1.1791E+03,              !- Property Value 23
    1.1678E+03,              !- Property Value 24
    1.1563E+03,              !- Property Value 25
    1.1445E+03,              !- Property Value 26
    1.1324E+03,              !- Property Value 27
    1.1200E+03,              !- Property Value 28
    1.1073E+03,              !- Property Value 29
    1.0943E+03,              !- Property Value 30
    1.0809E+03,              !- Property Value 31
    1.0670E+03,              !- Property Value 32
    1.0527E+03,              !- Property Value 33
    1.0379E+03,              !- Property Value 34
    1.0225E+03,              !- Property Value 35
    1.0065E+03,              !- Property Value 36
    9.8970E+02,              !- Property Value 37
    9.7207E+02,              !- Property Value 38
    9.5347E+02,              !- Property Value 39
    9.3372E+02,              !- Property Value 40
    9.1261E+02,              !- Property Value 41
    8.8984E+02,              !- Property Value 42
    8.6498E+02,              !- Property Value 43
    8.3742E+02,              !- Property Value 44
    8.0612E+02,              !- Property Value 45
    7.6915E+02,              !- Property Value 46
    7.2211E+02,              !- Property Value 47
    6.4788E+02;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.5068E+00,              !- Property Value 1
    1.7961E+00,              !- Property Value 2
    2.1280E+00,              !- Property Value 3
    2.5068E+00,              !- Property Value 4
    2.9373E+00,              !- Property Value 5
    3.4241E+00,              !- Property Value 6
    3.9725E+00,              !- Property Value 7
    4.5877E+00,              !- Property Value 8
    5.2753E+00,              !- Property Value 9
    6.0415E+00,              !- Property Value 10
    6.8922E+00,              !- Property Value 11
    7.8343E+00,              !- Property Value 12
    8.8746E+00,              !- Property Value 13
    1.0020E+01,              !- Property Value 14
    1.1280E+01,              !- Property Value 15
    1.2660E+01,              !- Property Value 16
    1.4172E+01,              !- Property Value 17
    1.5823E+01,              !- Property Value 18
    1.7623E+01,              !- Property Value 19
    1.9585E+01,              !- Property Value 20
    2.1718E+01,              !- Property Value 21
    2.4037E+01,              !- Property Value 22
    2.6553E+01,              !- Property Value 23
    2.9284E+01,              !- Property Value 24
    3.2243E+01,              !- Property Value 25
    3.5451E+01,              !- Property Value 26
    3.8926E+01,              !- Property Value 27
    4.2691E+01,              !- Property Value 28
    4.6771E+01,              !- Property Value 29
    5.1194E+01,              !- Property Value 30
    5.5993E+01,              !- Property Value 31
    6.1202E+01,              !- Property Value 32
    6.6867E+01,              !- Property Value 33
    7.3034E+01,              !- Property Value 34
    7.9765E+01,              !- Property Value 35
    8.7127E+01,              !- Property Value 36
    9.5207E+01,              !- Property Value 37
    1.0411E+02,              !- Property Value 38
    1.1396E+02,              !- Property Value 39
    1.2494E+02,              !- Property Value 40
    1.3726E+02,              !- Property Value 41
    1.5123E+02,              !- Property Value 42
    1.6727E+02,              !- Property Value 43
    1.8605E+02,              !- Property Value 44
    2.0863E+02,              !- Property Value 45
    2.3698E+02,              !- Property Value 46
    2.7557E+02,              !- Property Value 47
    3.4101E+02;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.2074E+03,              !- Property Value 1
    1.2094E+03,              !- Property Value 2
    1.2122E+03,              !- Property Value 3
    1.2155E+03,              !- Property Value 4
    1.2194E+03,              !- Property Value 5
    1.2237E+03,              !- Property Value 6
    1.2285E+03,              !- Property Value 7
    1.2336E+03,              !- Property Value 8
    1.2391E+03,              !- Property Value 9
    1.2450E+03,              !- Property Value 10
    1.2512E+03,              !- Property Value 11
    1.2577E+03,              !- Property Value 12
    1.2646E+03,              !- Property Value 13
    1.2718E+03,              !- Property Value 14
    1.2794E+03,              !- Property Value 15
    1.2873E+03,              !- Property Value 16
    1.2957E+03,              !- Property Value 17
    1.3044E+03,              !- Property Value 18
    1.3136E+03,              !- Property Value 19
    1.3233E+03,              !- Property Value 20
    1.3335E+03,              !- Property Value 21
    1.3443E+03,              !- Property Value 22
    1.3558E+03,              !- Property Value 23
    1.3679E+03,              !- Property Value 24
    1.3809E+03,              !- Property Value 25
    1.3947E+03,              !- Property Value 26
    1.4095E+03,              !- Property Value 27
    1.4255E+03,              !- Property Value 28
    1.4428E+03,              !- Property Value 29
    1.4615E+03,              !- Property Value 30
    1.4820E+03,              !- Property Value 31
    1.5045E+03,              !- Property Value 32
    1.5294E+03,              !- Property Value 33
    1.5571E+03,              !- Property Value 34
    1.5883E+03,              !- Property Value 35
    1.6236E+03,              !- Property Value 36
    1.6642E+03,              !- Property Value 37
    1.7114E+03,              !- Property Value 38
    1.7673E+03,              !- Property Value 39
    1.8346E+03,              !- Property Value 40
    1.9179E+03,              !- Property Value 41
    2.0241E+03,              !- Property Value 42
    2.1654E+03,              !- Property Value 43
    2.3650E+03,              !- Property Value 44
    2.6728E+03,              !- Property Value 45
    3.2209E+03,              !- Property Value 46
    4.5109E+03,              !- Property Value 47
    1.1483E+04;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    6.9902E+02,              !- Property Value 1
    7.0802E+02,              !- Property Value 2
    7.1714E+02,              !- Property Value 3
    7.2639E+02,              !- Property Value 4
    7.3577E+02,              !- Property Value 5
    7.4532E+02,              !- Property Value 6
    7.5504E+02,              !- Property Value 7
    7.6496E+02,              !- Property Value 8
    7.7511E+02,              !- Property Value 9
    7.8550E+02,              !- Property Value 10
    7.9616E+02,              !- Property Value 11
    8.0713E+02,              !- Property Value 12
    8.1844E+02,              !- Property Value 13
    8.3011E+02,              !- Property Value 14
    8.4219E+02,              !- Property Value 15
    8.5472E+02,              !- Property Value 16
    8.6774E+02,              !- Property Value 17
    8.8131E+02,              !- Property Value 18
    8.9546E+02,              !- Property Value 19
    9.1027E+02,              !- Property Value 20
    9.2581E+02,              !- Property Value 21
    9.4214E+02,              !- Property Value 22
    9.5937E+02,              !- Property Value 23
    9.7759E+02,              !- Property Value 24
    9.9693E+02,              !- Property Value 25
    1.0175E+03,              !- Property Value 26
    1.0396E+03,              !- Property Value 27
    1.0632E+03,              !- Property Value 28
    1.0887E+03,              !- Property Value 29
    1.1165E+03,              !- Property Value 30
    1.1467E+03,              !- Property Value 31
    1.1800E+03,              !- Property Value 32
    1.2168E+03,              !- Property Value 33
    1.2580E+03,              !- Property Value 34
    1.3045E+03,              !- Property Value 35
    1.3575E+03,              !- Property Value 36
    1.4189E+03,              !- Property Value 37
    1.4910E+03,              !- Property Value 38
    1.5772E+03,              !- Property Value 39
    1.6825E+03,              !- Property Value 40
    1.8148E+03,              !- Property Value 41
    1.9864E+03,              !- Property Value 42
    2.2193E+03,              !- Property Value 43
    2.5543E+03,              !- Property Value 44
    3.0796E+03,              !- Property Value 45
    4.0242E+03,              !- Property Value 46
    6.2254E+03,              !- Property Value 47
    1.7103E+04;              !- Property Value 48
!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2928E+04,              !- Pressure {Pa}
    3.2400E+05,              !- Property Value 1
    3.2822E+05,              !- Property Value 2
    3.3250E+05,              !- Property Value 3
    3.3683E+05,              !- Property Value 4
    3.4121E+05,              !- Property Value 5
    3.4343E+05,              !- Property Value 6
    3.4566E+05,              !- Property Value 7
    3.4791E+05,              !- Property Value 8
    3.5017E+05,              !- Property Value 9
    3.5244E+05,              !- Property Value 10
    3.5473E+05,              !- Property Value 11
    3.5704E+05,              !- Property Value 12
    3.5937E+05,              !- Property Value 13
    3.6171E+05,              !- Property Value 14
    3.6406E+05,              !- Property Value 15
    3.6643E+05,              !- Property Value 16
    3.6882E+05,              !- Property Value 17
    3.7123E+05,              !- Property Value 18
    3.7365E+05,              !- Property Value 19
    3.7609E+05,              !- Property Value 20
    3.7854E+05,              !- Property Value 21
    3.8101E+05,              !- Property Value 22
    3.8350E+05,              !- Property Value 23
    3.8600E+05,              !- Property Value 24
    3.8852E+05,              !- Property Value 25
    3.9106E+05,              !- Property Value 26
    3.9361E+05,              !- Property Value 27
    3.9618E+05,              !- Property Value 28
    3.9876E+05,              !- Property Value 29
    4.0136E+05,              !- Property Value 30
    4.0398E+05,              !- Property Value 31
    4.0661E+05,              !- Property Value 32
    4.0926E+05,              !- Property Value 33
    4.1192E+05,              !- Property Value 34
    4.1460E+05,              !- Property Value 35
    4.1730E+05,              !- Property Value 36
    4.2001E+05,              !- Property Value 37
    4.2274E+05,              !- Property Value 38
    4.2548E+05,              !- Property Value 39
    4.2824E+05,              !- Property Value 40
    4.3102E+05,              !- Property Value 41
    4.3381E+05,              !- Property Value 42
    4.3661E+05,              !- Property Value 43
    4.3943E+05,              !- Property Value 44
    4.4227E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2928E+04,              !- Pressure {Pa}
    1.3625E+00,              !- Property Value 1
    1.3201E+00,              !- Property Value 2
    1.2805E+00,              !- Property Value 3
    1.2435E+00,              !- Property Value 4
    1.2088E+00,              !- Property Value 5
    1.1922E+00,              !- Property Value 6
    1.1760E+00,              !- Property Value 7
    1.1604E+00,              !- Property Value 8
    1.1452E+00,              !- Property Value 9
    1.1303E+00,              !- Property Value 10
    1.1159E+00,              !- Property Value 11
    1.1019E+00,              !- Property Value 12
    1.0883E+00,              !- Property Value 13
    1.0750E+00,              !- Property Value 14
    1.0620E+00,              !- Property Value 15
    1.0493E+00,              !- Property Value 16
    1.0370E+00,              !- Property Value 17
    1.0249E+00,              !- Property Value 18
    1.0132E+00,              !- Property Value 19
    1.0017E+00,              !- Property Value 20
    9.9049E-01,              !- Property Value 21
    9.7953E-01,              !- Property Value 22
    9.6881E-01,              !- Property Value 23
    9.5834E-01,              !- Property Value 24
    9.4809E-01,              !- Property Value 25
    9.3806E-01,              !- Property Value 26
    9.2825E-01,              !- Property Value 27
    9.1865E-01,              !- Property Value 28
    9.0924E-01,              !- Property Value 29
    9.0003E-01,              !- Property Value 30
    8.9101E-01,              !- Property Value 31
    8.8217E-01,              !- Property Value 32
    8.7351E-01,              !- Property Value 33
    8.6502E-01,              !- Property Value 34
    8.5669E-01,              !- Property Value 35
    8.4853E-01,              !- Property Value 36
    8.4052E-01,              !- Property Value 37
    8.3266E-01,              !- Property Value 38
    8.2495E-01,              !- Property Value 39
    8.1738E-01,              !- Property Value 40
    8.0996E-01,              !- Property Value 41
    8.0266E-01,              !- Property Value 42
    7.9550E-01,              !- Property Value 43
    7.8847E-01,              !- Property Value 44
    7.8156E-01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.3412E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    3.2767E+05,              !- Property Value 2
    3.3200E+05,              !- Property Value 3
    3.3638E+05,              !- Property Value 4
    3.4081E+05,              !- Property Value 5
    3.4305E+05,              !- Property Value 6
    3.4530E+05,              !- Property Value 7
    3.4756E+05,              !- Property Value 8
    3.4984E+05,              !- Property Value 9
    3.5213E+05,              !- Property Value 10
    3.5443E+05,              !- Property Value 11
    3.5675E+05,              !- Property Value 12
    3.5909E+05,              !- Property Value 13
    3.6144E+05,              !- Property Value 14
    3.6381E+05,              !- Property Value 15
    3.6619E+05,              !- Property Value 16
    3.6859E+05,              !- Property Value 17
    3.7100E+05,              !- Property Value 18
    3.7343E+05,              !- Property Value 19
    3.7588E+05,              !- Property Value 20
    3.7834E+05,              !- Property Value 21
    3.8081E+05,              !- Property Value 22
    3.8331E+05,              !- Property Value 23
    3.8582E+05,              !- Property Value 24
    3.8834E+05,              !- Property Value 25
    3.9088E+05,              !- Property Value 26
    3.9344E+05,              !- Property Value 27
    3.9601E+05,              !- Property Value 28
    3.9860E+05,              !- Property Value 29
    4.0121E+05,              !- Property Value 30
    4.0383E+05,              !- Property Value 31
    4.0646E+05,              !- Property Value 32
    4.0912E+05,              !- Property Value 33
    4.1178E+05,              !- Property Value 34
    4.1447E+05,              !- Property Value 35
    4.1717E+05,              !- Property Value 36
    4.1988E+05,              !- Property Value 37
    4.2262E+05,              !- Property Value 38
    4.2536E+05,              !- Property Value 39
    4.2812E+05,              !- Property Value 40
    4.3090E+05,              !- Property Value 41
    4.3369E+05,              !- Property Value 42
    4.3650E+05,              !- Property Value 43
    4.3933E+05,              !- Property Value 44
    4.4216E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.3412E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    1.9379E+00,              !- Property Value 2
    1.8782E+00,              !- Property Value 3
    1.8226E+00,              !- Property Value 4
    1.7705E+00,              !- Property Value 5
    1.7457E+00,              !- Property Value 6
    1.7217E+00,              !- Property Value 7
    1.6984E+00,              !- Property Value 8
    1.6757E+00,              !- Property Value 9
    1.6537E+00,              !- Property Value 10
    1.6323E+00,              !- Property Value 11
    1.6115E+00,              !- Property Value 12
    1.5913E+00,              !- Property Value 13
    1.5716E+00,              !- Property Value 14
    1.5524E+00,              !- Property Value 15
    1.5337E+00,              !- Property Value 16
    1.5155E+00,              !- Property Value 17
    1.4977E+00,              !- Property Value 18
    1.4803E+00,              !- Property Value 19
    1.4634E+00,              !- Property Value 20
    1.4469E+00,              !- Property Value 21
    1.4307E+00,              !- Property Value 22
    1.4149E+00,              !- Property Value 23
    1.3995E+00,              !- Property Value 24
    1.3844E+00,              !- Property Value 25
    1.3697E+00,              !- Property Value 26
    1.3553E+00,              !- Property Value 27
    1.3411E+00,              !- Property Value 28
    1.3273E+00,              !- Property Value 29
    1.3138E+00,              !- Property Value 30
    1.3006E+00,              !- Property Value 31
    1.2876E+00,              !- Property Value 32
    1.2749E+00,              !- Property Value 33
    1.2624E+00,              !- Property Value 34
    1.2502E+00,              !- Property Value 35
    1.2382E+00,              !- Property Value 36
    1.2265E+00,              !- Property Value 37
    1.2150E+00,              !- Property Value 38
    1.2037E+00,              !- Property Value 39
    1.1926E+00,              !- Property Value 40
    1.1817E+00,              !- Property Value 41
    1.1710E+00,              !- Property Value 42
    1.1605E+00,              !- Property Value 43
    1.1502E+00,              !- Property Value 44
    1.1401E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.7457E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    3.3134E+05,              !- Property Value 3
    3.3579E+05,              !- Property Value 4
    3.4027E+05,              !- Property Value 5
    3.4254E+05,              !- Property Value 6
    3.4481E+05,              !- Property Value 7
    3.4709E+05,              !- Property Value 8
    3.4939E+05,              !- Property Value 9
    3.5170E+05,              !- Property Value 10
    3.5403E+05,              !- Property Value 11
    3.5636E+05,              !- Property Value 12
    3.5872E+05,              !- Property Value 13
    3.6108E+05,              !- Property Value 14
    3.6346E+05,              !- Property Value 15
    3.6586E+05,              !- Property Value 16
    3.6827E+05,              !- Property Value 17
    3.7069E+05,              !- Property Value 18
    3.7314E+05,              !- Property Value 19
    3.7559E+05,              !- Property Value 20
    3.7806E+05,              !- Property Value 21
    3.8055E+05,              !- Property Value 22
    3.8305E+05,              !- Property Value 23
    3.8557E+05,              !- Property Value 24
    3.8810E+05,              !- Property Value 25
    3.9065E+05,              !- Property Value 26
    3.9321E+05,              !- Property Value 27
    3.9579E+05,              !- Property Value 28
    3.9839E+05,              !- Property Value 29
    4.0100E+05,              !- Property Value 30
    4.0363E+05,              !- Property Value 31
    4.0627E+05,              !- Property Value 32
    4.0893E+05,              !- Property Value 33
    4.1160E+05,              !- Property Value 34
    4.1429E+05,              !- Property Value 35
    4.1699E+05,              !- Property Value 36
    4.1971E+05,              !- Property Value 37
    4.2245E+05,              !- Property Value 38
    4.2520E+05,              !- Property Value 39
    4.2796E+05,              !- Property Value 40
    4.3075E+05,              !- Property Value 41
    4.3354E+05,              !- Property Value 42
    4.3635E+05,              !- Property Value 43
    4.3918E+05,              !- Property Value 44
    4.4202E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.7457E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    2.6912E+00,              !- Property Value 3
    2.6090E+00,              !- Property Value 4
    2.5324E+00,              !- Property Value 5
    2.4960E+00,              !- Property Value 6
    2.4607E+00,              !- Property Value 7
    2.4266E+00,              !- Property Value 8
    2.3935E+00,              !- Property Value 9
    2.3614E+00,              !- Property Value 10
    2.3303E+00,              !- Property Value 11
    2.3000E+00,              !- Property Value 12
    2.2706E+00,              !- Property Value 13
    2.2420E+00,              !- Property Value 14
    2.2142E+00,              !- Property Value 15
    2.1871E+00,              !- Property Value 16
    2.1608E+00,              !- Property Value 17
    2.1350E+00,              !- Property Value 18
    2.1100E+00,              !- Property Value 19
    2.0855E+00,              !- Property Value 20
    2.0617E+00,              !- Property Value 21
    2.0384E+00,              !- Property Value 22
    2.0157E+00,              !- Property Value 23
    1.9935E+00,              !- Property Value 24
    1.9718E+00,              !- Property Value 25
    1.9506E+00,              !- Property Value 26
    1.9299E+00,              !- Property Value 27
    1.9096E+00,              !- Property Value 28
    1.8897E+00,              !- Property Value 29
    1.8703E+00,              !- Property Value 30
    1.8513E+00,              !- Property Value 31
    1.8327E+00,              !- Property Value 32
    1.8145E+00,              !- Property Value 33
    1.7966E+00,              !- Property Value 34
    1.7791E+00,              !- Property Value 35
    1.7620E+00,              !- Property Value 36
    1.7452E+00,              !- Property Value 37
    1.7287E+00,              !- Property Value 38
    1.7125E+00,              !- Property Value 39
    1.6966E+00,              !- Property Value 40
    1.6811E+00,              !- Property Value 41
    1.6658E+00,              !- Property Value 42
    1.6508E+00,              !- Property Value 43
    1.6361E+00,              !- Property Value 44
    1.6216E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5870E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    3.3501E+05,              !- Property Value 4
    3.3957E+05,              !- Property Value 5
    3.4186E+05,              !- Property Value 6
    3.4417E+05,              !- Property Value 7
    3.4648E+05,              !- Property Value 8
    3.4881E+05,              !- Property Value 9
    3.5114E+05,              !- Property Value 10
    3.5349E+05,              !- Property Value 11
    3.5585E+05,              !- Property Value 12
    3.5823E+05,              !- Property Value 13
    3.6061E+05,              !- Property Value 14
    3.6301E+05,              !- Property Value 15
    3.6542E+05,              !- Property Value 16
    3.6785E+05,              !- Property Value 17
    3.7029E+05,              !- Property Value 18
    3.7275E+05,              !- Property Value 19
    3.7522E+05,              !- Property Value 20
    3.7770E+05,              !- Property Value 21
    3.8020E+05,              !- Property Value 22
    3.8271E+05,              !- Property Value 23
    3.8524E+05,              !- Property Value 24
    3.8778E+05,              !- Property Value 25
    3.9034E+05,              !- Property Value 26
    3.9292E+05,              !- Property Value 27
    3.9550E+05,              !- Property Value 28
    3.9811E+05,              !- Property Value 29
    4.0073E+05,              !- Property Value 30
    4.0336E+05,              !- Property Value 31
    4.0601E+05,              !- Property Value 32
    4.0868E+05,              !- Property Value 33
    4.1136E+05,              !- Property Value 34
    4.1405E+05,              !- Property Value 35
    4.1676E+05,              !- Property Value 36
    4.1949E+05,              !- Property Value 37
    4.2223E+05,              !- Property Value 38
    4.2498E+05,              !- Property Value 39
    4.2775E+05,              !- Property Value 40
    4.3054E+05,              !- Property Value 41
    4.3334E+05,              !- Property Value 42
    4.3616E+05,              !- Property Value 43
    4.3899E+05,              !- Property Value 44
    4.4183E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5870E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    3.6591E+00,              !- Property Value 4
    3.5476E+00,              !- Property Value 5
    3.4949E+00,              !- Property Value 6
    3.4439E+00,              !- Property Value 7
    3.3947E+00,              !- Property Value 8
    3.3471E+00,              !- Property Value 9
    3.3010E+00,              !- Property Value 10
    3.2563E+00,              !- Property Value 11
    3.2130E+00,              !- Property Value 12
    3.1709E+00,              !- Property Value 13
    3.1301E+00,              !- Property Value 14
    3.0904E+00,              !- Property Value 15
    3.0519E+00,              !- Property Value 16
    3.0144E+00,              !- Property Value 17
    2.9779E+00,              !- Property Value 18
    2.9423E+00,              !- Property Value 19
    2.9076E+00,              !- Property Value 20
    2.8739E+00,              !- Property Value 21
    2.8409E+00,              !- Property Value 22
    2.8088E+00,              !- Property Value 23
    2.7774E+00,              !- Property Value 24
    2.7468E+00,              !- Property Value 25
    2.7169E+00,              !- Property Value 26
    2.6877E+00,              !- Property Value 27
    2.6591E+00,              !- Property Value 28
    2.6311E+00,              !- Property Value 29
    2.6038E+00,              !- Property Value 30
    2.5771E+00,              !- Property Value 31
    2.5509E+00,              !- Property Value 32
    2.5253E+00,              !- Property Value 33
    2.5002E+00,              !- Property Value 34
    2.4756E+00,              !- Property Value 35
    2.4516E+00,              !- Property Value 36
    2.4280E+00,              !- Property Value 37
    2.4048E+00,              !- Property Value 38
    2.3822E+00,              !- Property Value 39
    2.3599E+00,              !- Property Value 40
    2.3381E+00,              !- Property Value 41
    2.3167E+00,              !- Property Value 42
    2.2957E+00,              !- Property Value 43
    2.2751E+00,              !- Property Value 44
    2.2549E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.9542E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    3.3866E+05,              !- Property Value 5
    3.4099E+05,              !- Property Value 6
    3.4334E+05,              !- Property Value 7
    3.4569E+05,              !- Property Value 8
    3.4805E+05,              !- Property Value 9
    3.5042E+05,              !- Property Value 10
    3.5280E+05,              !- Property Value 11
    3.5519E+05,              !- Property Value 12
    3.5759E+05,              !- Property Value 13
    3.6000E+05,              !- Property Value 14
    3.6243E+05,              !- Property Value 15
    3.6486E+05,              !- Property Value 16
    3.6731E+05,              !- Property Value 17
    3.6977E+05,              !- Property Value 18
    3.7224E+05,              !- Property Value 19
    3.7473E+05,              !- Property Value 20
    3.7723E+05,              !- Property Value 21
    3.7975E+05,              !- Property Value 22
    3.8228E+05,              !- Property Value 23
    3.8482E+05,              !- Property Value 24
    3.8737E+05,              !- Property Value 25
    3.8995E+05,              !- Property Value 26
    3.9253E+05,              !- Property Value 27
    3.9513E+05,              !- Property Value 28
    3.9775E+05,              !- Property Value 29
    4.0038E+05,              !- Property Value 30
    4.0302E+05,              !- Property Value 31
    4.0568E+05,              !- Property Value 32
    4.0835E+05,              !- Property Value 33
    4.1104E+05,              !- Property Value 34
    4.1374E+05,              !- Property Value 35
    4.1646E+05,              !- Property Value 36
    4.1920E+05,              !- Property Value 37
    4.2194E+05,              !- Property Value 38
    4.2471E+05,              !- Property Value 39
    4.2748E+05,              !- Property Value 40
    4.3028E+05,              !- Property Value 41
    4.3308E+05,              !- Property Value 42
    4.3590E+05,              !- Property Value 43
    4.3874E+05,              !- Property Value 44
    4.4159E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.9542E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    4.8817E+00,              !- Property Value 5
    4.8059E+00,              !- Property Value 6
    4.7329E+00,              !- Property Value 7
    4.6625E+00,              !- Property Value 8
    4.5947E+00,              !- Property Value 9
    4.5291E+00,              !- Property Value 10
    4.4657E+00,              !- Property Value 11
    4.4044E+00,              !- Property Value 12
    4.3450E+00,              !- Property Value 13
    4.2875E+00,              !- Property Value 14
    4.2317E+00,              !- Property Value 15
    4.1775E+00,              !- Property Value 16
    4.1249E+00,              !- Property Value 17
    4.0737E+00,              !- Property Value 18
    4.0240E+00,              !- Property Value 19
    3.9756E+00,              !- Property Value 20
    3.9284E+00,              !- Property Value 21
    3.8825E+00,              !- Property Value 22
    3.8378E+00,              !- Property Value 23
    3.7942E+00,              !- Property Value 24
    3.7516E+00,              !- Property Value 25
    3.7101E+00,              !- Property Value 26
    3.6695E+00,              !- Property Value 27
    3.6299E+00,              !- Property Value 28
    3.5912E+00,              !- Property Value 29
    3.5534E+00,              !- Property Value 30
    3.5164E+00,              !- Property Value 31
    3.4802E+00,              !- Property Value 32
    3.4449E+00,              !- Property Value 33
    3.4102E+00,              !- Property Value 34
    3.3763E+00,              !- Property Value 35
    3.3431E+00,              !- Property Value 36
    3.3106E+00,              !- Property Value 37
    3.2787E+00,              !- Property Value 38
    3.2475E+00,              !- Property Value 39
    3.2169E+00,              !- Property Value 40
    3.1869E+00,              !- Property Value 41
    3.1574E+00,              !- Property Value 42
    3.1286E+00,              !- Property Value 43
    3.1002E+00,              !- Property Value 44
    3.0724E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0365E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    3.4047E+05,              !- Property Value 6
    3.4284E+05,              !- Property Value 7
    3.4522E+05,              !- Property Value 8
    3.4760E+05,              !- Property Value 9
    3.4999E+05,              !- Property Value 10
    3.5238E+05,              !- Property Value 11
    3.5479E+05,              !- Property Value 12
    3.5721E+05,              !- Property Value 13
    3.5964E+05,              !- Property Value 14
    3.6207E+05,              !- Property Value 15
    3.6452E+05,              !- Property Value 16
    3.6698E+05,              !- Property Value 17
    3.6946E+05,              !- Property Value 18
    3.7194E+05,              !- Property Value 19
    3.7444E+05,              !- Property Value 20
    3.7695E+05,              !- Property Value 21
    3.7948E+05,              !- Property Value 22
    3.8201E+05,              !- Property Value 23
    3.8456E+05,              !- Property Value 24
    3.8713E+05,              !- Property Value 25
    3.8971E+05,              !- Property Value 26
    3.9230E+05,              !- Property Value 27
    3.9491E+05,              !- Property Value 28
    3.9753E+05,              !- Property Value 29
    4.0016E+05,              !- Property Value 30
    4.0281E+05,              !- Property Value 31
    4.0548E+05,              !- Property Value 32
    4.0816E+05,              !- Property Value 33
    4.1085E+05,              !- Property Value 34
    4.1356E+05,              !- Property Value 35
    4.1628E+05,              !- Property Value 36
    4.1902E+05,              !- Property Value 37
    4.2177E+05,              !- Property Value 38
    4.2454E+05,              !- Property Value 39
    4.2732E+05,              !- Property Value 40
    4.3012E+05,              !- Property Value 41
    4.3293E+05,              !- Property Value 42
    4.3575E+05,              !- Property Value 43
    4.3859E+05,              !- Property Value 44
    4.4145E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0365E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    5.6022E+00,              !- Property Value 6
    5.5150E+00,              !- Property Value 7
    5.4311E+00,              !- Property Value 8
    5.3502E+00,              !- Property Value 9
    5.2723E+00,              !- Property Value 10
    5.1970E+00,              !- Property Value 11
    5.1243E+00,              !- Property Value 12
    5.0540E+00,              !- Property Value 13
    4.9859E+00,              !- Property Value 14
    4.9199E+00,              !- Property Value 15
    4.8560E+00,              !- Property Value 16
    4.7939E+00,              !- Property Value 17
    4.7336E+00,              !- Property Value 18
    4.6750E+00,              !- Property Value 19
    4.6180E+00,              !- Property Value 20
    4.5626E+00,              !- Property Value 21
    4.5087E+00,              !- Property Value 22
    4.4561E+00,              !- Property Value 23
    4.4049E+00,              !- Property Value 24
    4.3550E+00,              !- Property Value 25
    4.3063E+00,              !- Property Value 26
    4.2588E+00,              !- Property Value 27
    4.2124E+00,              !- Property Value 28
    4.1671E+00,              !- Property Value 29
    4.1229E+00,              !- Property Value 30
    4.0796E+00,              !- Property Value 31
    4.0373E+00,              !- Property Value 32
    3.9960E+00,              !- Property Value 33
    3.9555E+00,              !- Property Value 34
    3.9159E+00,              !- Property Value 35
    3.8772E+00,              !- Property Value 36
    3.8392E+00,              !- Property Value 37
    3.8020E+00,              !- Property Value 38
    3.7656E+00,              !- Property Value 39
    3.7299E+00,              !- Property Value 40
    3.6949E+00,              !- Property Value 41
    3.6606E+00,              !- Property Value 42
    3.6269E+00,              !- Property Value 43
    3.5939E+00,              !- Property Value 44
    3.5615E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1945E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    3.4228E+05,              !- Property Value 7
    3.4468E+05,              !- Property Value 8
    3.4709E+05,              !- Property Value 9
    3.4950E+05,              !- Property Value 10
    3.5192E+05,              !- Property Value 11
    3.5434E+05,              !- Property Value 12
    3.5678E+05,              !- Property Value 13
    3.5922E+05,              !- Property Value 14
    3.6168E+05,              !- Property Value 15
    3.6414E+05,              !- Property Value 16
    3.6662E+05,              !- Property Value 17
    3.6911E+05,              !- Property Value 18
    3.7160E+05,              !- Property Value 19
    3.7411E+05,              !- Property Value 20
    3.7664E+05,              !- Property Value 21
    3.7917E+05,              !- Property Value 22
    3.8172E+05,              !- Property Value 23
    3.8428E+05,              !- Property Value 24
    3.8685E+05,              !- Property Value 25
    3.8944E+05,              !- Property Value 26
    3.9204E+05,              !- Property Value 27
    3.9466E+05,              !- Property Value 28
    3.9729E+05,              !- Property Value 29
    3.9993E+05,              !- Property Value 30
    4.0258E+05,              !- Property Value 31
    4.0526E+05,              !- Property Value 32
    4.0794E+05,              !- Property Value 33
    4.1064E+05,              !- Property Value 34
    4.1335E+05,              !- Property Value 35
    4.1608E+05,              !- Property Value 36
    4.1882E+05,              !- Property Value 37
    4.2158E+05,              !- Property Value 38
    4.2435E+05,              !- Property Value 39
    4.2714E+05,              !- Property Value 40
    4.2994E+05,              !- Property Value 41
    4.3275E+05,              !- Property Value 42
    4.3558E+05,              !- Property Value 43
    4.3843E+05,              !- Property Value 44
    4.4129E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1945E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    6.4038E+00,              !- Property Value 7
    6.3038E+00,              !- Property Value 8
    6.2076E+00,              !- Property Value 9
    6.1150E+00,              !- Property Value 10
    6.0257E+00,              !- Property Value 11
    5.9396E+00,              !- Property Value 12
    5.8564E+00,              !- Property Value 13
    5.7760E+00,              !- Property Value 14
    5.6981E+00,              !- Property Value 15
    5.6227E+00,              !- Property Value 16
    5.5497E+00,              !- Property Value 17
    5.4788E+00,              !- Property Value 18
    5.4099E+00,              !- Property Value 19
    5.3431E+00,              !- Property Value 20
    5.2781E+00,              !- Property Value 21
    5.2148E+00,              !- Property Value 22
    5.1533E+00,              !- Property Value 23
    5.0934E+00,              !- Property Value 24
    5.0350E+00,              !- Property Value 25
    4.9781E+00,              !- Property Value 26
    4.9226E+00,              !- Property Value 27
    4.8684E+00,              !- Property Value 28
    4.8155E+00,              !- Property Value 29
    4.7639E+00,              !- Property Value 30
    4.7135E+00,              !- Property Value 31
    4.6642E+00,              !- Property Value 32
    4.6160E+00,              !- Property Value 33
    4.5689E+00,              !- Property Value 34
    4.5228E+00,              !- Property Value 35
    4.4777E+00,              !- Property Value 36
    4.4335E+00,              !- Property Value 37
    4.3903E+00,              !- Property Value 38
    4.3479E+00,              !- Property Value 39
    4.3064E+00,              !- Property Value 40
    4.2658E+00,              !- Property Value 41
    4.2259E+00,              !- Property Value 42
    4.1868E+00,              !- Property Value 43
    4.1485E+00,              !- Property Value 44
    4.1109E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3706E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    3.4408E+05,              !- Property Value 8
    3.4651E+05,              !- Property Value 9
    3.4895E+05,              !- Property Value 10
    3.5139E+05,              !- Property Value 11
    3.5384E+05,              !- Property Value 12
    3.5630E+05,              !- Property Value 13
    3.5876E+05,              !- Property Value 14
    3.6123E+05,              !- Property Value 15
    3.6372E+05,              !- Property Value 16
    3.6621E+05,              !- Property Value 17
    3.6871E+05,              !- Property Value 18
    3.7122E+05,              !- Property Value 19
    3.7375E+05,              !- Property Value 20
    3.7628E+05,              !- Property Value 21
    3.7883E+05,              !- Property Value 22
    3.8139E+05,              !- Property Value 23
    3.8396E+05,              !- Property Value 24
    3.8654E+05,              !- Property Value 25
    3.8914E+05,              !- Property Value 26
    3.9175E+05,              !- Property Value 27
    3.9438E+05,              !- Property Value 28
    3.9701E+05,              !- Property Value 29
    3.9966E+05,              !- Property Value 30
    4.0233E+05,              !- Property Value 31
    4.0501E+05,              !- Property Value 32
    4.0770E+05,              !- Property Value 33
    4.1040E+05,              !- Property Value 34
    4.1312E+05,              !- Property Value 35
    4.1586E+05,              !- Property Value 36
    4.1861E+05,              !- Property Value 37
    4.2137E+05,              !- Property Value 38
    4.2415E+05,              !- Property Value 39
    4.2694E+05,              !- Property Value 40
    4.2974E+05,              !- Property Value 41
    4.3256E+05,              !- Property Value 42
    4.3539E+05,              !- Property Value 43
    4.3824E+05,              !- Property Value 44
    4.4110E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3706E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    7.2920E+00,              !- Property Value 8
    7.1776E+00,              !- Property Value 9
    7.0676E+00,              !- Property Value 10
    6.9618E+00,              !- Property Value 11
    6.8599E+00,              !- Property Value 12
    6.7616E+00,              !- Property Value 13
    6.6667E+00,              !- Property Value 14
    6.5750E+00,              !- Property Value 15
    6.4863E+00,              !- Property Value 16
    6.4004E+00,              !- Property Value 17
    6.3171E+00,              !- Property Value 18
    6.2364E+00,              !- Property Value 19
    6.1581E+00,              !- Property Value 20
    6.0820E+00,              !- Property Value 21
    6.0081E+00,              !- Property Value 22
    5.9362E+00,              !- Property Value 23
    5.8662E+00,              !- Property Value 24
    5.7981E+00,              !- Property Value 25
    5.7317E+00,              !- Property Value 26
    5.6671E+00,              !- Property Value 27
    5.6040E+00,              !- Property Value 28
    5.5425E+00,              !- Property Value 29
    5.4824E+00,              !- Property Value 30
    5.4238E+00,              !- Property Value 31
    5.3665E+00,              !- Property Value 32
    5.3106E+00,              !- Property Value 33
    5.2559E+00,              !- Property Value 34
    5.2024E+00,              !- Property Value 35
    5.1501E+00,              !- Property Value 36
    5.0988E+00,              !- Property Value 37
    5.0487E+00,              !- Property Value 38
    4.9997E+00,              !- Property Value 39
    4.9516E+00,              !- Property Value 40
    4.9045E+00,              !- Property Value 41
    4.8584E+00,              !- Property Value 42
    4.8131E+00,              !- Property Value 43
    4.7688E+00,              !- Property Value 44
    4.7253E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5664E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    3.4587E+05,              !- Property Value 9
    3.4833E+05,              !- Property Value 10
    3.5080E+05,              !- Property Value 11
    3.5328E+05,              !- Property Value 12
    3.5576E+05,              !- Property Value 13
    3.5824E+05,              !- Property Value 14
    3.6074E+05,              !- Property Value 15
    3.6324E+05,              !- Property Value 16
    3.6575E+05,              !- Property Value 17
    3.6827E+05,              !- Property Value 18
    3.7080E+05,              !- Property Value 19
    3.7334E+05,              !- Property Value 20
    3.7589E+05,              !- Property Value 21
    3.7845E+05,              !- Property Value 22
    3.8102E+05,              !- Property Value 23
    3.8360E+05,              !- Property Value 24
    3.8620E+05,              !- Property Value 25
    3.8881E+05,              !- Property Value 26
    3.9143E+05,              !- Property Value 27
    3.9406E+05,              !- Property Value 28
    3.9671E+05,              !- Property Value 29
    3.9937E+05,              !- Property Value 30
    4.0204E+05,              !- Property Value 31
    4.0473E+05,              !- Property Value 32
    4.0743E+05,              !- Property Value 33
    4.1014E+05,              !- Property Value 34
    4.1287E+05,              !- Property Value 35
    4.1561E+05,              !- Property Value 36
    4.1836E+05,              !- Property Value 37
    4.2113E+05,              !- Property Value 38
    4.2391E+05,              !- Property Value 39
    4.2671E+05,              !- Property Value 40
    4.2952E+05,              !- Property Value 41
    4.3234E+05,              !- Property Value 42
    4.3518E+05,              !- Property Value 43
    4.3804E+05,              !- Property Value 44
    4.4090E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5664E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    8.2746E+00,              !- Property Value 9
    8.1440E+00,              !- Property Value 10
    8.0185E+00,              !- Property Value 11
    7.8979E+00,              !- Property Value 12
    7.7818E+00,              !- Property Value 13
    7.6699E+00,              !- Property Value 14
    7.5620E+00,              !- Property Value 15
    7.4577E+00,              !- Property Value 16
    7.3569E+00,              !- Property Value 17
    7.2593E+00,              !- Property Value 18
    7.1647E+00,              !- Property Value 19
    7.0731E+00,              !- Property Value 20
    6.9842E+00,              !- Property Value 21
    6.8979E+00,              !- Property Value 22
    6.8140E+00,              !- Property Value 23
    6.7325E+00,              !- Property Value 24
    6.6532E+00,              !- Property Value 25
    6.5760E+00,              !- Property Value 26
    6.5008E+00,              !- Property Value 27
    6.4275E+00,              !- Property Value 28
    6.3561E+00,              !- Property Value 29
    6.2864E+00,              !- Property Value 30
    6.2184E+00,              !- Property Value 31
    6.1521E+00,              !- Property Value 32
    6.0872E+00,              !- Property Value 33
    6.0239E+00,              !- Property Value 34
    5.9620E+00,              !- Property Value 35
    5.9015E+00,              !- Property Value 36
    5.8423E+00,              !- Property Value 37
    5.7843E+00,              !- Property Value 38
    5.7276E+00,              !- Property Value 39
    5.6721E+00,              !- Property Value 40
    5.6177E+00,              !- Property Value 41
    5.5645E+00,              !- Property Value 42
    5.5123E+00,              !- Property Value 43
    5.4611E+00,              !- Property Value 44
    5.4110E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7831E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    3.4764E+05,              !- Property Value 10
    3.5014E+05,              !- Property Value 11
    3.5264E+05,              !- Property Value 12
    3.5515E+05,              !- Property Value 13
    3.5766E+05,              !- Property Value 14
    3.6018E+05,              !- Property Value 15
    3.6270E+05,              !- Property Value 16
    3.6523E+05,              !- Property Value 17
    3.6777E+05,              !- Property Value 18
    3.7032E+05,              !- Property Value 19
    3.7288E+05,              !- Property Value 20
    3.7544E+05,              !- Property Value 21
    3.7802E+05,              !- Property Value 22
    3.8061E+05,              !- Property Value 23
    3.8321E+05,              !- Property Value 24
    3.8581E+05,              !- Property Value 25
    3.8843E+05,              !- Property Value 26
    3.9107E+05,              !- Property Value 27
    3.9371E+05,              !- Property Value 28
    3.9637E+05,              !- Property Value 29
    3.9904E+05,              !- Property Value 30
    4.0172E+05,              !- Property Value 31
    4.0442E+05,              !- Property Value 32
    4.0712E+05,              !- Property Value 33
    4.0985E+05,              !- Property Value 34
    4.1258E+05,              !- Property Value 35
    4.1533E+05,              !- Property Value 36
    4.1809E+05,              !- Property Value 37
    4.2087E+05,              !- Property Value 38
    4.2365E+05,              !- Property Value 39
    4.2646E+05,              !- Property Value 40
    4.2927E+05,              !- Property Value 41
    4.3210E+05,              !- Property Value 42
    4.3495E+05,              !- Property Value 43
    4.3781E+05,              !- Property Value 44
    4.4068E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7831E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    9.3575E+00,              !- Property Value 10
    9.2086E+00,              !- Property Value 11
    9.0659E+00,              !- Property Value 12
    8.9287E+00,              !- Property Value 13
    8.7968E+00,              !- Property Value 14
    8.6697E+00,              !- Property Value 15
    8.5472E+00,              !- Property Value 16
    8.4289E+00,              !- Property Value 17
    8.3146E+00,              !- Property Value 18
    8.2040E+00,              !- Property Value 19
    8.0969E+00,              !- Property Value 20
    7.9932E+00,              !- Property Value 21
    7.8926E+00,              !- Property Value 22
    7.7949E+00,              !- Property Value 23
    7.7001E+00,              !- Property Value 24
    7.6079E+00,              !- Property Value 25
    7.5182E+00,              !- Property Value 26
    7.4310E+00,              !- Property Value 27
    7.3461E+00,              !- Property Value 28
    7.2633E+00,              !- Property Value 29
    7.1826E+00,              !- Property Value 30
    7.1040E+00,              !- Property Value 31
    7.0272E+00,              !- Property Value 32
    6.9523E+00,              !- Property Value 33
    6.8792E+00,              !- Property Value 34
    6.8077E+00,              !- Property Value 35
    6.7378E+00,              !- Property Value 36
    6.6696E+00,              !- Property Value 37
    6.6028E+00,              !- Property Value 38
    6.5375E+00,              !- Property Value 39
    6.4735E+00,              !- Property Value 40
    6.4109E+00,              !- Property Value 41
    6.3496E+00,              !- Property Value 42
    6.2896E+00,              !- Property Value 43
    6.2307E+00,              !- Property Value 44
    6.1731E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0223E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    3.4940E+05,              !- Property Value 11
    3.5194E+05,              !- Property Value 12
    3.5447E+05,              !- Property Value 13
    3.5701E+05,              !- Property Value 14
    3.5956E+05,              !- Property Value 15
    3.6211E+05,              !- Property Value 16
    3.6466E+05,              !- Property Value 17
    3.6722E+05,              !- Property Value 18
    3.6979E+05,              !- Property Value 19
    3.7237E+05,              !- Property Value 20
    3.7495E+05,              !- Property Value 21
    3.7755E+05,              !- Property Value 22
    3.8015E+05,              !- Property Value 23
    3.8276E+05,              !- Property Value 24
    3.8539E+05,              !- Property Value 25
    3.8802E+05,              !- Property Value 26
    3.9067E+05,              !- Property Value 27
    3.9332E+05,              !- Property Value 28
    3.9599E+05,              !- Property Value 29
    3.9867E+05,              !- Property Value 30
    4.0137E+05,              !- Property Value 31
    4.0407E+05,              !- Property Value 32
    4.0679E+05,              !- Property Value 33
    4.0952E+05,              !- Property Value 34
    4.1226E+05,              !- Property Value 35
    4.1502E+05,              !- Property Value 36
    4.1779E+05,              !- Property Value 37
    4.2057E+05,              !- Property Value 38
    4.2337E+05,              !- Property Value 39
    4.2618E+05,              !- Property Value 40
    4.2900E+05,              !- Property Value 41
    4.3184E+05,              !- Property Value 42
    4.3469E+05,              !- Property Value 43
    4.3755E+05,              !- Property Value 44
    4.4043E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0223E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    1.0549E+01,              !- Property Value 11
    1.0379E+01,              !- Property Value 12
    1.0217E+01,              !- Property Value 13
    1.0062E+01,              !- Property Value 14
    9.9120E+00,              !- Property Value 15
    9.7680E+00,              !- Property Value 16
    9.6292E+00,              !- Property Value 17
    9.4954E+00,              !- Property Value 18
    9.3661E+00,              !- Property Value 19
    9.2410E+00,              !- Property Value 20
    9.1201E+00,              !- Property Value 21
    9.0029E+00,              !- Property Value 22
    8.8893E+00,              !- Property Value 23
    8.7791E+00,              !- Property Value 24
    8.6721E+00,              !- Property Value 25
    8.5681E+00,              !- Property Value 26
    8.4671E+00,              !- Property Value 27
    8.3687E+00,              !- Property Value 28
    8.2730E+00,              !- Property Value 29
    8.1798E+00,              !- Property Value 30
    8.0890E+00,              !- Property Value 31
    8.0004E+00,              !- Property Value 32
    7.9140E+00,              !- Property Value 33
    7.8297E+00,              !- Property Value 34
    7.7474E+00,              !- Property Value 35
    7.6670E+00,              !- Property Value 36
    7.5884E+00,              !- Property Value 37
    7.5116E+00,              !- Property Value 38
    7.4365E+00,              !- Property Value 39
    7.3630E+00,              !- Property Value 40
    7.2911E+00,              !- Property Value 41
    7.2208E+00,              !- Property Value 42
    7.1519E+00,              !- Property Value 43
    7.0844E+00,              !- Property Value 44
    7.0182E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2856E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    3.5114E+05,              !- Property Value 12
    3.5372E+05,              !- Property Value 13
    3.5629E+05,              !- Property Value 14
    3.5886E+05,              !- Property Value 15
    3.6144E+05,              !- Property Value 16
    3.6402E+05,              !- Property Value 17
    3.6661E+05,              !- Property Value 18
    3.6920E+05,              !- Property Value 19
    3.7180E+05,              !- Property Value 20
    3.7441E+05,              !- Property Value 21
    3.7702E+05,              !- Property Value 22
    3.7964E+05,              !- Property Value 23
    3.8227E+05,              !- Property Value 24
    3.8491E+05,              !- Property Value 25
    3.8756E+05,              !- Property Value 26
    3.9022E+05,              !- Property Value 27
    3.9289E+05,              !- Property Value 28
    3.9557E+05,              !- Property Value 29
    3.9827E+05,              !- Property Value 30
    4.0097E+05,              !- Property Value 31
    4.0369E+05,              !- Property Value 32
    4.0642E+05,              !- Property Value 33
    4.0916E+05,              !- Property Value 34
    4.1191E+05,              !- Property Value 35
    4.1468E+05,              !- Property Value 36
    4.1746E+05,              !- Property Value 37
    4.2025E+05,              !- Property Value 38
    4.2305E+05,              !- Property Value 39
    4.2587E+05,              !- Property Value 40
    4.2870E+05,              !- Property Value 41
    4.3154E+05,              !- Property Value 42
    4.3440E+05,              !- Property Value 43
    4.3727E+05,              !- Property Value 44
    4.4016E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2856E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    1.1857E+01,              !- Property Value 12
    1.1665E+01,              !- Property Value 13
    1.1481E+01,              !- Property Value 14
    1.1304E+01,              !- Property Value 15
    1.1135E+01,              !- Property Value 16
    1.0972E+01,              !- Property Value 17
    1.0815E+01,              !- Property Value 18
    1.0664E+01,              !- Property Value 19
    1.0518E+01,              !- Property Value 20
    1.0377E+01,              !- Property Value 21
    1.0241E+01,              !- Property Value 22
    1.0109E+01,              !- Property Value 23
    9.9806E+00,              !- Property Value 24
    9.8565E+00,              !- Property Value 25
    9.7361E+00,              !- Property Value 26
    9.6191E+00,              !- Property Value 27
    9.5054E+00,              !- Property Value 28
    9.3949E+00,              !- Property Value 29
    9.2873E+00,              !- Property Value 30
    9.1825E+00,              !- Property Value 31
    9.0805E+00,              !- Property Value 32
    8.9810E+00,              !- Property Value 33
    8.8840E+00,              !- Property Value 34
    8.7894E+00,              !- Property Value 35
    8.6970E+00,              !- Property Value 36
    8.6067E+00,              !- Property Value 37
    8.5186E+00,              !- Property Value 38
    8.4324E+00,              !- Property Value 39
    8.3482E+00,              !- Property Value 40
    8.2658E+00,              !- Property Value 41
    8.1852E+00,              !- Property Value 42
    8.1063E+00,              !- Property Value 43
    8.0290E+00,              !- Property Value 44
    7.9534E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5743E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    3.5287E+05,              !- Property Value 13
    3.5548E+05,              !- Property Value 14
    3.5809E+05,              !- Property Value 15
    3.6070E+05,              !- Property Value 16
    3.6331E+05,              !- Property Value 17
    3.6593E+05,              !- Property Value 18
    3.6855E+05,              !- Property Value 19
    3.7117E+05,              !- Property Value 20
    3.7380E+05,              !- Property Value 21
    3.7643E+05,              !- Property Value 22
    3.7908E+05,              !- Property Value 23
    3.8173E+05,              !- Property Value 24
    3.8439E+05,              !- Property Value 25
    3.8705E+05,              !- Property Value 26
    3.8973E+05,              !- Property Value 27
    3.9242E+05,              !- Property Value 28
    3.9511E+05,              !- Property Value 29
    3.9782E+05,              !- Property Value 30
    4.0054E+05,              !- Property Value 31
    4.0327E+05,              !- Property Value 32
    4.0601E+05,              !- Property Value 33
    4.0876E+05,              !- Property Value 34
    4.1152E+05,              !- Property Value 35
    4.1430E+05,              !- Property Value 36
    4.1709E+05,              !- Property Value 37
    4.1989E+05,              !- Property Value 38
    4.2270E+05,              !- Property Value 39
    4.2553E+05,              !- Property Value 40
    4.2837E+05,              !- Property Value 41
    4.3122E+05,              !- Property Value 42
    4.3408E+05,              !- Property Value 43
    4.3696E+05,              !- Property Value 44
    4.3985E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5743E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    1.3289E+01,              !- Property Value 13
    1.3071E+01,              !- Property Value 14
    1.2862E+01,              !- Property Value 15
    1.2663E+01,              !- Property Value 16
    1.2471E+01,              !- Property Value 17
    1.2288E+01,              !- Property Value 18
    1.2111E+01,              !- Property Value 19
    1.1940E+01,              !- Property Value 20
    1.1776E+01,              !- Property Value 21
    1.1617E+01,              !- Property Value 22
    1.1464E+01,              !- Property Value 23
    1.1315E+01,              !- Property Value 24
    1.1171E+01,              !- Property Value 25
    1.1032E+01,              !- Property Value 26
    1.0897E+01,              !- Property Value 27
    1.0765E+01,              !- Property Value 28
    1.0638E+01,              !- Property Value 29
    1.0514E+01,              !- Property Value 30
    1.0393E+01,              !- Property Value 31
    1.0276E+01,              !- Property Value 32
    1.0161E+01,              !- Property Value 33
    1.0050E+01,              !- Property Value 34
    9.9412E+00,              !- Property Value 35
    9.8352E+00,              !- Property Value 36
    9.7318E+00,              !- Property Value 37
    9.6308E+00,              !- Property Value 38
    9.5322E+00,              !- Property Value 39
    9.4358E+00,              !- Property Value 40
    9.3415E+00,              !- Property Value 41
    9.2494E+00,              !- Property Value 42
    9.1592E+00,              !- Property Value 43
    9.0710E+00,              !- Property Value 44
    8.9847E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8902E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    3.5458E+05,              !- Property Value 14
    3.5723E+05,              !- Property Value 15
    3.5988E+05,              !- Property Value 16
    3.6252E+05,              !- Property Value 17
    3.6517E+05,              !- Property Value 18
    3.6782E+05,              !- Property Value 19
    3.7047E+05,              !- Property Value 20
    3.7313E+05,              !- Property Value 21
    3.7579E+05,              !- Property Value 22
    3.7845E+05,              !- Property Value 23
    3.8112E+05,              !- Property Value 24
    3.8380E+05,              !- Property Value 25
    3.8649E+05,              !- Property Value 26
    3.8919E+05,              !- Property Value 27
    3.9189E+05,              !- Property Value 28
    3.9460E+05,              !- Property Value 29
    3.9733E+05,              !- Property Value 30
    4.0006E+05,              !- Property Value 31
    4.0280E+05,              !- Property Value 32
    4.0556E+05,              !- Property Value 33
    4.0832E+05,              !- Property Value 34
    4.1110E+05,              !- Property Value 35
    4.1388E+05,              !- Property Value 36
    4.1668E+05,              !- Property Value 37
    4.1950E+05,              !- Property Value 38
    4.2232E+05,              !- Property Value 39
    4.2515E+05,              !- Property Value 40
    4.2800E+05,              !- Property Value 41
    4.3086E+05,              !- Property Value 42
    4.3374E+05,              !- Property Value 43
    4.3662E+05,              !- Property Value 44
    4.3952E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8902E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    1.4854E+01,              !- Property Value 14
    1.4608E+01,              !- Property Value 15
    1.4372E+01,              !- Property Value 16
    1.4147E+01,              !- Property Value 17
    1.3931E+01,              !- Property Value 18
    1.3723E+01,              !- Property Value 19
    1.3524E+01,              !- Property Value 20
    1.3332E+01,              !- Property Value 21
    1.3147E+01,              !- Property Value 22
    1.2969E+01,              !- Property Value 23
    1.2796E+01,              !- Property Value 24
    1.2630E+01,              !- Property Value 25
    1.2468E+01,              !- Property Value 26
    1.2312E+01,              !- Property Value 27
    1.2161E+01,              !- Property Value 28
    1.2013E+01,              !- Property Value 29
    1.1871E+01,              !- Property Value 30
    1.1732E+01,              !- Property Value 31
    1.1597E+01,              !- Property Value 32
    1.1466E+01,              !- Property Value 33
    1.1338E+01,              !- Property Value 34
    1.1213E+01,              !- Property Value 35
    1.1092E+01,              !- Property Value 36
    1.0973E+01,              !- Property Value 37
    1.0858E+01,              !- Property Value 38
    1.0745E+01,              !- Property Value 39
    1.0635E+01,              !- Property Value 40
    1.0527E+01,              !- Property Value 41
    1.0422E+01,              !- Property Value 42
    1.0319E+01,              !- Property Value 43
    1.0219E+01,              !- Property Value 44
    1.0120E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2348E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    3.5626E+05,              !- Property Value 15
    3.5896E+05,              !- Property Value 16
    3.6164E+05,              !- Property Value 17
    3.6433E+05,              !- Property Value 18
    3.6701E+05,              !- Property Value 19
    3.6970E+05,              !- Property Value 20
    3.7238E+05,              !- Property Value 21
    3.7507E+05,              !- Property Value 22
    3.7776E+05,              !- Property Value 23
    3.8046E+05,              !- Property Value 24
    3.8316E+05,              !- Property Value 25
    3.8587E+05,              !- Property Value 26
    3.8859E+05,              !- Property Value 27
    3.9131E+05,              !- Property Value 28
    3.9404E+05,              !- Property Value 29
    3.9678E+05,              !- Property Value 30
    3.9953E+05,              !- Property Value 31
    4.0229E+05,              !- Property Value 32
    4.0506E+05,              !- Property Value 33
    4.0784E+05,              !- Property Value 34
    4.1063E+05,              !- Property Value 35
    4.1343E+05,              !- Property Value 36
    4.1624E+05,              !- Property Value 37
    4.1906E+05,              !- Property Value 38
    4.2190E+05,              !- Property Value 39
    4.2474E+05,              !- Property Value 40
    4.2760E+05,              !- Property Value 41
    4.3047E+05,              !- Property Value 42
    4.3336E+05,              !- Property Value 43
    4.3625E+05,              !- Property Value 44
    4.3916E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2348E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    1.6563E+01,              !- Property Value 15
    1.6284E+01,              !- Property Value 16
    1.6017E+01,              !- Property Value 17
    1.5763E+01,              !- Property Value 18
    1.5520E+01,              !- Property Value 19
    1.5286E+01,              !- Property Value 20
    1.5062E+01,              !- Property Value 21
    1.4847E+01,              !- Property Value 22
    1.4639E+01,              !- Property Value 23
    1.4439E+01,              !- Property Value 24
    1.4245E+01,              !- Property Value 25
    1.4059E+01,              !- Property Value 26
    1.3878E+01,              !- Property Value 27
    1.3703E+01,              !- Property Value 28
    1.3534E+01,              !- Property Value 29
    1.3369E+01,              !- Property Value 30
    1.3210E+01,              !- Property Value 31
    1.3055E+01,              !- Property Value 32
    1.2904E+01,              !- Property Value 33
    1.2757E+01,              !- Property Value 34
    1.2615E+01,              !- Property Value 35
    1.2476E+01,              !- Property Value 36
    1.2340E+01,              !- Property Value 37
    1.2208E+01,              !- Property Value 38
    1.2079E+01,              !- Property Value 39
    1.1954E+01,              !- Property Value 40
    1.1831E+01,              !- Property Value 41
    1.1711E+01,              !- Property Value 42
    1.1594E+01,              !- Property Value 43
    1.1480E+01,              !- Property Value 44
    1.1368E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.6099E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    3.5793E+05,              !- Property Value 16
    3.6066E+05,              !- Property Value 17
    3.6339E+05,              !- Property Value 18
    3.6611E+05,              !- Property Value 19
    3.6884E+05,              !- Property Value 20
    3.7156E+05,              !- Property Value 21
    3.7428E+05,              !- Property Value 22
    3.7700E+05,              !- Property Value 23
    3.7972E+05,              !- Property Value 24
    3.8245E+05,              !- Property Value 25
    3.8519E+05,              !- Property Value 26
    3.8793E+05,              !- Property Value 27
    3.9067E+05,              !- Property Value 28
    3.9342E+05,              !- Property Value 29
    3.9618E+05,              !- Property Value 30
    3.9895E+05,              !- Property Value 31
    4.0173E+05,              !- Property Value 32
    4.0451E+05,              !- Property Value 33
    4.0731E+05,              !- Property Value 34
    4.1011E+05,              !- Property Value 35
    4.1293E+05,              !- Property Value 36
    4.1575E+05,              !- Property Value 37
    4.1859E+05,              !- Property Value 38
    4.2144E+05,              !- Property Value 39
    4.2429E+05,              !- Property Value 40
    4.2716E+05,              !- Property Value 41
    4.3004E+05,              !- Property Value 42
    4.3294E+05,              !- Property Value 43
    4.3584E+05,              !- Property Value 44
    4.3876E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.6099E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    1.8425E+01,              !- Property Value 16
    1.8109E+01,              !- Property Value 17
    1.7809E+01,              !- Property Value 18
    1.7522E+01,              !- Property Value 19
    1.7248E+01,              !- Property Value 20
    1.6986E+01,              !- Property Value 21
    1.6734E+01,              !- Property Value 22
    1.6492E+01,              !- Property Value 23
    1.6259E+01,              !- Property Value 24
    1.6035E+01,              !- Property Value 25
    1.5819E+01,              !- Property Value 26
    1.5610E+01,              !- Property Value 27
    1.5408E+01,              !- Property Value 28
    1.5212E+01,              !- Property Value 29
    1.5023E+01,              !- Property Value 30
    1.4839E+01,              !- Property Value 31
    1.4661E+01,              !- Property Value 32
    1.4488E+01,              !- Property Value 33
    1.4320E+01,              !- Property Value 34
    1.4157E+01,              !- Property Value 35
    1.3998E+01,              !- Property Value 36
    1.3843E+01,              !- Property Value 37
    1.3693E+01,              !- Property Value 38
    1.3546E+01,              !- Property Value 39
    1.3403E+01,              !- Property Value 40
    1.3263E+01,              !- Property Value 41
    1.3127E+01,              !- Property Value 42
    1.2993E+01,              !- Property Value 43
    1.2863E+01,              !- Property Value 44
    1.2736E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.0171E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    3.5957E+05,              !- Property Value 17
    3.6235E+05,              !- Property Value 18
    3.6512E+05,              !- Property Value 19
    3.6788E+05,              !- Property Value 20
    3.7064E+05,              !- Property Value 21
    3.7340E+05,              !- Property Value 22
    3.7615E+05,              !- Property Value 23
    3.7891E+05,              !- Property Value 24
    3.8167E+05,              !- Property Value 25
    3.8443E+05,              !- Property Value 26
    3.8720E+05,              !- Property Value 27
    3.8997E+05,              !- Property Value 28
    3.9274E+05,              !- Property Value 29
    3.9552E+05,              !- Property Value 30
    3.9831E+05,              !- Property Value 31
    4.0111E+05,              !- Property Value 32
    4.0391E+05,              !- Property Value 33
    4.0673E+05,              !- Property Value 34
    4.0955E+05,              !- Property Value 35
    4.1238E+05,              !- Property Value 36
    4.1522E+05,              !- Property Value 37
    4.1807E+05,              !- Property Value 38
    4.2093E+05,              !- Property Value 39
    4.2380E+05,              !- Property Value 40
    4.2668E+05,              !- Property Value 41
    4.2958E+05,              !- Property Value 42
    4.3248E+05,              !- Property Value 43
    4.3540E+05,              !- Property Value 44
    4.3832E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.0171E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    2.0452E+01,              !- Property Value 17
    2.0095E+01,              !- Property Value 18
    1.9756E+01,              !- Property Value 19
    1.9433E+01,              !- Property Value 20
    1.9124E+01,              !- Property Value 21
    1.8830E+01,              !- Property Value 22
    1.8547E+01,              !- Property Value 23
    1.8276E+01,              !- Property Value 24
    1.8015E+01,              !- Property Value 25
    1.7764E+01,              !- Property Value 26
    1.7522E+01,              !- Property Value 27
    1.7289E+01,              !- Property Value 28
    1.7064E+01,              !- Property Value 29
    1.6846E+01,              !- Property Value 30
    1.6635E+01,              !- Property Value 31
    1.6430E+01,              !- Property Value 32
    1.6232E+01,              !- Property Value 33
    1.6039E+01,              !- Property Value 34
    1.5852E+01,              !- Property Value 35
    1.5671E+01,              !- Property Value 36
    1.5494E+01,              !- Property Value 37
    1.5322E+01,              !- Property Value 38
    1.5155E+01,              !- Property Value 39
    1.4992E+01,              !- Property Value 40
    1.4833E+01,              !- Property Value 41
    1.4678E+01,              !- Property Value 42
    1.4526E+01,              !- Property Value 43
    1.4378E+01,              !- Property Value 44
    1.4234E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.4582E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    3.6118E+05,              !- Property Value 18
    3.6400E+05,              !- Property Value 19
    3.6682E+05,              !- Property Value 20
    3.6962E+05,              !- Property Value 21
    3.7243E+05,              !- Property Value 22
    3.7522E+05,              !- Property Value 23
    3.7802E+05,              !- Property Value 24
    3.8081E+05,              !- Property Value 25
    3.8360E+05,              !- Property Value 26
    3.8640E+05,              !- Property Value 27
    3.8919E+05,              !- Property Value 28
    3.9200E+05,              !- Property Value 29
    3.9480E+05,              !- Property Value 30
    3.9761E+05,              !- Property Value 31
    4.0043E+05,              !- Property Value 32
    4.0326E+05,              !- Property Value 33
    4.0609E+05,              !- Property Value 34
    4.0893E+05,              !- Property Value 35
    4.1178E+05,              !- Property Value 36
    4.1464E+05,              !- Property Value 37
    4.1750E+05,              !- Property Value 38
    4.2038E+05,              !- Property Value 39
    4.2326E+05,              !- Property Value 40
    4.2616E+05,              !- Property Value 41
    4.2907E+05,              !- Property Value 42
    4.3198E+05,              !- Property Value 43
    4.3491E+05,              !- Property Value 44
    4.3785E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.4582E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    2.2655E+01,              !- Property Value 18
    2.2251E+01,              !- Property Value 19
    2.1869E+01,              !- Property Value 20
    2.1505E+01,              !- Property Value 21
    2.1159E+01,              !- Property Value 22
    2.0828E+01,              !- Property Value 23
    2.0511E+01,              !- Property Value 24
    2.0207E+01,              !- Property Value 25
    1.9916E+01,              !- Property Value 26
    1.9635E+01,              !- Property Value 27
    1.9365E+01,              !- Property Value 28
    1.9105E+01,              !- Property Value 29
    1.8854E+01,              !- Property Value 30
    1.8611E+01,              !- Property Value 31
    1.8376E+01,              !- Property Value 32
    1.8148E+01,              !- Property Value 33
    1.7928E+01,              !- Property Value 34
    1.7714E+01,              !- Property Value 35
    1.7506E+01,              !- Property Value 36
    1.7305E+01,              !- Property Value 37
    1.7108E+01,              !- Property Value 38
    1.6918E+01,              !- Property Value 39
    1.6732E+01,              !- Property Value 40
    1.6551E+01,              !- Property Value 41
    1.6375E+01,              !- Property Value 42
    1.6203E+01,              !- Property Value 43
    1.6036E+01,              !- Property Value 44
    1.5872E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.9349E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    3.6276E+05,              !- Property Value 19
    3.6563E+05,              !- Property Value 20
    3.6849E+05,              !- Property Value 21
    3.7135E+05,              !- Property Value 22
    3.7419E+05,              !- Property Value 23
    3.7702E+05,              !- Property Value 24
    3.7986E+05,              !- Property Value 25
    3.8269E+05,              !- Property Value 26
    3.8551E+05,              !- Property Value 27
    3.8834E+05,              !- Property Value 28
    3.9118E+05,              !- Property Value 29
    3.9401E+05,              !- Property Value 30
    3.9685E+05,              !- Property Value 31
    3.9969E+05,              !- Property Value 32
    4.0254E+05,              !- Property Value 33
    4.0539E+05,              !- Property Value 34
    4.0825E+05,              !- Property Value 35
    4.1112E+05,              !- Property Value 36
    4.1400E+05,              !- Property Value 37
    4.1688E+05,              !- Property Value 38
    4.1977E+05,              !- Property Value 39
    4.2268E+05,              !- Property Value 40
    4.2559E+05,              !- Property Value 41
    4.2851E+05,              !- Property Value 42
    4.3144E+05,              !- Property Value 43
    4.3438E+05,              !- Property Value 44
    4.3733E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.9349E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    2.5046E+01,              !- Property Value 19
    2.4591E+01,              !- Property Value 20
    2.4160E+01,              !- Property Value 21
    2.3750E+01,              !- Property Value 22
    2.3361E+01,              !- Property Value 23
    2.2990E+01,              !- Property Value 24
    2.2635E+01,              !- Property Value 25
    2.2295E+01,              !- Property Value 26
    2.1970E+01,              !- Property Value 27
    2.1657E+01,              !- Property Value 28
    2.1355E+01,              !- Property Value 29
    2.1065E+01,              !- Property Value 30
    2.0785E+01,              !- Property Value 31
    2.0515E+01,              !- Property Value 32
    2.0254E+01,              !- Property Value 33
    2.0001E+01,              !- Property Value 34
    1.9756E+01,              !- Property Value 35
    1.9519E+01,              !- Property Value 36
    1.9289E+01,              !- Property Value 37
    1.9065E+01,              !- Property Value 38
    1.8848E+01,              !- Property Value 39
    1.8636E+01,              !- Property Value 40
    1.8431E+01,              !- Property Value 41
    1.8231E+01,              !- Property Value 42
    1.8036E+01,              !- Property Value 43
    1.7846E+01,              !- Property Value 44
    1.7660E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    5.4492E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    3.6430E+05,              !- Property Value 20
    3.6723E+05,              !- Property Value 21
    3.7014E+05,              !- Property Value 22
    3.7304E+05,              !- Property Value 23
    3.7593E+05,              !- Property Value 24
    3.7880E+05,              !- Property Value 25
    3.8168E+05,              !- Property Value 26
    3.8454E+05,              !- Property Value 27
    3.8741E+05,              !- Property Value 28
    3.9027E+05,              !- Property Value 29
    3.9314E+05,              !- Property Value 30
    3.9601E+05,              !- Property Value 31
    3.9888E+05,              !- Property Value 32
    4.0175E+05,              !- Property Value 33
    4.0463E+05,              !- Property Value 34
    4.0752E+05,              !- Property Value 35
    4.1041E+05,              !- Property Value 36
    4.1330E+05,              !- Property Value 37
    4.1621E+05,              !- Property Value 38
    4.1912E+05,              !- Property Value 39
    4.2204E+05,              !- Property Value 40
    4.2497E+05,              !- Property Value 41
    4.2790E+05,              !- Property Value 42
    4.3085E+05,              !- Property Value 43
    4.3381E+05,              !- Property Value 44
    4.3677E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    5.4492E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    2.7642E+01,              !- Property Value 20
    2.7127E+01,              !- Property Value 21
    2.6641E+01,              !- Property Value 22
    2.6181E+01,              !- Property Value 23
    2.5744E+01,              !- Property Value 24
    2.5328E+01,              !- Property Value 25
    2.4930E+01,              !- Property Value 26
    2.4551E+01,              !- Property Value 27
    2.4187E+01,              !- Property Value 28
    2.3838E+01,              !- Property Value 29
    2.3502E+01,              !- Property Value 30
    2.3179E+01,              !- Property Value 31
    2.2868E+01,              !- Property Value 32
    2.2567E+01,              !- Property Value 33
    2.2277E+01,              !- Property Value 34
    2.1997E+01,              !- Property Value 35
    2.1725E+01,              !- Property Value 36
    2.1462E+01,              !- Property Value 37
    2.1207E+01,              !- Property Value 38
    2.0959E+01,              !- Property Value 39
    2.0719E+01,              !- Property Value 40
    2.0485E+01,              !- Property Value 41
    2.0258E+01,              !- Property Value 42
    2.0037E+01,              !- Property Value 43
    1.9821E+01,              !- Property Value 44
    1.9611E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.0027E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    3.6582E+05,              !- Property Value 21
    3.6880E+05,              !- Property Value 22
    3.7176E+05,              !- Property Value 23
    3.7471E+05,              !- Property Value 24
    3.7764E+05,              !- Property Value 25
    3.8056E+05,              !- Property Value 26
    3.8347E+05,              !- Property Value 27
    3.8638E+05,              !- Property Value 28
    3.8928E+05,              !- Property Value 29
    3.9219E+05,              !- Property Value 30
    3.9509E+05,              !- Property Value 31
    3.9799E+05,              !- Property Value 32
    4.0089E+05,              !- Property Value 33
    4.0380E+05,              !- Property Value 34
    4.0671E+05,              !- Property Value 35
    4.0962E+05,              !- Property Value 36
    4.1254E+05,              !- Property Value 37
    4.1547E+05,              !- Property Value 38
    4.1840E+05,              !- Property Value 39
    4.2134E+05,              !- Property Value 40
    4.2429E+05,              !- Property Value 41
    4.2724E+05,              !- Property Value 42
    4.3021E+05,              !- Property Value 43
    4.3318E+05,              !- Property Value 44
    4.3616E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.0027E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    3.0456E+01,              !- Property Value 21
    2.9874E+01,              !- Property Value 22
    2.9326E+01,              !- Property Value 23
    2.8808E+01,              !- Property Value 24
    2.8317E+01,              !- Property Value 25
    2.7851E+01,              !- Property Value 26
    2.7406E+01,              !- Property Value 27
    2.6982E+01,              !- Property Value 28
    2.6576E+01,              !- Property Value 29
    2.6187E+01,              !- Property Value 30
    2.5813E+01,              !- Property Value 31
    2.5454E+01,              !- Property Value 32
    2.5108E+01,              !- Property Value 33
    2.4774E+01,              !- Property Value 34
    2.4453E+01,              !- Property Value 35
    2.4141E+01,              !- Property Value 36
    2.3841E+01,              !- Property Value 37
    2.3549E+01,              !- Property Value 38
    2.3267E+01,              !- Property Value 39
    2.2993E+01,              !- Property Value 40
    2.2727E+01,              !- Property Value 41
    2.2469E+01,              !- Property Value 42
    2.2218E+01,              !- Property Value 43
    2.1974E+01,              !- Property Value 44
    2.1737E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5975E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    3.6729E+05,              !- Property Value 22
    3.7033E+05,              !- Property Value 23
    3.7335E+05,              !- Property Value 24
    3.7635E+05,              !- Property Value 25
    3.7932E+05,              !- Property Value 26
    3.8229E+05,              !- Property Value 27
    3.8525E+05,              !- Property Value 28
    3.8819E+05,              !- Property Value 29
    3.9114E+05,              !- Property Value 30
    3.9408E+05,              !- Property Value 31
    3.9701E+05,              !- Property Value 32
    3.9995E+05,              !- Property Value 33
    4.0289E+05,              !- Property Value 34
    4.0583E+05,              !- Property Value 35
    4.0877E+05,              !- Property Value 36
    4.1172E+05,              !- Property Value 37
    4.1467E+05,              !- Property Value 38
    4.1762E+05,              !- Property Value 39
    4.2058E+05,              !- Property Value 40
    4.2355E+05,              !- Property Value 41
    4.2653E+05,              !- Property Value 42
    4.2951E+05,              !- Property Value 43
    4.3250E+05,              !- Property Value 44
    4.3550E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5975E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    3.3506E+01,              !- Property Value 22
    3.2848E+01,              !- Property Value 23
    3.2229E+01,              !- Property Value 24
    3.1646E+01,              !- Property Value 25
    3.1095E+01,              !- Property Value 26
    3.0573E+01,              !- Property Value 27
    3.0075E+01,              !- Property Value 28
    2.9601E+01,              !- Property Value 29
    2.9149E+01,              !- Property Value 30
    2.8715E+01,              !- Property Value 31
    2.8299E+01,              !- Property Value 32
    2.7900E+01,              !- Property Value 33
    2.7516E+01,              !- Property Value 34
    2.7146E+01,              !- Property Value 35
    2.6789E+01,              !- Property Value 36
    2.6445E+01,              !- Property Value 37
    2.6112E+01,              !- Property Value 38
    2.5790E+01,              !- Property Value 39
    2.5478E+01,              !- Property Value 40
    2.5175E+01,              !- Property Value 41
    2.4882E+01,              !- Property Value 42
    2.4597E+01,              !- Property Value 43
    2.4321E+01,              !- Property Value 44
    2.4052E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.2356E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    3.6873E+05,              !- Property Value 23
    3.7183E+05,              !- Property Value 24
    3.7490E+05,              !- Property Value 25
    3.7795E+05,              !- Property Value 26
    3.8098E+05,              !- Property Value 27
    3.8399E+05,              !- Property Value 28
    3.8699E+05,              !- Property Value 29
    3.8998E+05,              !- Property Value 30
    3.9297E+05,              !- Property Value 31
    3.9594E+05,              !- Property Value 32
    3.9892E+05,              !- Property Value 33
    4.0189E+05,              !- Property Value 34
    4.0487E+05,              !- Property Value 35
    4.0784E+05,              !- Property Value 36
    4.1081E+05,              !- Property Value 37
    4.1379E+05,              !- Property Value 38
    4.1677E+05,              !- Property Value 39
    4.1976E+05,              !- Property Value 40
    4.2275E+05,              !- Property Value 41
    4.2575E+05,              !- Property Value 42
    4.2875E+05,              !- Property Value 43
    4.3176E+05,              !- Property Value 44
    4.3478E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.2356E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    3.6812E+01,              !- Property Value 23
    3.6066E+01,              !- Property Value 24
    3.5368E+01,              !- Property Value 25
    3.4712E+01,              !- Property Value 26
    3.4093E+01,              !- Property Value 27
    3.3507E+01,              !- Property Value 28
    3.2951E+01,              !- Property Value 29
    3.2421E+01,              !- Property Value 30
    3.1917E+01,              !- Property Value 31
    3.1434E+01,              !- Property Value 32
    3.0972E+01,              !- Property Value 33
    3.0528E+01,              !- Property Value 34
    3.0102E+01,              !- Property Value 35
    2.9692E+01,              !- Property Value 36
    2.9297E+01,              !- Property Value 37
    2.8916E+01,              !- Property Value 38
    2.8548E+01,              !- Property Value 39
    2.8192E+01,              !- Property Value 40
    2.7847E+01,              !- Property Value 41
    2.7514E+01,              !- Property Value 42
    2.7190E+01,              !- Property Value 43
    2.6876E+01,              !- Property Value 44
    2.6571E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.9188E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    3.7011E+05,              !- Property Value 24
    3.7328E+05,              !- Property Value 25
    3.7642E+05,              !- Property Value 26
    3.7952E+05,              !- Property Value 27
    3.8260E+05,              !- Property Value 28
    3.8566E+05,              !- Property Value 29
    3.8871E+05,              !- Property Value 30
    3.9174E+05,              !- Property Value 31
    3.9477E+05,              !- Property Value 32
    3.9779E+05,              !- Property Value 33
    4.0080E+05,              !- Property Value 34
    4.0381E+05,              !- Property Value 35
    4.0682E+05,              !- Property Value 36
    4.0983E+05,              !- Property Value 37
    4.1284E+05,              !- Property Value 38
    4.1585E+05,              !- Property Value 39
    4.1887E+05,              !- Property Value 40
    4.2188E+05,              !- Property Value 41
    4.2491E+05,              !- Property Value 42
    4.2793E+05,              !- Property Value 43
    4.3096E+05,              !- Property Value 44
    4.3400E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.9188E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    4.0392E+01,              !- Property Value 24
    3.9546E+01,              !- Property Value 25
    3.8757E+01,              !- Property Value 26
    3.8018E+01,              !- Property Value 27
    3.7323E+01,              !- Property Value 28
    3.6667E+01,              !- Property Value 29
    3.6045E+01,              !- Property Value 30
    3.5454E+01,              !- Property Value 31
    3.4891E+01,              !- Property Value 32
    3.4354E+01,              !- Property Value 33
    3.3840E+01,              !- Property Value 34
    3.3347E+01,              !- Property Value 35
    3.2875E+01,              !- Property Value 36
    3.2421E+01,              !- Property Value 37
    3.1984E+01,              !- Property Value 38
    3.1562E+01,              !- Property Value 39
    3.1155E+01,              !- Property Value 40
    3.0763E+01,              !- Property Value 41
    3.0383E+01,              !- Property Value 42
    3.0015E+01,              !- Property Value 43
    2.9659E+01,              !- Property Value 44
    2.9313E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.6492E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    3.7145E+05,              !- Property Value 25
    3.7469E+05,              !- Property Value 26
    3.7789E+05,              !- Property Value 27
    3.8105E+05,              !- Property Value 28
    3.8419E+05,              !- Property Value 29
    3.8730E+05,              !- Property Value 30
    3.9040E+05,              !- Property Value 31
    3.9348E+05,              !- Property Value 32
    3.9655E+05,              !- Property Value 33
    3.9961E+05,              !- Property Value 34
    4.0266E+05,              !- Property Value 35
    4.0571E+05,              !- Property Value 36
    4.0876E+05,              !- Property Value 37
    4.1180E+05,              !- Property Value 38
    4.1485E+05,              !- Property Value 39
    4.1789E+05,              !- Property Value 40
    4.2094E+05,              !- Property Value 41
    4.2399E+05,              !- Property Value 42
    4.2704E+05,              !- Property Value 43
    4.3010E+05,              !- Property Value 44
    4.3316E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.6492E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    4.4271E+01,              !- Property Value 25
    4.3311E+01,              !- Property Value 26
    4.2418E+01,              !- Property Value 27
    4.1585E+01,              !- Property Value 28
    4.0804E+01,              !- Property Value 29
    4.0068E+01,              !- Property Value 30
    3.9372E+01,              !- Property Value 31
    3.8712E+01,              !- Property Value 32
    3.8085E+01,              !- Property Value 33
    3.7487E+01,              !- Property Value 34
    3.6916E+01,              !- Property Value 35
    3.6370E+01,              !- Property Value 36
    3.5846E+01,              !- Property Value 37
    3.5343E+01,              !- Property Value 38
    3.4860E+01,              !- Property Value 39
    3.4394E+01,              !- Property Value 40
    3.3945E+01,              !- Property Value 41
    3.3512E+01,              !- Property Value 42
    3.3093E+01,              !- Property Value 43
    3.2688E+01,              !- Property Value 44
    3.2296E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    9.4289E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    3.7274E+05,              !- Property Value 26
    3.7605E+05,              !- Property Value 27
    3.7932E+05,              !- Property Value 28
    3.8255E+05,              !- Property Value 29
    3.8574E+05,              !- Property Value 30
    3.8891E+05,              !- Property Value 31
    3.9205E+05,              !- Property Value 32
    3.9518E+05,              !- Property Value 33
    3.9830E+05,              !- Property Value 34
    4.0140E+05,              !- Property Value 35
    4.0450E+05,              !- Property Value 36
    4.0759E+05,              !- Property Value 37
    4.1067E+05,              !- Property Value 38
    4.1375E+05,              !- Property Value 39
    4.1683E+05,              !- Property Value 40
    4.1991E+05,              !- Property Value 41
    4.2299E+05,              !- Property Value 42
    4.2608E+05,              !- Property Value 43
    4.2916E+05,              !- Property Value 44
    4.3225E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    9.4289E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    4.8475E+01,              !- Property Value 26
    4.7382E+01,              !- Property Value 27
    4.6372E+01,              !- Property Value 28
    4.5432E+01,              !- Property Value 29
    4.4553E+01,              !- Property Value 30
    4.3727E+01,              !- Property Value 31
    4.2948E+01,              !- Property Value 32
    4.2211E+01,              !- Property Value 33
    4.1512E+01,              !- Property Value 34
    4.0847E+01,              !- Property Value 35
    4.0213E+01,              !- Property Value 36
    3.9607E+01,              !- Property Value 37
    3.9027E+01,              !- Property Value 38
    3.8470E+01,              !- Property Value 39
    3.7936E+01,              !- Property Value 40
    3.7421E+01,              !- Property Value 41
    3.6926E+01,              !- Property Value 42
    3.6449E+01,              !- Property Value 43
    3.5988E+01,              !- Property Value 44
    3.5542E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0260E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    3.7397E+05,              !- Property Value 27
    3.7736E+05,              !- Property Value 28
    3.8070E+05,              !- Property Value 29
    3.8400E+05,              !- Property Value 30
    3.8725E+05,              !- Property Value 31
    3.9048E+05,              !- Property Value 32
    3.9368E+05,              !- Property Value 33
    3.9686E+05,              !- Property Value 34
    4.0002E+05,              !- Property Value 35
    4.0317E+05,              !- Property Value 36
    4.0631E+05,              !- Property Value 37
    4.0944E+05,              !- Property Value 38
    4.1256E+05,              !- Property Value 39
    4.1568E+05,              !- Property Value 40
    4.1880E+05,              !- Property Value 41
    4.2191E+05,              !- Property Value 42
    4.2503E+05,              !- Property Value 43
    4.2814E+05,              !- Property Value 44
    4.3126E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0260E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    5.3034E+01,              !- Property Value 27
    5.1788E+01,              !- Property Value 28
    5.0641E+01,              !- Property Value 29
    4.9579E+01,              !- Property Value 30
    4.8589E+01,              !- Property Value 31
    4.7662E+01,              !- Property Value 32
    4.6790E+01,              !- Property Value 33
    4.5967E+01,              !- Property Value 34
    4.5188E+01,              !- Property Value 35
    4.4448E+01,              !- Property Value 36
    4.3743E+01,              !- Property Value 37
    4.3071E+01,              !- Property Value 38
    4.2429E+01,              !- Property Value 39
    4.1813E+01,              !- Property Value 40
    4.1222E+01,              !- Property Value 41
    4.0655E+01,              !- Property Value 42
    4.0109E+01,              !- Property Value 43
    3.9583E+01,              !- Property Value 44
    3.9075E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1145E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    3.7513E+05,              !- Property Value 28
    3.7862E+05,              !- Property Value 29
    3.8204E+05,              !- Property Value 30
    3.8540E+05,              !- Property Value 31
    3.8872E+05,              !- Property Value 32
    3.9201E+05,              !- Property Value 33
    3.9526E+05,              !- Property Value 34
    3.9849E+05,              !- Property Value 35
    4.0171E+05,              !- Property Value 36
    4.0490E+05,              !- Property Value 37
    4.0809E+05,              !- Property Value 38
    4.1126E+05,              !- Property Value 39
    4.1442E+05,              !- Property Value 40
    4.1758E+05,              !- Property Value 41
    4.2074E+05,              !- Property Value 42
    4.2389E+05,              !- Property Value 43
    4.2704E+05,              !- Property Value 44
    4.3019E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1145E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    5.7984E+01,              !- Property Value 28
    5.6559E+01,              !- Property Value 29
    5.5255E+01,              !- Property Value 30
    5.4053E+01,              !- Property Value 31
    5.2937E+01,              !- Property Value 32
    5.1895E+01,              !- Property Value 33
    5.0919E+01,              !- Property Value 34
    4.9999E+01,              !- Property Value 35
    4.9130E+01,              !- Property Value 36
    4.8306E+01,              !- Property Value 37
    4.7523E+01,              !- Property Value 38
    4.6778E+01,              !- Property Value 39
    4.6066E+01,              !- Property Value 40
    4.5386E+01,              !- Property Value 41
    4.4733E+01,              !- Property Value 42
    4.4107E+01,              !- Property Value 43
    4.3506E+01,              !- Property Value 44
    4.2926E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.2086E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    3.7622E+05,              !- Property Value 29
    3.7980E+05,              !- Property Value 30
    3.8331E+05,              !- Property Value 31
    3.8675E+05,              !- Property Value 32
    3.9014E+05,              !- Property Value 33
    3.9349E+05,              !- Property Value 34
    3.9681E+05,              !- Property Value 35
    4.0010E+05,              !- Property Value 36
    4.0336E+05,              !- Property Value 37
    4.0661E+05,              !- Property Value 38
    4.0984E+05,              !- Property Value 39
    4.1305E+05,              !- Property Value 40
    4.1626E+05,              !- Property Value 41
    4.1946E+05,              !- Property Value 42
    4.2266E+05,              !- Property Value 43
    4.2585E+05,              !- Property Value 44
    4.2903E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.2086E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    6.3361E+01,              !- Property Value 29
    6.1728E+01,              !- Property Value 30
    6.0242E+01,              !- Property Value 31
    5.8879E+01,              !- Property Value 32
    5.7619E+01,              !- Property Value 33
    5.6448E+01,              !- Property Value 34
    5.5352E+01,              !- Property Value 35
    5.4323E+01,              !- Property Value 36
    5.3354E+01,              !- Property Value 37
    5.2437E+01,              !- Property Value 38
    5.1568E+01,              !- Property Value 39
    5.0741E+01,              !- Property Value 40
    4.9953E+01,              !- Property Value 41
    4.9200E+01,              !- Property Value 42
    4.8480E+01,              !- Property Value 43
    4.7789E+01,              !- Property Value 44
    4.7127E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3085E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    3.7723E+05,              !- Property Value 30
    3.8093E+05,              !- Property Value 31
    3.8453E+05,              !- Property Value 32
    3.8805E+05,              !- Property Value 33
    3.9152E+05,              !- Property Value 34
    3.9494E+05,              !- Property Value 35
    3.9831E+05,              !- Property Value 36
    4.0166E+05,              !- Property Value 37
    4.0498E+05,              !- Property Value 38
    4.0828E+05,              !- Property Value 39
    4.1155E+05,              !- Property Value 40
    4.1482E+05,              !- Property Value 41
    4.1807E+05,              !- Property Value 42
    4.2131E+05,              !- Property Value 43
    4.2455E+05,              !- Property Value 44
    4.2778E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3085E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    6.9211E+01,              !- Property Value 30
    6.7331E+01,              !- Property Value 31
    6.5634E+01,              !- Property Value 32
    6.4085E+01,              !- Property Value 33
    6.2660E+01,              !- Property Value 34
    6.1341E+01,              !- Property Value 35
    6.0111E+01,              !- Property Value 36
    5.8960E+01,              !- Property Value 37
    5.7878E+01,              !- Property Value 38
    5.6857E+01,              !- Property Value 39
    5.5891E+01,              !- Property Value 40
    5.4974E+01,              !- Property Value 41
    5.4101E+01,              !- Property Value 42
    5.3269E+01,              !- Property Value 43
    5.2474E+01,              !- Property Value 44
    5.1713E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.4145E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    3.7815E+05,              !- Property Value 31
    3.8197E+05,              !- Property Value 32
    3.8568E+05,              !- Property Value 33
    3.8929E+05,              !- Property Value 34
    3.9284E+05,              !- Property Value 35
    3.9633E+05,              !- Property Value 36
    3.9977E+05,              !- Property Value 37
    4.0318E+05,              !- Property Value 38
    4.0656E+05,              !- Property Value 39
    4.0991E+05,              !- Property Value 40
    4.1324E+05,              !- Property Value 41
    4.1655E+05,              !- Property Value 42
    4.1985E+05,              !- Property Value 43
    4.2313E+05,              !- Property Value 44
    4.2641E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.4145E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    7.5590E+01,              !- Property Value 31
    7.3417E+01,              !- Property Value 32
    7.1471E+01,              !- Property Value 33
    6.9707E+01,              !- Property Value 34
    6.8093E+01,              !- Property Value 35
    6.6604E+01,              !- Property Value 36
    6.5223E+01,              !- Property Value 37
    6.3933E+01,              !- Property Value 38
    6.2725E+01,              !- Property Value 39
    6.1587E+01,              !- Property Value 40
    6.0513E+01,              !- Property Value 41
    5.9496E+01,              !- Property Value 42
    5.8530E+01,              !- Property Value 43
    5.7610E+01,              !- Property Value 44
    5.6732E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5268E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    3.7898E+05,              !- Property Value 32
    3.8293E+05,              !- Property Value 33
    3.8675E+05,              !- Property Value 34
    3.9047E+05,              !- Property Value 35
    3.9410E+05,              !- Property Value 36
    3.9767E+05,              !- Property Value 37
    4.0119E+05,              !- Property Value 38
    4.0466E+05,              !- Property Value 39
    4.0810E+05,              !- Property Value 40
    4.1150E+05,              !- Property Value 41
    4.1489E+05,              !- Property Value 42
    4.1825E+05,              !- Property Value 43
    4.2160E+05,              !- Property Value 44
    4.2493E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5268E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    8.2558E+01,              !- Property Value 32
    8.0034E+01,              !- Property Value 33
    7.7795E+01,              !- Property Value 34
    7.5781E+01,              !- Property Value 35
    7.3948E+01,              !- Property Value 36
    7.2266E+01,              !- Property Value 37
    7.0711E+01,              !- Property Value 38
    6.9265E+01,              !- Property Value 39
    6.7914E+01,              !- Property Value 40
    6.6646E+01,              !- Property Value 41
    6.5452E+01,              !- Property Value 42
    6.4323E+01,              !- Property Value 43
    6.3253E+01,              !- Property Value 44
    6.2236E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.6457E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    3.7970E+05,              !- Property Value 33
    3.8380E+05,              !- Property Value 34
    3.8775E+05,              !- Property Value 35
    3.9157E+05,              !- Property Value 36
    3.9530E+05,              !- Property Value 37
    3.9896E+05,              !- Property Value 38
    4.0255E+05,              !- Property Value 39
    4.0609E+05,              !- Property Value 40
    4.0959E+05,              !- Property Value 41
    4.1306E+05,              !- Property Value 42
    4.1650E+05,              !- Property Value 43
    4.1991E+05,              !- Property Value 44
    4.2331E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.6457E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    9.0194E+01,              !- Property Value 33
    8.7245E+01,              !- Property Value 34
    8.4658E+01,              !- Property Value 35
    8.2350E+01,              !- Property Value 36
    8.0263E+01,              !- Property Value 37
    7.8359E+01,              !- Property Value 38
    7.6607E+01,              !- Property Value 39
    7.4984E+01,              !- Property Value 40
    7.3473E+01,              !- Property Value 41
    7.2059E+01,              !- Property Value 42
    7.0730E+01,              !- Property Value 43
    6.9476E+01,              !- Property Value 44
    6.8291E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7715E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    3.8029E+05,              !- Property Value 34
    3.8457E+05,              !- Property Value 35
    3.8866E+05,              !- Property Value 36
    3.9260E+05,              !- Property Value 37
    3.9644E+05,              !- Property Value 38
    4.0018E+05,              !- Property Value 39
    4.0385E+05,              !- Property Value 40
    4.0747E+05,              !- Property Value 41
    4.1104E+05,              !- Property Value 42
    4.1457E+05,              !- Property Value 43
    4.1807E+05,              !- Property Value 44
    4.2154E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7715E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    9.8591E+01,              !- Property Value 34
    9.5124E+01,              !- Property Value 35
    9.2120E+01,              !- Property Value 36
    8.9465E+01,              !- Property Value 37
    8.7083E+01,              !- Property Value 38
    8.4923E+01,              !- Property Value 39
    8.2945E+01,              !- Property Value 40
    8.1121E+01,              !- Property Value 41
    7.9428E+01,              !- Property Value 42
    7.7849E+01,              !- Property Value 43
    7.6370E+01,              !- Property Value 44
    7.4978E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.9044E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    3.8074E+05,              !- Property Value 35
    3.8523E+05,              !- Property Value 36
    3.8948E+05,              !- Property Value 37
    3.9355E+05,              !- Property Value 38
    3.9750E+05,              !- Property Value 39
    4.0134E+05,              !- Property Value 40
    4.0511E+05,              !- Property Value 41
    4.0880E+05,              !- Property Value 42
    4.1244E+05,              !- Property Value 43
    4.1604E+05,              !- Property Value 44
    4.1960E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.9044E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    1.0786E+02,              !- Property Value 35
    1.0375E+02,              !- Property Value 36
    1.0024E+02,              !- Property Value 37
    9.7175E+01,              !- Property Value 38
    9.4448E+01,              !- Property Value 39
    9.1992E+01,              !- Property Value 40
    8.9755E+01,              !- Property Value 41
    8.7702E+01,              !- Property Value 42
    8.5804E+01,              !- Property Value 43
    8.4040E+01,              !- Property Value 44
    8.2392E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0447E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    3.8102E+05,              !- Property Value 36
    3.8575E+05,              !- Property Value 37
    3.9019E+05,              !- Property Value 38
    3.9442E+05,              !- Property Value 39
    3.9849E+05,              !- Property Value 40
    4.0244E+05,              !- Property Value 41
    4.0629E+05,              !- Property Value 42
    4.1008E+05,              !- Property Value 43
    4.1379E+05,              !- Property Value 44
    4.1746E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0447E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    1.1814E+02,              !- Property Value 36
    1.1322E+02,              !- Property Value 37
    1.0910E+02,              !- Property Value 38
    1.0554E+02,              !- Property Value 39
    1.0241E+02,              !- Property Value 40
    9.9610E+01,              !- Property Value 41
    9.7076E+01,              !- Property Value 42
    9.4762E+01,              !- Property Value 43
    9.2632E+01,              !- Property Value 44
    9.0659E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.1929E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    3.8110E+05,              !- Property Value 37
    3.8613E+05,              !- Property Value 38
    3.9078E+05,              !- Property Value 39
    3.9518E+05,              !- Property Value 40
    3.9939E+05,              !- Property Value 41
    4.0346E+05,              !- Property Value 42
    4.0742E+05,              !- Property Value 43
    4.1129E+05,              !- Property Value 44
    4.1509E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.1929E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    1.2965E+02,              !- Property Value 37
    1.2368E+02,              !- Property Value 38
    1.1880E+02,              !- Property Value 39
    1.1466E+02,              !- Property Value 40
    1.1104E+02,              !- Property Value 41
    1.0784E+02,              !- Property Value 42
    1.0496E+02,              !- Property Value 43
    1.0235E+02,              !- Property Value 44
    9.9957E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.3492E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    3.8095E+05,              !- Property Value 38
    3.8634E+05,              !- Property Value 39
    3.9125E+05,              !- Property Value 40
    3.9584E+05,              !- Property Value 41
    4.0020E+05,              !- Property Value 42
    4.0440E+05,              !- Property Value 43
    4.0847E+05,              !- Property Value 44
    4.1244E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.3492E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    1.4261E+02,              !- Property Value 38
    1.3528E+02,              !- Property Value 39
    1.2945E+02,              !- Property Value 40
    1.2459E+02,              !- Property Value 41
    1.2040E+02,              !- Property Value 42
    1.1673E+02,              !- Property Value 43
    1.1346E+02,              !- Property Value 44
    1.1050E+02;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5140E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
