    Corridor_NW_Flr_4  TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_SE_Flr_3  TU,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_SE_Flr_3  TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Clinical Zone Splitter Outlet Node 6,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_SE_Flr_3 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_SE_Flr_3  TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_SE_Flr_4  TU,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_SE_Flr_4  TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Clinical Zone Splitter Outlet Node 7,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_SE_Flr_4 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_SE_Flr_4  TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Flr_5 TU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    Dining_Flr_5 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Dining Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Dining_Flr_5 RhtCoil,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Dining_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    ER_Exam1_Mult4_Flr_1 TU, !- Name
    Always On Discrete,      !- Availability Schedule Name
    ER_Exam1_Mult4_Flr_1 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_ER Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ER_Exam1_Mult4_Flr_1 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_Exam1_Mult4_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    ER_Exam3_Mult4_Flr_1 TU, !- Name
    Always On Discrete,      !- Availability Schedule Name
    ER_Exam3_Mult4_Flr_1 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_ER Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ER_Exam3_Mult4_Flr_1 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_Exam3_Mult4_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    ER_NurseStn_Lobby_Flr_1 TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ER_NurseStn_Lobby_Flr_1 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Clinical Zone Splitter Outlet Node 8,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.5,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ER_NurseStn_Lobby_Flr_1 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_NurseStn_Lobby_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    ER_Trauma1_Flr_1 TU,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    ER_Trauma1_Flr_1 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_ER Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ER_Trauma1_Flr_1 RhtCoil,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_Trauma1_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    ER_Trauma2_Flr_1 TU,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    ER_Trauma2_Flr_1 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_ER Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ER_Trauma2_Flr_1 RhtCoil,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_Trauma2_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    ER_Triage_Mult4_Flr_1 TU,!- Name
    Always On Discrete,      !- Availability Schedule Name
    ER_Triage_Mult4_Flr_1 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_ER Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ER_Triage_Mult4_Flr_1 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_Triage_Mult4_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    ICU_Flr_2 TU,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    ICU_Flr_2 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_ICU Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ICU_Flr_2 RhtCoil,       !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ICU_Flr_2 TU Outlet Node,!- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    ICU_NurseStn_Lobby_Flr_2 TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ICU_NurseStn_Lobby_Flr_2 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Clinical Zone Splitter Outlet Node 9,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ICU_NurseStn_Lobby_Flr_2 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ICU_NurseStn_Lobby_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    IC_PatRoom1_Mult5_Flr_2 TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    IC_PatRoom1_Mult5_Flr_2 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_ICU Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    IC_PatRoom1_Mult5_Flr_2 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    IC_PatRoom1_Mult5_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    IC_PatRoom2_Flr_2 TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    IC_PatRoom2_Flr_2 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_ICU Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    IC_PatRoom2_Flr_2 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    IC_PatRoom2_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    IC_PatRoom3_Mult6_Flr_2 TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    IC_PatRoom3_Mult6_Flr_2 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_ICU Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    IC_PatRoom3_Mult6_Flr_2 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    IC_PatRoom3_Mult6_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_Flr_3 TU,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_Flr_3 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Labs Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_Flr_3 RhtCoil,       !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_Flr_3 TU Outlet Node,!- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_Flr_4 TU,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_Flr_4 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Labs Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_Flr_4 RhtCoil,       !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_Flr_4 TU Outlet Node,!- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Records_Flr_1  TU, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lobby_Records_Flr_1  TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Admin Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_Records_Flr_1 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_Records_Flr_1  TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Nursestn_Lobby_Flr_3 TU, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Nursestn_Lobby_Flr_3 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Clinical Zone Splitter Outlet Node 10,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Nursestn_Lobby_Flr_3 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Nursestn_Lobby_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Nursestn_Lobby_Flr_4 TU, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Nursestn_Lobby_Flr_4 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Clinical Zone Splitter Outlet Node 11,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Nursestn_Lobby_Flr_4 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Nursestn_Lobby_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Nursestn_Lobby_Flr_5 TU, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Nursestn_Lobby_Flr_5 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Clinical Zone Splitter Outlet Node 12,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.792871704576,          !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Nursestn_Lobby_Flr_5 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Nursestn_Lobby_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Office1_Flr_5 TU,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Office1_Flr_5 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Admin Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.053108245783296,       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office1_Flr_5 RhtCoil,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office1_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Office1_Mult5_Flr_1 TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Office1_Mult5_Flr_1 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Admin Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.05309408736,           !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office1_Mult5_Flr_1 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office1_Mult5_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Office2_Mult5_Flr_5 TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Office2_Mult5_Flr_5 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Admin Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.2654704368,            !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office2_Mult5_Flr_5 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office2_Mult5_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Office3_Flr_5 TU,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Office3_Flr_5 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Admin Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.5,                     !- Constant Minimum Air Flow Fraction
    0.05309408736,           !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office3_Flr_5 RhtCoil,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office3_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Office4_Mult6_Flr_5 TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Office4_Mult6_Flr_5 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Admin Zone Splitter Outlet Node 6,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.5,                     !- Constant Minimum Air Flow Fraction
    0.063712904832,          !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office4_Mult6_Flr_5 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office4_Mult6_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    OR1_Flr_2 TU,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    OR1_Flr_2 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_OR Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    1.32070716399974,        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    OR1_Flr_2 RhtCoil,       !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OR1_Flr_2 TU Outlet Node,!- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    OR2_Mult5_Flr_2 TU,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    OR2_Mult5_Flr_2 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_OR Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    6.602544730368,          !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    OR2_Mult5_Flr_2 RhtCoil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OR2_Mult5_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    OR3_Flr_2 TU,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    OR3_Flr_2 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_OR Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    1.3205089460736,         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    OR3_Flr_2 RhtCoil,       !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OR3_Flr_2 TU Outlet Node,!- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    OR4_Flr_2 TU,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    OR4_Flr_2 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_OR Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    5.28316845815808,        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    OR4_Flr_2 RhtCoil,       !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OR4_Flr_2 TU Outlet Node,!- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    OR_NurseStn_Lobby_Flr_2 TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    OR_NurseStn_Lobby_Flr_2 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Clinical Zone Splitter Outlet Node 13,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    5.5222570328832,         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    OR_NurseStn_Lobby_Flr_2 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OR_NurseStn_Lobby_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom1_Mult10_Flr_3 TU,!- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom1_Mult10_Flr_3 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom1_Mult10_Flr_3 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom1_Mult10_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom1_Mult10_Flr_4 TU,!- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom1_Mult10_Flr_4 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom1_Mult10_Flr_4 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom1_Mult10_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom2_Flr_3 TU,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom2_Flr_3 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom2_Flr_3 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom2_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom2_Flr_4 TU,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom2_Flr_4 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom2_Flr_4 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom2_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom3_Mult10_Flr_3 TU,!- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom3_Mult10_Flr_3 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom3_Mult10_Flr_3 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom3_Mult10_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom3_Mult10_Flr_4 TU,!- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom3_Mult10_Flr_4 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 6,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom3_Mult10_Flr_4 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom3_Mult10_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom4_Flr_3 TU,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom4_Flr_3 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 7,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom4_Flr_3 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom4_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom4_Flr_4 TU,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom4_Flr_4 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 8,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom4_Flr_4 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom4_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom5_Mult10_Flr_3 TU,!- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom5_Mult10_Flr_3 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 9,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom5_Mult10_Flr_3 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom5_Mult10_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom5_Mult10_Flr_4 TU,!- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom5_Mult10_Flr_4 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 10,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom5_Mult10_Flr_4 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom5_Mult10_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom6_Flr_3 TU,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom6_Flr_3 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 11,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom6_Flr_3 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom6_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom6_Flr_4 TU,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom6_Flr_4 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 12,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom6_Flr_4 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom6_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom7_Mult10_Flr_3 TU,!- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom7_Mult10_Flr_3 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 13,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom7_Mult10_Flr_3 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom7_Mult10_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom7_Mult10_Flr_4 TU,!- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom7_Mult10_Flr_4 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 14,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom7_Mult10_Flr_4 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom7_Mult10_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom8_Flr_3 TU,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom8_Flr_3 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 15,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom8_Flr_3 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom8_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom8_Flr_4 TU,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    PatRoom8_Flr_4 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 16,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PatRoom8_Flr_4 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom8_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Phystherapy_Flr_3 TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Phystherapy_Flr_3 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Clinical Zone Splitter Outlet Node 14,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Phystherapy_Flr_3 RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Phystherapy_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Radiology_Flr_4 TU,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Radiology_Flr_4 TU Damper Outlet,  !- Damper Air Outlet Node Name
    VAV_Imaging Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Radiology_Flr_4 RhtCoil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Radiology_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autosize,                !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
ZoneHVAC:AirDistributionUnit,
    ADU MechElec_Basement TU,!- Name
    MechElec_Basement TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MechElec_Basement TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU SoiledUtil_Basement TU,  !- Name
    SoiledUtil_Basement TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SoiledUtil_Basement TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Basement TU,!- Name
    Corridor_Basement TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Basement TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU IDF_Basement TU,     !- Name
    IDF_Basement TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    IDF_Basement CRAC TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU MedSupply_Basement TU,  !- Name
    MedSupply_Basement TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MedSupply_Basement TU;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Flr_1 TU,   !- Name
    Corridor_Flr_1 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Flr_1 TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Flr_2 TU,   !- Name
    Corridor_Flr_2 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Flr_2 TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Flr_5 TU,   !- Name
    Corridor_Flr_5 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Flr_5 TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_NW_Flr_3  TU,  !- Name
    Corridor_NW_Flr_3  TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_NW_Flr_3  TU;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_NW_Flr_4  TU,  !- Name
    Corridor_NW_Flr_4  TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_NW_Flr_4  TU;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_SE_Flr_3  TU,  !- Name
    Corridor_SE_Flr_3  TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_SE_Flr_3  TU;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_SE_Flr_4  TU,  !- Name
    Corridor_SE_Flr_4  TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_SE_Flr_4  TU;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Dining_Flr_5 TU,     !- Name
    Dining_Flr_5 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Flr_5 TU;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU ER_Exam1_Mult4_Flr_1 TU,  !- Name
    ER_Exam1_Mult4_Flr_1 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_Exam1_Mult4_Flr_1 TU; !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU ER_Exam3_Mult4_Flr_1 TU,  !- Name
    ER_Exam3_Mult4_Flr_1 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_Exam3_Mult4_Flr_1 TU; !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU ER_NurseStn_Lobby_Flr_1 TU,  !- Name
    ER_NurseStn_Lobby_Flr_1 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_NurseStn_Lobby_Flr_1 TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU ER_Trauma1_Flr_1 TU, !- Name
    ER_Trauma1_Flr_1 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_Trauma1_Flr_1 TU;     !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU ER_Trauma2_Flr_1 TU, !- Name
    ER_Trauma2_Flr_1 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_Trauma2_Flr_1 TU;     !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU ER_Triage_Mult4_Flr_1 TU,  !- Name
    ER_Triage_Mult4_Flr_1 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_Triage_Mult4_Flr_1 TU;!- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU ICU_Flr_2 TU,        !- Name
    ICU_Flr_2 TU Outlet Node,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ICU_Flr_2 TU;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU ICU_NurseStn_Lobby_Flr_2 TU,  !- Name
    ICU_NurseStn_Lobby_Flr_2 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ICU_NurseStn_Lobby_Flr_2 TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU IC_PatRoom1_Mult5_Flr_2 TU,  !- Name
    IC_PatRoom1_Mult5_Flr_2 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    IC_PatRoom1_Mult5_Flr_2 TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU IC_PatRoom2_Flr_2 TU,!- Name
    IC_PatRoom2_Flr_2 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    IC_PatRoom2_Flr_2 TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU IC_PatRoom3_Mult6_Flr_2 TU,  !- Name
    IC_PatRoom3_Mult6_Flr_2 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    IC_PatRoom3_Mult6_Flr_2 TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Kitchen_Flr_5 TU,    !- Name
    Kitchen_Flr_5 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Kitchen_Flr_5 TU;        !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_Flr_3 TU,        !- Name
    Lab_Flr_3 TU Outlet Node,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_Flr_3 TU;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_Flr_4 TU,        !- Name
    Lab_Flr_4 TU Outlet Node,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_Flr_4 TU;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Records_Flr_1  TU,  !- Name
    Lobby_Records_Flr_1  TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Records_Flr_1  TU; !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Nursestn_Lobby_Flr_3 TU,  !- Name
    Nursestn_Lobby_Flr_3 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Nursestn_Lobby_Flr_3 TU; !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Nursestn_Lobby_Flr_4 TU,  !- Name
    Nursestn_Lobby_Flr_4 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Nursestn_Lobby_Flr_4 TU; !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Nursestn_Lobby_Flr_5 TU,  !- Name
    Nursestn_Lobby_Flr_5 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Nursestn_Lobby_Flr_5 TU; !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Office1_Flr_5 TU,    !- Name
    Office1_Flr_5 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office1_Flr_5 TU;        !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Office1_Mult5_Flr_1 TU,  !- Name
    Office1_Mult5_Flr_1 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office1_Mult5_Flr_1 TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Office2_Mult5_Flr_5 TU,  !- Name
    Office2_Mult5_Flr_5 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office2_Mult5_Flr_5 TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Office3_Flr_5 TU,    !- Name
    Office3_Flr_5 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office3_Flr_5 TU;        !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Office4_Mult6_Flr_5 TU,  !- Name
    Office4_Mult6_Flr_5 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office4_Mult6_Flr_5 TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU OR1_Flr_2 TU,        !- Name
    OR1_Flr_2 TU Outlet Node,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OR1_Flr_2 TU;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU OR2_Mult5_Flr_2 TU,  !- Name
    OR2_Mult5_Flr_2 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OR2_Mult5_Flr_2 TU;      !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU OR3_Flr_2 TU,        !- Name
    OR3_Flr_2 TU Outlet Node,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OR3_Flr_2 TU;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU OR4_Flr_2 TU,        !- Name
    OR4_Flr_2 TU Outlet Node,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OR4_Flr_2 TU;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU OR_NurseStn_Lobby_Flr_2 TU,  !- Name
    OR_NurseStn_Lobby_Flr_2 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OR_NurseStn_Lobby_Flr_2 TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom1_Mult10_Flr_3 TU,  !- Name
    PatRoom1_Mult10_Flr_3 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom1_Mult10_Flr_3 TU;!- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom1_Mult10_Flr_4 TU,  !- Name
    PatRoom1_Mult10_Flr_4 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom1_Mult10_Flr_4 TU;!- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom2_Flr_3 TU,   !- Name
    PatRoom2_Flr_3 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom2_Flr_3 TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom2_Flr_4 TU,   !- Name
    PatRoom2_Flr_4 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom2_Flr_4 TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom3_Mult10_Flr_3 TU,  !- Name
    PatRoom3_Mult10_Flr_3 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom3_Mult10_Flr_3 TU;!- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom3_Mult10_Flr_4 TU,  !- Name
    PatRoom3_Mult10_Flr_4 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom3_Mult10_Flr_4 TU;!- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom4_Flr_3 TU,   !- Name
    PatRoom4_Flr_3 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom4_Flr_3 TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom4_Flr_4 TU,   !- Name
    PatRoom4_Flr_4 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom4_Flr_4 TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom5_Mult10_Flr_3 TU,  !- Name
    PatRoom5_Mult10_Flr_3 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom5_Mult10_Flr_3 TU;!- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom5_Mult10_Flr_4 TU,  !- Name
    PatRoom5_Mult10_Flr_4 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom5_Mult10_Flr_4 TU;!- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom6_Flr_3 TU,   !- Name
    PatRoom6_Flr_3 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom6_Flr_3 TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom6_Flr_4 TU,   !- Name
    PatRoom6_Flr_4 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom6_Flr_4 TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom7_Mult10_Flr_3 TU,  !- Name
    PatRoom7_Mult10_Flr_3 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom7_Mult10_Flr_3 TU;!- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom7_Mult10_Flr_4 TU,  !- Name
    PatRoom7_Mult10_Flr_4 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom7_Mult10_Flr_4 TU;!- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom8_Flr_3 TU,   !- Name
    PatRoom8_Flr_3 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom8_Flr_3 TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU PatRoom8_Flr_4 TU,   !- Name
    PatRoom8_Flr_4 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom8_Flr_4 TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Phystherapy_Flr_3 TU,!- Name
    Phystherapy_Flr_3 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Phystherapy_Flr_3 TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Radiology_Flr_4 TU,  !- Name
    Radiology_Flr_4 TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Radiology_Flr_4 TU;      !- Air Terminal Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    MechElec_Basement Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU MechElec_Basement TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    SoiledUtil_Basement Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU SoiledUtil_Basement TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    SoiledUtil_Basement Thermal Zone PropExhFan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Corridor_Basement Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Basement TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    IDF_Basement Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU IDF_Basement TU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    MedSupply_Basement Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU MedSupply_Basement TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_Flr_1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Flr_1 TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_Flr_2 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Flr_2 TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_Flr_5 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Flr_5 TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_NW_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_NW_Flr_3  TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_NW_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_NW_Flr_4  TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_SE_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_SE_Flr_3  TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_SE_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_SE_Flr_4  TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Dining_Flr_5 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Flr_5 TU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ER_Exam1_Mult4_Flr_1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ER_Exam1_Mult4_Flr_1 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ER_Exam3_Mult4_Flr_1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ER_Exam3_Mult4_Flr_1 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ER_NurseStn_Lobby_Flr_1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ER_NurseStn_Lobby_Flr_1 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ER_Trauma1_Flr_1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ER_Trauma1_Flr_1 TU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ER_Trauma2_Flr_1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ER_Trauma2_Flr_1 TU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ER_Triage_Mult4_Flr_1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    ER_Triage_Mult4_Flr_1 Thermal Zone PropExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU ER_Triage_Mult4_Flr_1 TU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    ICU_Flr_2 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ICU_Flr_2 TU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ICU_NurseStn_Lobby_Flr_2 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ICU_NurseStn_Lobby_Flr_2 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    IC_PatRoom1_Mult5_Flr_2 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU IC_PatRoom1_Mult5_Flr_2 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    IC_PatRoom2_Flr_2 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU IC_PatRoom2_Flr_2 TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    IC_PatRoom3_Mult6_Flr_2 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU IC_PatRoom3_Mult6_Flr_2 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Kitchen_Flr_5 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen_Flr_5 Thermal Zone PropExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Kitchen_Flr_5 TU,    !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Lab_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Lab_Flr_3 Thermal Zone PropExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Lab_Flr_3 TU,        !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Lab_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Lab_Flr_4 Thermal Zone PropExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Lab_Flr_4 TU,        !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Lobby_Records_Flr_1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Records_Flr_1  TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    NurseStn_Lobby_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_3 Thermal Zone PropExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Nursestn_Lobby_Flr_3 TU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    NurseStn_Lobby_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_4 Thermal Zone PropExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Nursestn_Lobby_Flr_4 TU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    NurseStn_Lobby_Flr_5 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Nursestn_Lobby_Flr_5 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Office1_Flr_5 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Office1_Flr_5 TU,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Office1_Mult5_Flr_1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Office1_Mult5_Flr_1 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Office2_Mult5_Flr_5 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Office2_Mult5_Flr_5 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Office3_Flr_5 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Office3_Flr_5 TU,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Office4_Mult6_Flr_5 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Office4_Mult6_Flr_5 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    OR1_Flr_2 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OR1_Flr_2 TU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    OR2_Mult5_Flr_2 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OR2_Mult5_Flr_2 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    OR3_Flr_2 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OR3_Flr_2 TU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    OR4_Flr_2 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OR4_Flr_2 TU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    OR_NurseStn_Lobby_Flr_2 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OR_NurseStn_Lobby_Flr_2 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom1_Mult10_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom1_Mult10_Flr_3 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom1_Mult10_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom1_Mult10_Flr_4 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom2_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom2_Flr_3 TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom2_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom2_Flr_4 TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom3_Mult10_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom3_Mult10_Flr_3 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom3_Mult10_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom3_Mult10_Flr_4 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom4_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom4_Flr_3 TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom4_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom4_Flr_4 TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom5_Mult10_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom5_Mult10_Flr_3 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom5_Mult10_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom5_Mult10_Flr_4 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom6_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom6_Flr_3 TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom6_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom6_Flr_4 TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom7_Mult10_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom7_Mult10_Flr_3 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom7_Mult10_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom7_Mult10_Flr_4 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom8_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom8_Flr_3 TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PatRoom8_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU PatRoom8_Flr_4 TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    PhysTherapy_Flr_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    PhysTherapy_Flr_3 Thermal Zone PropExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Phystherapy_Flr_3 TU,!- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Radiology_Flr_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Radiology_Flr_4 TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    MechElec_Basement,       !- Zone Name
    MechElec_Basement Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    MechElec_Basement Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MechElec_Basement Thermal Zone Room Air Node,  !- Zone Air Node Name
    MechElec_Basement Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    SoiledUtil_Basement,     !- Zone Name
    SoiledUtil_Basement Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    SoiledUtil_Basement Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    SoiledUtil_Basement Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    SoiledUtil_Basement Thermal Zone Room Air Node,  !- Zone Air Node Name
    SoiledUtil_Basement Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_Basement,       !- Zone Name
    Corridor_Basement Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Basement Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Basement Thermal Zone Room Air Node,  !- Zone Air Node Name
    Corridor_Basement Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    IDF_Basement,            !- Zone Name
    IDF_Basement Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    IDF_Basement Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    IDF_Basement Thermal Zone Room Air Node,  !- Zone Air Node Name
    IDF_Basement Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    MedSupply_Basement,      !- Zone Name
    MedSupply_Basement Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    MedSupply_Basement Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MedSupply_Basement Thermal Zone Room Air Node,  !- Zone Air Node Name
    MedSupply_Basement Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_Flr_1,          !- Zone Name
    Corridor_Flr_1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Flr_1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_1 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Corridor_Flr_1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_Flr_2,          !- Zone Name
    Corridor_Flr_2 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Flr_2 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_2 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Corridor_Flr_2 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_Flr_5,          !- Zone Name
    Corridor_Flr_5 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Flr_5 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_5 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Corridor_Flr_5 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_NW_Flr_3,       !- Zone Name
    Corridor_NW_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_NW_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_NW_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Corridor_NW_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_NW_Flr_4,       !- Zone Name
    Corridor_NW_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_NW_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_NW_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Corridor_NW_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_SE_Flr_3,       !- Zone Name
    Corridor_SE_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_SE_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_SE_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Corridor_SE_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_SE_Flr_4,       !- Zone Name
    Corridor_SE_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_SE_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_SE_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Corridor_SE_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Dining_Flr_5,            !- Zone Name
    Dining_Flr_5 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Flr_5 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Dining_Flr_5 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Dining_Flr_5 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ER_Exam1_Mult4_Flr_1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ER_Exam1_Mult4_Flr_1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ER_Exam1_Mult4_Flr_1 Thermal Zone Room Air Node,  !- Zone Air Node Name
    ER_Exam1_Mult4_Flr_1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ER_Exam3_Mult4_Flr_1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ER_Exam3_Mult4_Flr_1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ER_Exam3_Mult4_Flr_1 Thermal Zone Room Air Node,  !- Zone Air Node Name
    ER_Exam3_Mult4_Flr_1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ER_NurseStn_Lobby_Flr_1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ER_NurseStn_Lobby_Flr_1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ER_NurseStn_Lobby_Flr_1 Thermal Zone Room Air Node,  !- Zone Air Node Name
    ER_NurseStn_Lobby_Flr_1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    ER_Trauma1_Flr_1,        !- Zone Name
    ER_Trauma1_Flr_1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ER_Trauma1_Flr_1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ER_Trauma1_Flr_1 Thermal Zone Room Air Node,  !- Zone Air Node Name
    ER_Trauma1_Flr_1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    ER_Trauma2_Flr_1,        !- Zone Name
    ER_Trauma2_Flr_1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ER_Trauma2_Flr_1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ER_Trauma2_Flr_1 Thermal Zone Room Air Node,  !- Zone Air Node Name
    ER_Trauma2_Flr_1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ER_Triage_Mult4_Flr_1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ER_Triage_Mult4_Flr_1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ER_Triage_Mult4_Flr_1 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    ER_Triage_Mult4_Flr_1 Thermal Zone Room Air Node,  !- Zone Air Node Name
    ER_Triage_Mult4_Flr_1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    ICU_Flr_2,               !- Zone Name
    ICU_Flr_2 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ICU_Flr_2 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ICU_Flr_2 Thermal Zone Room Air Node,  !- Zone Air Node Name
    ICU_Flr_2 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ICU_NurseStn_Lobby_Flr_2 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ICU_NurseStn_Lobby_Flr_2 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ICU_NurseStn_Lobby_Flr_2 Thermal Zone Room Air Node,  !- Zone Air Node Name
    ICU_NurseStn_Lobby_Flr_2 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    IC_PatRoom1_Mult5_Flr_2 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    IC_PatRoom1_Mult5_Flr_2 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    IC_PatRoom1_Mult5_Flr_2 Thermal Zone Room Air Node,  !- Zone Air Node Name
    IC_PatRoom1_Mult5_Flr_2 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    IC_PatRoom2_Flr_2,       !- Zone Name
    IC_PatRoom2_Flr_2 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    IC_PatRoom2_Flr_2 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    IC_PatRoom2_Flr_2 Thermal Zone Room Air Node,  !- Zone Air Node Name
    IC_PatRoom2_Flr_2 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    IC_PatRoom3_Mult6_Flr_2 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    IC_PatRoom3_Mult6_Flr_2 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    IC_PatRoom3_Mult6_Flr_2 Thermal Zone Room Air Node,  !- Zone Air Node Name
    IC_PatRoom3_Mult6_Flr_2 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Kitchen_Flr_5,           !- Zone Name
    Kitchen_Flr_5 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Kitchen_Flr_5 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Kitchen_Flr_5 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Kitchen_Flr_5 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Kitchen_Flr_5 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_Flr_3,               !- Zone Name
    Lab_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Lab_Flr_3 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Lab_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Lab_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_Flr_4,               !- Zone Name
    Lab_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Lab_Flr_4 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Lab_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Lab_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lobby_Records_Flr_1,     !- Zone Name
    Lobby_Records_Flr_1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Records_Flr_1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_Records_Flr_1 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Lobby_Records_Flr_1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    NurseStn_Lobby_Flr_3,    !- Zone Name
    NurseStn_Lobby_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    NurseStn_Lobby_Flr_3 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    NurseStn_Lobby_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    NurseStn_Lobby_Flr_4,    !- Zone Name
    NurseStn_Lobby_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    NurseStn_Lobby_Flr_4 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    NurseStn_Lobby_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    NurseStn_Lobby_Flr_5,    !- Zone Name
    NurseStn_Lobby_Flr_5 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_5 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_5 Thermal Zone Room Air Node,  !- Zone Air Node Name
    NurseStn_Lobby_Flr_5 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Office1_Flr_5,           !- Zone Name
    Office1_Flr_5 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Office1_Flr_5 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office1_Flr_5 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Office1_Flr_5 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Office1_Mult5_Flr_1,     !- Zone Name
    Office1_Mult5_Flr_1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Office1_Mult5_Flr_1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office1_Mult5_Flr_1 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Office1_Mult5_Flr_1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Office2_Mult5_Flr_5,     !- Zone Name
    Office2_Mult5_Flr_5 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Office2_Mult5_Flr_5 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office2_Mult5_Flr_5 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Office2_Mult5_Flr_5 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Office3_Flr_5,           !- Zone Name
    Office3_Flr_5 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Office3_Flr_5 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office3_Flr_5 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Office3_Flr_5 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Office4_Mult6_Flr_5,     !- Zone Name
    Office4_Mult6_Flr_5 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Office4_Mult6_Flr_5 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office4_Mult6_Flr_5 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Office4_Mult6_Flr_5 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    OR1_Flr_2,               !- Zone Name
    OR1_Flr_2 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    OR1_Flr_2 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OR1_Flr_2 Thermal Zone Room Air Node,  !- Zone Air Node Name
    OR1_Flr_2 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    OR2_Mult5_Flr_2,         !- Zone Name
    OR2_Mult5_Flr_2 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    OR2_Mult5_Flr_2 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OR2_Mult5_Flr_2 Thermal Zone Room Air Node,  !- Zone Air Node Name
    OR2_Mult5_Flr_2 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    OR3_Flr_2,               !- Zone Name
    OR3_Flr_2 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    OR3_Flr_2 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OR3_Flr_2 Thermal Zone Room Air Node,  !- Zone Air Node Name
    OR3_Flr_2 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    OR4_Flr_2,               !- Zone Name
    OR4_Flr_2 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    OR4_Flr_2 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OR4_Flr_2 Thermal Zone Room Air Node,  !- Zone Air Node Name
    OR4_Flr_2 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    OR_NurseStn_Lobby_Flr_2 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    OR_NurseStn_Lobby_Flr_2 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OR_NurseStn_Lobby_Flr_2 Thermal Zone Room Air Node,  !- Zone Air Node Name
    OR_NurseStn_Lobby_Flr_2 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    PatRoom1_Mult10_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom1_Mult10_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom1_Mult10_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom1_Mult10_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    PatRoom1_Mult10_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom1_Mult10_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom1_Mult10_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom1_Mult10_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom2_Flr_3,          !- Zone Name
    PatRoom2_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom2_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom2_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom2_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom2_Flr_4,          !- Zone Name
    PatRoom2_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom2_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom2_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom2_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    PatRoom3_Mult10_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom3_Mult10_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom3_Mult10_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom3_Mult10_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    PatRoom3_Mult10_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom3_Mult10_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom3_Mult10_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom3_Mult10_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom4_Flr_3,          !- Zone Name
    PatRoom4_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom4_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom4_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom4_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom4_Flr_4,          !- Zone Name
    PatRoom4_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom4_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom4_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom4_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    PatRoom5_Mult10_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom5_Mult10_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom5_Mult10_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom5_Mult10_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    PatRoom5_Mult10_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom5_Mult10_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom5_Mult10_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom5_Mult10_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom6_Flr_3,          !- Zone Name
    PatRoom6_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom6_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom6_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom6_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom6_Flr_4,          !- Zone Name
    PatRoom6_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom6_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom6_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom6_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    PatRoom7_Mult10_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom7_Mult10_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom7_Mult10_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom7_Mult10_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    PatRoom7_Mult10_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom7_Mult10_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom7_Mult10_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom7_Mult10_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom8_Flr_3,          !- Zone Name
    PatRoom8_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom8_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom8_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom8_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PatRoom8_Flr_4,          !- Zone Name
    PatRoom8_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PatRoom8_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom8_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PatRoom8_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    PhysTherapy_Flr_3,       !- Zone Name
    PhysTherapy_Flr_3 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    PhysTherapy_Flr_3 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    PhysTherapy_Flr_3 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    PhysTherapy_Flr_3 Thermal Zone Room Air Node,  !- Zone Air Node Name
    PhysTherapy_Flr_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Radiology_Flr_4,         !- Zone Name
    Radiology_Flr_4 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Radiology_Flr_4 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Radiology_Flr_4 Thermal Zone Room Air Node,  !- Zone Air Node Name
    Radiology_Flr_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========
Fan:VariableVolume,
    VAV_Kitchen SupFan,      !- Name
    HospitalKitchenHVACAvail,!- Availability Schedule Name
    0.59605,                  !- Fan Total Efficiency
    682.4,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.917,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Kitchen CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Kitchen SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Kitchen RetFan,      !- Name
    HospitalKitchenHVACAvail,!- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    234.34,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Kitchen Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    VAV_Kitchen RetFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Basement RetFan,     !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.59605,                 !- Fan Total Efficiency
    298.24,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.917,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Basement Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    VAV_Basement RetFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Basement SupFan,     !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.6084,                  !- Fan Total Efficiency
    1221.53,          !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.936,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Basement CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Basement SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Clinical RetFan,     !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.6045,                 !- Fan Total Efficiency
    302.46,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Clinical Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    VAV_Clinical RetFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Clinical SupFan,     !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.6201,                  !- Fan Total Efficiency
    1245.02,          !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.954,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Clinical CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Clinical SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_ER RetFan,           !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    0.56225,                  !- Fan Total Efficiency
    293.24,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.865,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_ER Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    VAV_ER RetFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_ER SupFan,           !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    0.59605,                 !- Fan Total Efficiency
    1280.14,          !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.917,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_ER CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    VAV_ER Humidifier Inlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_ICU RetFan,          !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    303.41,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_ICU Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    VAV_ICU RetFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_ICU SupFan,          !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    0.6006,                  !- Fan Total Efficiency
    1289.91,          !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.924,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_ICU CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    VAV_ICU Humidifier Inlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Labs RetFan,         !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.56225,                 !- Fan Total Efficiency
    293.24,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.865,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Labs Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    VAV_Labs RetFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Labs SupFan,         !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.59605,                 !- Fan Total Efficiency
    1280.14,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.917,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Labs CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Labs Humidifier Inlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_OR RetFan,           !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    291.08,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_OR Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    VAV_OR RetFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_OR SupFan,           !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.6006,                  !- Fan Total Efficiency
    1205.87,          !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.924,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_OR CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    VAV_OR Humidifier Inlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_PatRms RetFan,       !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    0.59605,                 !- Fan Total Efficiency
    298.24,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.917,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_PatRms Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    VAV_PatRms RetFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_PatRms SupFan,       !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    0.61165,                  !- Fan Total Efficiency
    1228.06,          !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.941,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_PatRms CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    VAV_PatRms SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Admin RetFan,        !- Name
    HospitalOfficeHVACAvail, !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    291.08,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Admin Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    VAV_Admin RetFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Admin SupFan,        !- Name
    HospitalOfficeHVACAvail, !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1213.7,          !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Admin CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Admin SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Dining RetFan,       !- Name
    HospitalRestaurantHVACAvail,  !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    303.41,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Dining Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    VAV_Dining RetFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Dining SupFan,       !- Name
    HospitalRestaurantHVACAvail,  !- Availability Schedule Name
    0.6006,                  !- Fan Total Efficiency
    1289.91,          !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.924,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Dining CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Dining SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Imaging RetFan,      !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    291.08,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Imaging Supply Side (Return Air) Inlet Node,  !- Air Inlet Node Name
    VAV_Imaging RetFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    VAV_Imaging SupFan,      !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1213.7,          !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Imaging CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Imaging SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    CRAC IDF_Basement SupFan,!- Name
    HospitalDataHVACAvail,   !- Availability Schedule Name
    0.6045,                     !- Fan Total Efficiency
    1213.7,                   !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.027828,                !- Fan Power Coefficient 1
    0.026583,                !- Fan Power Coefficient 2
    -0.087069,               !- Fan Power Coefficient 3
    1.03092,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    CRAC IDF_Basement CoilClg Outlet Node,  !- Air Inlet Node Name
    CRAC IDF_Basement SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========
Fan:ZoneExhaust,
    ER_Triage_Mult4_Flr_1 Thermal Zone PropExhFan,  !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    1.74472362486835,        !- Maximum Flow Rate {m3/s}
    ER_Triage_Mult4_Flr_1 Thermal Zone PropExhFan Inlet Node,  !- Air Inlet Node Name
    ER_Triage_Mult4_Flr_1 Thermal Zone PropExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
Fan:ZoneExhaust,
    Kitchen_Flr_5 Thermal Zone PropExhFan,  !- Name
    HospitalKitchenHVACAvail,!- Availability Schedule Name
    0.4325,                  !- Fan Total Efficiency
    183.371775513,           !- Pressure Rise {Pa}
    3.30363210240001,        !- Maximum Flow Rate {m3/s}
    Kitchen_Flr_5 Thermal Zone PropExhFan Inlet Node,  !- Air Inlet Node Name
    Kitchen_Flr_5 Thermal Zone PropExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    HospitalKitchenExhaustHoodEqualOrLessThan5000cfm,  !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
Fan:ZoneExhaust,
    Lab_Flr_3 Thermal Zone PropExhFan,  !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.5549,                  !- Fan Total Efficiency
    682.274424212,           !- Pressure Rise {Pa}
    2.05297137792001,        !- Maximum Flow Rate {m3/s}
    Lab_Flr_3 Thermal Zone PropExhFan Inlet Node,  !- Air Inlet Node Name
    Lab_Flr_3 Thermal Zone PropExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    LabExhaustVAVAutoSashCtrl,  !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    LabExhaustBalancedFraction; !- Balanced Exhaust Fraction Schedule Name
Fan:ZoneExhaust,
    Lab_Flr_4 Thermal Zone PropExhFan,  !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.5549,                  !- Fan Total Efficiency
    955.183695719,           !- Pressure Rise {Pa}
    2.05297137792001,        !- Maximum Flow Rate {m3/s}
    Lab_Flr_4 Thermal Zone PropExhFan Inlet Node,  !- Air Inlet Node Name
    Lab_Flr_4 Thermal Zone PropExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    LabExhaustVAVAutoSashCtrl,  !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    LabExhaustBalancedFraction; !- Balanced Exhaust Fraction Schedule Name
Fan:ZoneExhaust,
    NurseStn_Lobby_Flr_3 Thermal Zone PropExhFan,  !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.14736086656001,        !- Maximum Flow Rate {m3/s}
    NurseStn_Lobby_Flr_3 Thermal Zone PropExhFan Inlet Node,  !- Air Inlet Node Name
    NurseStn_Lobby_Flr_3 Thermal Zone PropExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
Fan:ZoneExhaust,
    NurseStn_Lobby_Flr_4 Thermal Zone PropExhFan,  !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    652.391228879,           !- Pressure Rise {Pa}
    2.14736086656001,        !- Maximum Flow Rate {m3/s}
    NurseStn_Lobby_Flr_4 Thermal Zone PropExhFan Inlet Node,  !- Air Inlet Node Name
    NurseStn_Lobby_Flr_4 Thermal Zone PropExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
Fan:ZoneExhaust,
    PhysTherapy_Flr_3 Thermal Zone PropExhFan,  !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    0.346881370752001,       !- Maximum Flow Rate {m3/s}
    PhysTherapy_Flr_3 Thermal Zone PropExhFan Inlet Node,  !- Air Inlet Node Name
    PhysTherapy_Flr_3 Thermal Zone PropExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
Fan:ZoneExhaust,
    SoiledUtil_Basement Thermal Zone PropExhFan,  !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    3.419259,                !- Maximum Flow Rate {m3/s}
    SoiledUtil_Basement Thermal Zone PropExhFan Inlet Node,  !- Air Inlet Node Name
    SoiledUtil_Basement Thermal Zone PropExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========
Coil:Cooling:Water,
    VAV_Kitchen CoilClg,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 8,  !- Water Inlet Node Name
    VAV_Kitchen CoilClg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Kitchen OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    VAV_Kitchen CoilClg Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    VAV_Basement CoilClg,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 1,  !- Water Inlet Node Name
    VAV_Basement CoilClg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Basement OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    VAV_Basement CoilClg Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    VAV_Clinical CoilClg,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 2,  !- Water Inlet Node Name
    VAV_Clinical CoilClg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Clinical OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    VAV_Clinical CoilClg Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    VAV_ER CoilClg,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 3,  !- Water Inlet Node Name
    VAV_ER CoilClg Water Outlet Node,  !- Water Outlet Node Name
    VAV_ER OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    VAV_ER CoilClg Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    VAV_ICU CoilClg,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 5,  !- Water Inlet Node Name
    VAV_ICU CoilClg Water Outlet Node,  !- Water Outlet Node Name
    VAV_ICU OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    VAV_ICU CoilClg Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    VAV_Labs CoilClg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 7,  !- Water Inlet Node Name
    VAV_Labs CoilClg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Labs OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    VAV_Labs CoilClg Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    VAV_OR CoilClg,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 4,  !- Water Inlet Node Name
    VAV_OR CoilClg Water Outlet Node,  !- Water Outlet Node Name
    VAV_OR OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    VAV_OR CoilClg Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    VAV_PatRms CoilClg,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 6,  !- Water Inlet Node Name
    VAV_PatRms CoilClg Water Outlet Node,  !- Water Outlet Node Name
    VAV_PatRms OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    VAV_PatRms CoilClg Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    VAV_Admin CoilClg,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 9,  !- Water Inlet Node Name
    VAV_Admin CoilClg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Admin OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    VAV_Admin CoilClg Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    VAV_Dining CoilClg,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 10,  !- Water Inlet Node Name
    VAV_Dining CoilClg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Dining OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    VAV_Dining CoilClg Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    VAV_Imaging CoilClg,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666669,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseChWSystem-user Demand Splitter Outlet Node 11,  !- Water Inlet Node Name
    VAV_Imaging CoilClg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Imaging OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    VAV_Imaging CoilClg Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========
Coil:Cooling:DX:SingleSpeed,
    CRAC IDF_Basement CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.42,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CRAC IDF_Basement Mixed Air Node,  !- Air Inlet Node Name
    CRAC IDF_Basement CoilClg Outlet Node,  !- Air Outlet Node Name
    LgDX_OpHC_CapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_OpHC_EIRFT,         !- Energy Input Ratio Function of Temperature Curve Name
    LgDX_OpHC_EIRFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_OpHC_PLR,           !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled;               !- Condenser Type
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========
Coil:Heating:Water,
    MechElec_Basement RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 9,  !- Water Inlet Node Name
    MechElec_Basement RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    MechElec_Basement TU Damper Outlet,  !- Air Inlet Node Name
    MechElec_Basement TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    SoiledUtil_Basement RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 63,  !- Water Inlet Node Name
    SoiledUtil_Basement RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    SoiledUtil_Basement TU Damper Outlet,  !- Air Inlet Node Name
    SoiledUtil_Basement TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_Basement RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 64,  !- Water Inlet Node Name
    Corridor_Basement RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_Basement TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_Basement TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    MedSupply_Basement RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 66,  !- Water Inlet Node Name
    MedSupply_Basement RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    MedSupply_Basement TU Damper Outlet,  !- Air Inlet Node Name
    MedSupply_Basement TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_Flr_1 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 10,  !- Water Inlet Node Name
    Corridor_Flr_1 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_Flr_1 TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_Flr_2 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 11,  !- Water Inlet Node Name
    Corridor_Flr_2 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_Flr_2 TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_Flr_5 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 12,  !- Water Inlet Node Name
    Corridor_Flr_5 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_Flr_5 TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_NW_Flr_3 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 13,  !- Water Inlet Node Name
    Corridor_NW_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_NW_Flr_3  TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_NW_Flr_3  TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_NW_Flr_4 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 14,  !- Water Inlet Node Name
    Corridor_NW_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_NW_Flr_4  TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_NW_Flr_4  TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_SE_Flr_3 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 15,  !- Water Inlet Node Name
    Corridor_SE_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_SE_Flr_3  TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_SE_Flr_3  TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_SE_Flr_4 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 16,  !- Water Inlet Node Name
    Corridor_SE_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_SE_Flr_4  TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_SE_Flr_4  TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Dining_Flr_5 RhtCoil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 17,  !- Water Inlet Node Name
    Dining_Flr_5 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Dining_Flr_5 TU Damper Outlet,  !- Air Inlet Node Name
    Dining_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    ER_Exam1_Mult4_Flr_1 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 18,  !- Water Inlet Node Name
    ER_Exam1_Mult4_Flr_1 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    ER_Exam1_Mult4_Flr_1 TU Damper Outlet,  !- Air Inlet Node Name
    ER_Exam1_Mult4_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    ER_Exam3_Mult4_Flr_1 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 19,  !- Water Inlet Node Name
    ER_Exam3_Mult4_Flr_1 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    ER_Exam3_Mult4_Flr_1 TU Damper Outlet,  !- Air Inlet Node Name
    ER_Exam3_Mult4_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    ER_NurseStn_Lobby_Flr_1 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 20,  !- Water Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    ER_NurseStn_Lobby_Flr_1 TU Damper Outlet,  !- Air Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    ER_Trauma1_Flr_1 RhtCoil,!- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 21,  !- Water Inlet Node Name
    ER_Trauma1_Flr_1 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    ER_Trauma1_Flr_1 TU Damper Outlet,  !- Air Inlet Node Name
    ER_Trauma1_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    ER_Trauma2_Flr_1 RhtCoil,!- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 22,  !- Water Inlet Node Name
    ER_Trauma2_Flr_1 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    ER_Trauma2_Flr_1 TU Damper Outlet,  !- Air Inlet Node Name
    ER_Trauma2_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    ER_Triage_Mult4_Flr_1 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 23,  !- Water Inlet Node Name
    ER_Triage_Mult4_Flr_1 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    ER_Triage_Mult4_Flr_1 TU Damper Outlet,  !- Air Inlet Node Name
    ER_Triage_Mult4_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    ICU_Flr_2 RhtCoil,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 24,  !- Water Inlet Node Name
    ICU_Flr_2 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    ICU_Flr_2 TU Damper Outlet,  !- Air Inlet Node Name
    ICU_Flr_2 TU Outlet Node,!- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    ICU_NurseStn_Lobby_Flr_2 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 25,  !- Water Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    ICU_NurseStn_Lobby_Flr_2 TU Damper Outlet,  !- Air Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    IC_PatRoom1_Mult5_Flr_2 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 26,  !- Water Inlet Node Name
    IC_PatRoom1_Mult5_Flr_2 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    IC_PatRoom1_Mult5_Flr_2 TU Damper Outlet,  !- Air Inlet Node Name
    IC_PatRoom1_Mult5_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    IC_PatRoom2_Flr_2 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 27,  !- Water Inlet Node Name
    IC_PatRoom2_Flr_2 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    IC_PatRoom2_Flr_2 TU Damper Outlet,  !- Air Inlet Node Name
    IC_PatRoom2_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    IC_PatRoom3_Mult6_Flr_2 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 28,  !- Water Inlet Node Name
    IC_PatRoom3_Mult6_Flr_2 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    IC_PatRoom3_Mult6_Flr_2 TU Damper Outlet,  !- Air Inlet Node Name
    IC_PatRoom3_Mult6_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lab_Flr_3 RhtCoil,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 29,  !- Water Inlet Node Name
    Lab_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_Flr_3 TU Damper Outlet,  !- Air Inlet Node Name
    Lab_Flr_3 TU Outlet Node,!- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lab_Flr_4 RhtCoil,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 30,  !- Water Inlet Node Name
    Lab_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_Flr_4 TU Damper Outlet,  !- Air Inlet Node Name
    Lab_Flr_4 TU Outlet Node,!- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lobby_Records_Flr_1 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 31,  !- Water Inlet Node Name
    Lobby_Records_Flr_1 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lobby_Records_Flr_1  TU Damper Outlet,  !- Air Inlet Node Name
    Lobby_Records_Flr_1  TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Nursestn_Lobby_Flr_3 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 32,  !- Water Inlet Node Name
    Nursestn_Lobby_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Nursestn_Lobby_Flr_3 TU Damper Outlet,  !- Air Inlet Node Name
    Nursestn_Lobby_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Nursestn_Lobby_Flr_4 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 33,  !- Water Inlet Node Name
    Nursestn_Lobby_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Nursestn_Lobby_Flr_4 TU Damper Outlet,  !- Air Inlet Node Name
    Nursestn_Lobby_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Nursestn_Lobby_Flr_5 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 34,  !- Water Inlet Node Name
    Nursestn_Lobby_Flr_5 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Nursestn_Lobby_Flr_5 TU Damper Outlet,  !- Air Inlet Node Name
    Nursestn_Lobby_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Office1_Flr_5 RhtCoil,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 35,  !- Water Inlet Node Name
    Office1_Flr_5 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Office1_Flr_5 TU Damper Outlet,  !- Air Inlet Node Name
    Office1_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Office1_Mult5_Flr_1 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 36,  !- Water Inlet Node Name
    Office1_Mult5_Flr_1 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Office1_Mult5_Flr_1 TU Damper Outlet,  !- Air Inlet Node Name
    Office1_Mult5_Flr_1 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Office2_Mult5_Flr_5 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 37,  !- Water Inlet Node Name
    Office2_Mult5_Flr_5 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Office2_Mult5_Flr_5 TU Damper Outlet,  !- Air Inlet Node Name
    Office2_Mult5_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Office3_Flr_5 RhtCoil,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 38,  !- Water Inlet Node Name
    Office3_Flr_5 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Office3_Flr_5 TU Damper Outlet,  !- Air Inlet Node Name
    Office3_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Office4_Mult6_Flr_5 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 39,  !- Water Inlet Node Name
    Office4_Mult6_Flr_5 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Office4_Mult6_Flr_5 TU Damper Outlet,  !- Air Inlet Node Name
    Office4_Mult6_Flr_5 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    OR1_Flr_2 RhtCoil,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 40,  !- Water Inlet Node Name
    OR1_Flr_2 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    OR1_Flr_2 TU Damper Outlet,  !- Air Inlet Node Name
    OR1_Flr_2 TU Outlet Node,!- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    OR2_Mult5_Flr_2 RhtCoil, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 41,  !- Water Inlet Node Name
    OR2_Mult5_Flr_2 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    OR2_Mult5_Flr_2 TU Damper Outlet,  !- Air Inlet Node Name
    OR2_Mult5_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    OR3_Flr_2 RhtCoil,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 42,  !- Water Inlet Node Name
    OR3_Flr_2 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    OR3_Flr_2 TU Damper Outlet,  !- Air Inlet Node Name
    OR3_Flr_2 TU Outlet Node,!- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    OR4_Flr_2 RhtCoil,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 43,  !- Water Inlet Node Name
    OR4_Flr_2 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    OR4_Flr_2 TU Damper Outlet,  !- Air Inlet Node Name
    OR4_Flr_2 TU Outlet Node,!- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    OR_NurseStn_Lobby_Flr_2 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 44,  !- Water Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    OR_NurseStn_Lobby_Flr_2 TU Damper Outlet,  !- Air Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom1_Mult10_Flr_3 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 45,  !- Water Inlet Node Name
    PatRoom1_Mult10_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom1_Mult10_Flr_3 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom1_Mult10_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom1_Mult10_Flr_4 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 46,  !- Water Inlet Node Name
    PatRoom1_Mult10_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom1_Mult10_Flr_4 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom1_Mult10_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom2_Flr_3 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 47,  !- Water Inlet Node Name
    PatRoom2_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom2_Flr_3 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom2_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom2_Flr_4 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 48,  !- Water Inlet Node Name
    PatRoom2_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom2_Flr_4 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom2_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom3_Mult10_Flr_3 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 49,  !- Water Inlet Node Name
    PatRoom3_Mult10_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom3_Mult10_Flr_3 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom3_Mult10_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom3_Mult10_Flr_4 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 50,  !- Water Inlet Node Name
    PatRoom3_Mult10_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom3_Mult10_Flr_4 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom3_Mult10_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom4_Flr_3 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 51,  !- Water Inlet Node Name
    PatRoom4_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom4_Flr_3 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom4_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom4_Flr_4 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 52,  !- Water Inlet Node Name
    PatRoom4_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom4_Flr_4 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom4_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom5_Mult10_Flr_3 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 53,  !- Water Inlet Node Name
    PatRoom5_Mult10_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom5_Mult10_Flr_3 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom5_Mult10_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom5_Mult10_Flr_4 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 54,  !- Water Inlet Node Name
    PatRoom5_Mult10_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom5_Mult10_Flr_4 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom5_Mult10_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom6_Flr_3 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 55,  !- Water Inlet Node Name
    PatRoom6_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom6_Flr_3 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom6_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom6_Flr_4 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 56,  !- Water Inlet Node Name
    PatRoom6_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom6_Flr_4 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom6_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom7_Mult10_Flr_3 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 57,  !- Water Inlet Node Name
    PatRoom7_Mult10_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom7_Mult10_Flr_3 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom7_Mult10_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom7_Mult10_Flr_4 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 58,  !- Water Inlet Node Name
    PatRoom7_Mult10_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom7_Mult10_Flr_4 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom7_Mult10_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom8_Flr_3 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 59,  !- Water Inlet Node Name
    PatRoom8_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom8_Flr_3 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom8_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    PatRoom8_Flr_4 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 60,  !- Water Inlet Node Name
    PatRoom8_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    PatRoom8_Flr_4 TU Damper Outlet,  !- Air Inlet Node Name
    PatRoom8_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Phystherapy_Flr_3 RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 61,  !- Water Inlet Node Name
    Phystherapy_Flr_3 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Phystherapy_Flr_3 TU Damper Outlet,  !- Air Inlet Node Name
    Phystherapy_Flr_3 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Radiology_Flr_4 RhtCoil, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 62,  !- Water Inlet Node Name
    Radiology_Flr_4 RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Radiology_Flr_4 TU Damper Outlet,  !- Air Inlet Node Name
    Radiology_Flr_4 TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    VAV_Kitchen CoilHtg,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 8,  !- Water Inlet Node Name
    VAV_Kitchen CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Kitchen CoilClg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Kitchen CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    VAV_Basement CoilHtg,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 1,  !- Water Inlet Node Name
    VAV_Basement CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Basement CoilClg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Basement CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    VAV_Clinical CoilHtg,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 2,  !- Water Inlet Node Name
    VAV_Clinical CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Clinical CoilClg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Clinical CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    VAV_ER CoilHtg,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 3,  !- Water Inlet Node Name
    VAV_ER CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    VAV_ER CoilClg Air Outlet Node,  !- Air Inlet Node Name
    VAV_ER CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    VAV_ICU CoilHtg,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 5,  !- Water Inlet Node Name
    VAV_ICU CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    VAV_ICU CoilClg Air Outlet Node,  !- Air Inlet Node Name
    VAV_ICU CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    VAV_Labs CoilHtg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 7,  !- Water Inlet Node Name
    VAV_Labs CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Labs CoilClg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Labs CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    VAV_OR CoilHtg,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 4,  !- Water Inlet Node Name
    VAV_OR CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    VAV_OR CoilClg Air Outlet Node,  !- Air Inlet Node Name
    VAV_OR CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    VAV_PatRms CoilHtg,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 6,  !- Water Inlet Node Name
    VAV_PatRms CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    VAV_PatRms CoilClg Air Outlet Node,  !- Air Inlet Node Name
    VAV_PatRms CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    VAV_Admin CoilHtg,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 67,  !- Water Inlet Node Name
    VAV_Admin CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Admin CoilClg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Admin CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    VAV_Dining CoilHtg,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 68,  !- Water Inlet Node Name
    VAV_Dining CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Dining CoilClg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Dining CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    VAV_Imaging CoilHtg,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem-user Demand Splitter Outlet Node 69,  !- Water Inlet Node Name
    VAV_Imaging CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    VAV_Imaging CoilClg Air Outlet Node,  !- Air Inlet Node Name
    VAV_Imaging CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
!-   ===========  ALL OBJECTS IN CLASS: HUMIDIFIER:STEAM:ELECTRIC ===========
Humidifier:Steam:Electric,
    VAV_ER Humidifier,       !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    autosize,                !- Rated Capacity {m3/s}
    autosize,                !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_ER Humidifier Inlet Node,  !- Air Inlet Node Name
    VAV_ER Humidifier Outlet Node;  !- Air Outlet Node Name
Humidifier:Steam:Electric,
    VAV_ICU Humidifier,      !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    autosize,                !- Rated Capacity {m3/s}
    autosize,                !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_ICU Humidifier Inlet Node,  !- Air Inlet Node Name
    VAV_ICU Humidifier Outlet Node;  !- Air Outlet Node Name
Humidifier:Steam:Electric,
    VAV_Labs Humidifier,     !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    autosize,                !- Rated Capacity {m3/s}
    autosize,                !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_Labs Humidifier Inlet Node,  !- Air Inlet Node Name
    VAV_Labs Humidifier Outlet Node;  !- Air Outlet Node Name
Humidifier:Steam:Electric,
    VAV_OR Humidifier,       !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    autosize,                !- Rated Capacity {m3/s}
    autosize,                !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_OR Humidifier Inlet Node,  !- Air Inlet Node Name
    VAV_OR Humidifier Outlet Node;  !- Air Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========
HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_Kitchen HtRcvry,     !- Name
    HospitalKitchenHVACAvail,!- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    VAV_Kitchen OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    VAV_Kitchen HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    VAV_Kitchen OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    VAV_Kitchen OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    VAV_Kitchen HtRcvry_1,   !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    VAV_Kitchen HtRcvry_3;   !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_Basement HtRcvry,    !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    VAV_Basement OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    VAV_Basement HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    VAV_Basement OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    VAV_Basement OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    VAV_Basement HtRcvry_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    VAV_Basement HtRcvry_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_Clinical HtRcvry,    !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    13.6,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    VAV_Clinical OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    VAV_Clinical HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    VAV_Clinical OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    VAV_Clinical OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    VAV_Clinical HtRcvry_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    VAV_Clinical HtRcvry_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_ER HtRcvry,          !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    VAV_ER OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    VAV_ER HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    VAV_ER OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    VAV_ER OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    VAV_ER HtRcvry_1,        !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    VAV_ER HtRcvry_3;        !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_ICU HtRcvry,         !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    VAV_ICU OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    VAV_ICU HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    VAV_ICU OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    VAV_ICU OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    VAV_ICU HtRcvry_1,       !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    VAV_ICU HtRcvry_3;       !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_OR HtRcvry,          !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    VAV_OR OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    VAV_OR HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    VAV_OR OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    VAV_OR OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    VAV_OR HtRcvry_1,        !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    VAV_OR HtRcvry_3;        !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_PatRms HtRcvry,      !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    VAV_PatRms OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    VAV_PatRms HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    VAV_PatRms OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    VAV_PatRms OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    VAV_PatRms HtRcvry_1,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    VAV_PatRms HtRcvry_3;    !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_Admin HtRcvry,       !- Name
    HospitalOfficeHVACAvail, !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    VAV_Admin OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    VAV_Admin HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    VAV_Admin OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    VAV_Admin OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    VAV_Admin HtRcvry_1,     !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    VAV_Admin HtRcvry_3;     !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_Dining HtRcvry,      !- Name
    HospitalRestaurantHVACAvail,  !- Availability Schedule Name
    0.95,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    VAV_Dining OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    VAV_Dining HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    VAV_Dining OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    VAV_Dining OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    VAV_Dining HtRcvry_1,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    VAV_Dining HtRcvry_3;    !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_Imaging HtRcvry,     !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    VAV_Imaging OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    VAV_Imaging HtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    VAV_Imaging OACtrl OA System Relief Stream Outlet Node,  !- Exhaust Air Inlet Node Name
    VAV_Imaging OACtrl OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    VAV_Imaging HtRcvry_1,   !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    VAV_Imaging HtRcvry_3;   !- Sensible Effectiveness of Cooling Air Flow Curve Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========
AirLoopHVAC:UnitarySystem,
    CRAC IDF_Basement Unit,  !- Name
    Load,                    !- Control Type
    IDF_Basement,            !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    HospitalDataHVACAvail,   !- Availability Schedule Name
    CRAC IDF_Basement Mixed Air Node,  !- Air Inlet Node Name
    CRAC IDF_Basement SupFan Outlet Node,  !- Air Outlet Node Name
    Fan:VariableVolume,      !- Supply Fan Object Type
    CRAC IDF_Basement SupFan,!- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    ,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    CRAC IDF_Basement CoilClg,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    18.33,                   !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    FractionOfAutosizedCoolingValue,  !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.67,                    !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    26.67;                   !- Maximum Supply Air Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========
Controller:WaterCoil,
    Controller Water Coil 16,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_Kitchen CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 8,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 15,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_Kitchen CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 8,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 2, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_Basement CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 1,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_Basement CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 1,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 4, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_Clinical CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 2,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 3, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_Clinical CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 2,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 6, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_ER CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 3,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 5, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_ER CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 3,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 10,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_ICU CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 5,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 9, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_ICU CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 5,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 14,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_Labs CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 7,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 13,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_Labs CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 7,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 8, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_OR CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 4,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 7, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_OR CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 4,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 12,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_PatRms CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 6,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 11,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_PatRms CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 6,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 17,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_Admin CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 9,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 18,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_Admin CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 67,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 19,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_Dining CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 10,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 20,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_Dining CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 68,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 21,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_Imaging CoilClg Air Outlet Node,  !- Sensor Node Name
    BaseChWSystem-user Demand Splitter Outlet Node 11,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 22,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_Imaging CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem-user Demand Splitter Outlet Node 69,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
Controller:OutdoorAir,
    VAV_Kitchen OACtrl,      !- Name
    VAV_Kitchen OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    VAV_Kitchen RetFan Outlet Node,  !- Return Air Node Name
    VAV_Kitchen OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Kitchen OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    22.7777777777778,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalKitchenHVACAvail,!- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalKitchenHVACAvail,!- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Kitchen OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    VAV_Basement OACtrl,     !- Name
    VAV_Basement OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    VAV_Basement RetFan Outlet Node,  !- Return Air Node Name
    VAV_Basement OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Basement OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    22.7777777777778,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalHealthHVACAvail, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalHealthHVACAvail, !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Basement OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    VAV_Clinical OACtrl,     !- Name
    VAV_Clinical OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    VAV_Clinical RetFan Outlet Node,  !- Return Air Node Name
    VAV_Clinical OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Clinical OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    22.7777777777778,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalHealthHVACAvail, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalHealthHVACAvail, !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Clinical OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    VAV_ER OACtrl,           !- Name
    VAV_ER OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    VAV_ER RetFan Outlet Node,  !- Return Air Node Name
    VAV_ER OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_ER OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    22.7777777777778,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalHealth24/7HVACAvail,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalHealth24/7HVACAvail,  !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_ER OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    VAV_ICU OACtrl,          !- Name
    VAV_ICU OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    VAV_ICU RetFan Outlet Node,  !- Return Air Node Name
    VAV_ICU OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_ICU OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    22.7777777777778,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalHealth24/7HVACAvail,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalHealth24/7HVACAvail,  !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_ICU OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    VAV_Labs OACtrl,         !- Name
    VAV_Labs OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
    VAV_Labs RetFan Outlet Node,  !- Return Air Node Name
    VAV_Labs OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Labs OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    22.7777777777778,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalHealthHVACAvail, !- Minimum Outdoor Air Schedule Name
    Always On Discrete,       !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalHealthHVACAvail, !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Labs OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    VAV_OR OACtrl,           !- Name
    VAV_OR OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    VAV_OR RetFan Outlet Node,  !- Return Air Node Name
    VAV_OR OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_OR OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    22.7777777777778,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalHealthHVACAvail, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalHealthHVACAvail, !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_OR OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    VAV_PatRms OACtrl,       !- Name
    VAV_PatRms OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    VAV_PatRms RetFan Outlet Node,  !- Return Air Node Name
    VAV_PatRms OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_PatRms OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    22.7777777777778,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalPatient24/7HVACAvail,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalPatient24/7HVACAvail,  !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_PatRms OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    VAV_Admin OACtrl,        !- Name
    VAV_Admin OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    VAV_Admin RetFan Outlet Node,  !- Return Air Node Name
    VAV_Admin OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Admin OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    22.7777777777778,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalOfficeHVACAvail, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalOfficeHVACAvail, !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Admin OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    VAV_Dining OACtrl,       !- Name
    VAV_Dining OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    VAV_Dining RetFan Outlet Node,  !- Return Air Node Name
    VAV_Dining OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Dining OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    22.7777777777778,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalRestaurantHVACAvail,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalRestaurantHVACAvail,  !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Dining OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    VAV_Imaging OACtrl,      !- Name
    VAV_Imaging OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Outlet Node Name
    VAV_Imaging RetFan Outlet Node,  !- Return Air Node Name
    VAV_Imaging OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Imaging OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    22.7777777777778,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalHealthHVACAvail, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalHealthHVACAvail, !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Imaging OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    CRAC IDF_Basement OACtrl,!- Name
    CRAC IDF_Basement Relief Node,  !- Relief Air Outlet Node Name
    CRAC IDF_Basement Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    CRAC IDF_Basement Mixed Air Node,  !- Mixed Air Node Name
    CRAC IDF_Basement OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    22.7777777777778,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HospitalDataHVACAvail,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HospitalDataHVACAvail,   !- Maximum Fraction of Outdoor Air Schedule Name
    CRAC IDF_Basement Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
Controller:MechanicalVentilation,
    VAV_Basement OACtrl Mech Vent Controller,  !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    MechElec_Basement,       !- Zone or ZoneList 1 Name
    DSOA_MechElec_Basement,  !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    SoiledUtil_Basement,     !- Zone or ZoneList 2 Name
    DSOA_SoiledUtil_Basement,!- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Corridor_Basement,       !- Zone or ZoneList 3 Name
    DSOA_Corridor_Basement,  !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    MedSupply_Basement,      !- Zone or ZoneList 4 Name
    DSOA_MedSupply_Basement; !- Design Specification Outdoor Air Object Name 4
Controller:MechanicalVentilation,
    VAV_Clinical OACtrl Mech Vent Controller,  !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corridor_Flr_1,          !- Zone or ZoneList 1 Name
    DSOA_Corridor_Flr_1,     !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Corridor_Flr_2,          !- Zone or ZoneList 2 Name
    DSOA_Corridor_Flr_2,     !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Corridor_Flr_5,          !- Zone or ZoneList 3 Name
    DSOA_Corridor_Flr_5,     !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    Corridor_NW_Flr_3,       !- Zone or ZoneList 4 Name
    DSOA_Corridor_NW_Flr_3,  !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    Corridor_NW_Flr_4,       !- Zone or ZoneList 5 Name
    DSOA_Corridor_NW_Flr_4,  !- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    Corridor_SE_Flr_3,       !- Zone or ZoneList 6 Name
    DSOA_Corridor_SE_Flr_3,  !- Design Specification Outdoor Air Object Name 6
    ,                        !- Design Specification Zone Air Distribution Object Name 6
    Corridor_SE_Flr_4,       !- Zone or ZoneList 7 Name
    DSOA_Corridor_SE_Flr_4,  !- Design Specification Outdoor Air Object Name 7
    ,                        !- Design Specification Zone Air Distribution Object Name 7
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList 8 Name
    DSOA_ER_NurseStn_Lobby_Flr_1,  !- Design Specification Outdoor Air Object Name 8
    ,                        !- Design Specification Zone Air Distribution Object Name 8
    ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList 9 Name
    DSOA_ICU_NurseStn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name 9
    ,                        !- Design Specification Zone Air Distribution Object Name 9
    NurseStn_Lobby_Flr_3,    !- Zone or ZoneList 10 Name
    DSOA_NurseStn_Lobby_Flr_3,  !- Design Specification Outdoor Air Object Name 10
    ,                        !- Design Specification Zone Air Distribution Object Name 10
    NurseStn_Lobby_Flr_4,    !- Zone or ZoneList 11 Name
    DSOA_NurseStn_Lobby_Flr_4,  !- Design Specification Outdoor Air Object Name 11
    ,                        !- Design Specification Zone Air Distribution Object Name 11
    NurseStn_Lobby_Flr_5,    !- Zone or ZoneList 12 Name
    DSOA_NurseStn_Lobby_Flr_5,  !- Design Specification Outdoor Air Object Name 12
    ,                        !- Design Specification Zone Air Distribution Object Name 12
    OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList 13 Name
    DSOA_OR_NurseStn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name 13
    ,                        !- Design Specification Zone Air Distribution Object Name 13
    PhysTherapy_Flr_3,       !- Zone or ZoneList 14 Name
    DSOA_PhysTherapy_Flr_3;  !- Design Specification Outdoor Air Object Name 14
Controller:MechanicalVentilation,
    VAV_ER OACtrl Mech Vent Controller,  !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList 1 Name
    DSOA_ER_Exam1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList 2 Name
    DSOA_ER_Exam3_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    ER_Trauma1_Flr_1,        !- Zone or ZoneList 3 Name
    DSOA_ER_Trauma1_Flr_1,   !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    ER_Trauma2_Flr_1,        !- Zone or ZoneList 4 Name
    DSOA_ER_Trauma2_Flr_1,   !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList 5 Name
    DSOA_ER_Triage_Mult4_Flr_1;  !- Design Specification Outdoor Air Object Name 5
Controller:MechanicalVentilation,
    VAV_ICU OACtrl Mech Vent Controller,  !- Name
    HospitalHealth24/7HVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ICU_Flr_2,               !- Zone or ZoneList 1 Name
    DSOA_ICU_Flr_2,          !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList 2 Name
    DSOA_IC_PatRoom1_Mult5_Flr_2,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    IC_PatRoom2_Flr_2,       !- Zone or ZoneList 3 Name
    DSOA_IC_PatRoom2_Flr_2,  !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList 4 Name
    DSOA_IC_PatRoom3_Mult6_Flr_2;  !- Design Specification Outdoor Air Object Name 4
Controller:MechanicalVentilation,
    VAV_Kitchen OACtrl Mech Vent Controller,  !- Name
    HospitalKitchenHVACAvail,!- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Kitchen_Flr_5,           !- Zone or ZoneList 1 Name
    DSOA_Kitchen_Flr_5,      !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    VAV_Labs OACtrl Mech Vent Controller,  !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lab_Flr_3,               !- Zone or ZoneList 1 Name
    DSOA_Lab_Flr_3,          !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Lab_Flr_4,               !- Zone or ZoneList 2 Name
    DSOA_Lab_Flr_4;          !- Design Specification Outdoor Air Object Name 2
Controller:MechanicalVentilation,
    VAV_OR OACtrl Mech Vent Controller,  !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OR1_Flr_2,               !- Zone or ZoneList 1 Name
    DSOA_OR1_Flr_2,          !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    OR2_Mult5_Flr_2,         !- Zone or ZoneList 2 Name
    DSOA_OR2_Mult5_Flr_2,    !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    OR3_Flr_2,               !- Zone or ZoneList 3 Name
    DSOA_OR3_Flr_2,          !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    OR4_Flr_2,               !- Zone or ZoneList 4 Name
    DSOA_OR4_Flr_2;          !- Design Specification Outdoor Air Object Name 4
Controller:MechanicalVentilation,
    VAV_PatRms OACtrl Mech Vent Controller,  !- Name
    HospitalPatient24/7HVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList 1 Name
    DSOA_PatRoom1_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList 2 Name
    DSOA_PatRoom1_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    PatRoom2_Flr_3,          !- Zone or ZoneList 3 Name
    DSOA_PatRoom2_Flr_3,     !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    PatRoom2_Flr_4,          !- Zone or ZoneList 4 Name
    DSOA_PatRoom2_Flr_4,     !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList 5 Name
    DSOA_PatRoom3_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList 6 Name
    DSOA_PatRoom3_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name 6
    ,                        !- Design Specification Zone Air Distribution Object Name 6
    PatRoom4_Flr_3,          !- Zone or ZoneList 7 Name
    DSOA_PatRoom4_Flr_3,     !- Design Specification Outdoor Air Object Name 7
    ,                        !- Design Specification Zone Air Distribution Object Name 7
    PatRoom4_Flr_4,          !- Zone or ZoneList 8 Name
    DSOA_PatRoom4_Flr_4,     !- Design Specification Outdoor Air Object Name 8
    ,                        !- Design Specification Zone Air Distribution Object Name 8
    PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList 9 Name
    DSOA_PatRoom5_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name 9
    ,                        !- Design Specification Zone Air Distribution Object Name 9
    PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList 10 Name
    DSOA_PatRoom5_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name 10
    ,                        !- Design Specification Zone Air Distribution Object Name 10
    PatRoom6_Flr_3,          !- Zone or ZoneList 11 Name
    DSOA_PatRoom6_Flr_3,     !- Design Specification Outdoor Air Object Name 11
    ,                        !- Design Specification Zone Air Distribution Object Name 11
    PatRoom6_Flr_4,          !- Zone or ZoneList 12 Name
    DSOA_PatRoom6_Flr_4,     !- Design Specification Outdoor Air Object Name 12
    ,                        !- Design Specification Zone Air Distribution Object Name 12
    PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList 13 Name
    DSOA_PatRoom7_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name 13
    ,                        !- Design Specification Zone Air Distribution Object Name 13
    PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList 14 Name
    DSOA_PatRoom7_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name 14
    ,                        !- Design Specification Zone Air Distribution Object Name 14
    PatRoom8_Flr_3,          !- Zone or ZoneList 15 Name
    DSOA_PatRoom8_Flr_3,     !- Design Specification Outdoor Air Object Name 15
    ,                        !- Design Specification Zone Air Distribution Object Name 15
    PatRoom8_Flr_4,          !- Zone or ZoneList 16 Name
    DSOA_PatRoom8_Flr_4;     !- Design Specification Outdoor Air Object Name 16
Controller:MechanicalVentilation,
    VAV_Admin OACtrl Mech Vent Controller,  !- Name
    HospitalOfficeHVACAvail, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lobby_Records_Flr_1,     !- Zone or ZoneList 1 Name
    DSOA_Lobby_Records_Flr_1,!- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Office1_Flr_5,           !- Zone or ZoneList 2 Name
    DSOA_Office1_Flr_5,      !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Office1_Mult5_Flr_1,     !- Zone or ZoneList 3 Name
    DSOA_Office1_Mult5_Flr_1,!- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    Office2_Mult5_Flr_5,     !- Zone or ZoneList 4 Name
    DSOA_Office2_Mult5_Flr_5,!- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    Office3_Flr_5,           !- Zone or ZoneList 5 Name
    DSOA_Office3_Flr_5,      !- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    Office4_Mult6_Flr_5,     !- Zone or ZoneList 6 Name
    DSOA_Office4_Mult6_Flr_5;!- Design Specification Outdoor Air Object Name 6
Controller:MechanicalVentilation,
    VAV_Dining OACtrl Mech Vent Controller,  !- Name
    HospitalRestaurantHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Dining_Flr_5,            !- Zone or ZoneList 1 Name
    DSOA_Dining_Flr_5,       !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    VAV_Imaging OACtrl Mech Vent Controller,  !- Name
    HospitalHealthHVACAvail, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Radiology_Flr_4,         !- Zone or ZoneList 1 Name
    DSOA_Radiology_Flr_4,    !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    CRAC IDF_Basement Mech Vent Controller,  !- Name
    HospitalDataHVACAvail,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    IDF_Basement,            !- Zone or ZoneList 1 Name
    DSOA_IDF_Basement,       !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
AirLoopHVAC:ControllerList,
    VAV_Kitchen Controllers, !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 16,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 15;!- Controller 2 Name
AirLoopHVAC:ControllerList,
    VAV_Kitchen OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_Kitchen OACtrl;      !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV_Basement Controllers,!- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 2, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 1; !- Controller 2 Name
AirLoopHVAC:ControllerList,
    VAV_Basement OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_Basement OACtrl;     !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV_Clinical Controllers,!- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 4, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 3; !- Controller 2 Name
AirLoopHVAC:ControllerList,
    VAV_Clinical OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_Clinical OACtrl;     !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV_ER Controllers,      !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 6, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 5; !- Controller 2 Name
AirLoopHVAC:ControllerList,
    VAV_ER OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_ER OACtrl;           !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV_ICU Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 10,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 9; !- Controller 2 Name
AirLoopHVAC:ControllerList,
    VAV_ICU OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_ICU OACtrl;          !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV_Labs Controllers,    !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 14,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 13;!- Controller 2 Name
AirLoopHVAC:ControllerList,
    VAV_Labs OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_Labs OACtrl;         !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV_OR Controllers,      !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 8, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 7; !- Controller 2 Name
AirLoopHVAC:ControllerList,
    VAV_OR OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_OR OACtrl;           !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV_PatRms Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 12,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 11;!- Controller 2 Name
AirLoopHVAC:ControllerList,
    VAV_PatRms OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_PatRms OACtrl;       !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV_Admin Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 17,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 18;!- Controller 2 Name
AirLoopHVAC:ControllerList,
    VAV_Admin OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_Admin OACtrl;        !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV_Dining Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 19,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 20;!- Controller 2 Name
AirLoopHVAC:ControllerList,
    VAV_Dining OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_Dining OACtrl;       !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV_Imaging Controllers, !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 21,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 22;!- Controller 2 Name
AirLoopHVAC:ControllerList,
    VAV_Imaging OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_Imaging OACtrl;      !- Controller 1 Name
AirLoopHVAC:ControllerList,
    CRAC IDF_Basement OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CRAC IDF_Basement OACtrl;!- Controller 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
AirLoopHVAC,
    VAV_Kitchen,             !- Name
    VAV_Kitchen Controllers, !- Controller List Name
    VAV_Kitchen AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_Kitchen Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_Kitchen Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    VAV_Kitchen Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    VAV_Kitchen Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_Kitchen Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV_Basement,            !- Name
    VAV_Basement Controllers,!- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_Basement Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_Basement Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    VAV_Basement Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    VAV_Basement Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_Basement Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    0.9;                     !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV_Clinical,            !- Name
    VAV_Clinical Controllers,!- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_Clinical Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_Clinical Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    VAV_Clinical Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    VAV_Clinical Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_Clinical Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    0.9;                     !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV_ER,                  !- Name
    VAV_ER Controllers,      !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_ER Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_ER Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    VAV_ER Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    VAV_ER Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_ER Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    0.9;                     !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV_ICU,                 !- Name
    VAV_ICU Controllers,     !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_ICU Supply Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_ICU Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    VAV_ICU Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    VAV_ICU Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_ICU Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    0.9;                     !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV_Labs,                !- Name
    VAV_Labs Controllers,    !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_Labs Supply Branches,!- Branch List Name
    ,                        !- Connector List Name
    VAV_Labs Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    VAV_Labs Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    VAV_Labs Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_Labs Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    0.9;                     !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV_OR,                  !- Name
    VAV_OR Controllers,      !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_OR Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_OR Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    VAV_OR Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    VAV_OR Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_OR Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV_PatRms,              !- Name
    VAV_PatRms Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_PatRms Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_PatRms Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    VAV_PatRms Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    VAV_PatRms Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_PatRms Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV_Admin,               !- Name
    VAV_Admin Controllers,   !- Controller List Name
    VAV_Admin AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_Admin Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_Admin Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    VAV_Admin Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    VAV_Admin Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_Admin Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV_Dining,              !- Name
    VAV_Dining Controllers,  !- Controller List Name
    VAV_Dining AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_Dining Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_Dining Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    VAV_Dining Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    VAV_Dining Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_Dining Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV_Imaging,             !- Name
    VAV_Imaging Controllers, !- Controller List Name
    VAV_Imaging AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_Imaging Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_Imaging Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    VAV_Imaging Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    VAV_Imaging Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_Imaging Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    CRAC IDF_Basement,       !- Name
    ,                        !- Controller List Name
    CRAC IDF_Basement Availability Manager List,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    CRAC IDF_Basement Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    CRAC IDF_Basement Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    CRAC IDF_Basement Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    CRAC IDF_Basement Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    CRAC IDF_Basement Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Kitchen OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_Kitchen HtRcvry,     !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_Kitchen OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Basement OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_Basement HtRcvry,    !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_Basement OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Clinical OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_Clinical HtRcvry,    !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_Clinical OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_ER OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_ER HtRcvry,          !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_ER OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_ICU OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_ICU HtRcvry,         !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_ICU OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Labs OACtrl OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_Labs OACtrl OA System Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_OR OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_OR HtRcvry,          !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_OR OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_PatRms OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_PatRms HtRcvry,      !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_PatRms OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Admin OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_Admin HtRcvry,       !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_Admin OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Dining OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_Dining HtRcvry,      !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_Dining OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Imaging OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_Imaging HtRcvry,     !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_Imaging OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CRAC IDF_Basement OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CRAC IDF_Basement OA Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
AirLoopHVAC:OutdoorAirSystem,
    VAV_Kitchen OACtrl OA System,  !- Name
    VAV_Kitchen OACtrl OA System Controller List,  !- Controller List Name
    VAV_Kitchen OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    VAV_Basement OACtrl OA System,  !- Name
    VAV_Basement OACtrl OA System Controller List,  !- Controller List Name
    VAV_Basement OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    VAV_Clinical OACtrl OA System,  !- Name
    VAV_Clinical OACtrl OA System Controller List,  !- Controller List Name
    VAV_Clinical OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    VAV_ER OACtrl OA System, !- Name
    VAV_ER OACtrl OA System Controller List,  !- Controller List Name
    VAV_ER OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    VAV_ICU OACtrl OA System,!- Name
    VAV_ICU OACtrl OA System Controller List,  !- Controller List Name
    VAV_ICU OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    VAV_Labs OACtrl OA System,  !- Name
    VAV_Labs OACtrl OA System Controller List,  !- Controller List Name
    VAV_Labs OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    VAV_OR OACtrl OA System, !- Name
    VAV_OR OACtrl OA System Controller List,  !- Controller List Name
    VAV_OR OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    VAV_PatRms OACtrl OA System,  !- Name
    VAV_PatRms OACtrl OA System Controller List,  !- Controller List Name
    VAV_PatRms OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    VAV_Admin OACtrl OA System,  !- Name
    VAV_Admin OACtrl OA System Controller List,  !- Controller List Name
    VAV_Admin OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    VAV_Dining OACtrl OA System,  !- Name
    VAV_Dining OACtrl OA System Controller List,  !- Controller List Name
    VAV_Dining OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    VAV_Imaging OACtrl OA System,  !- Name
    VAV_Imaging OACtrl OA System Controller List,  !- Controller List Name
    VAV_Imaging OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    CRAC IDF_Basement OA System,  !- Name
    CRAC IDF_Basement OA System Controller List,  !- Controller List Name
    CRAC IDF_Basement OA System Equipment List;  !- Outdoor Air Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
OutdoorAir:Mixer,
    VAV_Kitchen OACtrl OA System Outdoor Air Mixer,  !- Name
    VAV_Kitchen OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Kitchen HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_Kitchen OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    VAV_Kitchen RetFan Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    VAV_Basement OACtrl OA System Outdoor Air Mixer,  !- Name
    VAV_Basement OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Basement HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_Basement OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    VAV_Basement RetFan Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    VAV_Clinical OACtrl OA System Outdoor Air Mixer,  !- Name
    VAV_Clinical OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Clinical HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_Clinical OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    VAV_Clinical RetFan Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    VAV_ER OACtrl OA System Outdoor Air Mixer,  !- Name
    VAV_ER OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_ER HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_ER OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    VAV_ER RetFan Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    VAV_ICU OACtrl OA System Outdoor Air Mixer,  !- Name
    VAV_ICU OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_ICU HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_ICU OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    VAV_ICU RetFan Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    VAV_Labs OACtrl OA System Outdoor Air Mixer,  !- Name
    VAV_Labs OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Labs OACtrl OA System OA Node,  !- Outdoor Air Stream Node Name
    VAV_Labs OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
    VAV_Labs RetFan Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    VAV_OR OACtrl OA System Outdoor Air Mixer,  !- Name
    VAV_OR OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_OR HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_OR OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    VAV_OR RetFan Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    VAV_PatRms OACtrl OA System Outdoor Air Mixer,  !- Name
    VAV_PatRms OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_PatRms HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_PatRms OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    VAV_PatRms RetFan Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    VAV_Admin OACtrl OA System Outdoor Air Mixer,  !- Name
    VAV_Admin OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Admin HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_Admin OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    VAV_Admin RetFan Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    VAV_Dining OACtrl OA System Outdoor Air Mixer,  !- Name
    VAV_Dining OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Dining HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_Dining OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    VAV_Dining RetFan Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    VAV_Imaging OACtrl OA System Outdoor Air Mixer,  !- Name
    VAV_Imaging OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    VAV_Imaging HtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_Imaging OACtrl OA System Relief Stream Outlet Node,  !- Relief Air Stream Node Name
    VAV_Imaging RetFan Outlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    CRAC IDF_Basement OA Mixer,  !- Name
    CRAC IDF_Basement Mixed Air Node,  !- Mixed Air Node Name
    CRAC IDF_Basement OA Node,  !- Outdoor Air Stream Node Name
    CRAC IDF_Basement Relief Node,  !- Relief Air Stream Node Name
    CRAC IDF_Basement Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
AirLoopHVAC:ZoneSplitter,
    VAV_Kitchen Zone Splitter,  !- Name
    VAV_Kitchen Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    VAV_Kitchen Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    VAV_Basement Zone Splitter,  !- Name
    VAV_Basement Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    VAV_Basement Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    VAV_Basement Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    VAV_Basement Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    VAV_Basement Zone Splitter Outlet Node 5;  !- Outlet 4 Node Name
AirLoopHVAC:ZoneSplitter,
    VAV_Clinical Zone Splitter,  !- Name
    VAV_Clinical Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    VAV_Clinical Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    VAV_Clinical Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    VAV_Clinical Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    VAV_Clinical Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    VAV_Clinical Zone Splitter Outlet Node 5,  !- Outlet 5 Node Name
    VAV_Clinical Zone Splitter Outlet Node 6,  !- Outlet 6 Node Name
    VAV_Clinical Zone Splitter Outlet Node 7,  !- Outlet 7 Node Name
    VAV_Clinical Zone Splitter Outlet Node 8,  !- Outlet 8 Node Name
    VAV_Clinical Zone Splitter Outlet Node 9,  !- Outlet 9 Node Name
    VAV_Clinical Zone Splitter Outlet Node 10,  !- Outlet 10 Node Name
    VAV_Clinical Zone Splitter Outlet Node 11,  !- Outlet 11 Node Name
    VAV_Clinical Zone Splitter Outlet Node 12,  !- Outlet 12 Node Name
    VAV_Clinical Zone Splitter Outlet Node 13,  !- Outlet 13 Node Name
    VAV_Clinical Zone Splitter Outlet Node 14;  !- Outlet 14 Node Name
AirLoopHVAC:ZoneSplitter,
    VAV_ER Zone Splitter,    !- Name
    VAV_ER Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    VAV_ER Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    VAV_ER Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    VAV_ER Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    VAV_ER Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    VAV_ER Zone Splitter Outlet Node 5;  !- Outlet 5 Node Name
AirLoopHVAC:ZoneSplitter,
    VAV_ICU Zone Splitter,   !- Name
    VAV_ICU Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    VAV_ICU Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    VAV_ICU Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    VAV_ICU Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    VAV_ICU Zone Splitter Outlet Node 4;  !- Outlet 4 Node Name
AirLoopHVAC:ZoneSplitter,
    VAV_Labs Zone Splitter,  !- Name
    VAV_Labs Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    VAV_Labs Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    VAV_Labs Zone Splitter Outlet Node 2;  !- Outlet 2 Node Name
AirLoopHVAC:ZoneSplitter,
    VAV_OR Zone Splitter,    !- Name
    VAV_OR Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    VAV_OR Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    VAV_OR Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    VAV_OR Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    VAV_OR Zone Splitter Outlet Node 4;  !- Outlet 4 Node Name
AirLoopHVAC:ZoneSplitter,
    VAV_PatRms Zone Splitter,!- Name
    VAV_PatRms Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    VAV_PatRms Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    VAV_PatRms Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    VAV_PatRms Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    VAV_PatRms Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    VAV_PatRms Zone Splitter Outlet Node 5,  !- Outlet 5 Node Name
    VAV_PatRms Zone Splitter Outlet Node 6,  !- Outlet 6 Node Name
    VAV_PatRms Zone Splitter Outlet Node 7,  !- Outlet 7 Node Name
    VAV_PatRms Zone Splitter Outlet Node 8,  !- Outlet 8 Node Name
    VAV_PatRms Zone Splitter Outlet Node 9,  !- Outlet 9 Node Name
    VAV_PatRms Zone Splitter Outlet Node 10,  !- Outlet 10 Node Name
    VAV_PatRms Zone Splitter Outlet Node 11,  !- Outlet 11 Node Name
    VAV_PatRms Zone Splitter Outlet Node 12,  !- Outlet 12 Node Name
    VAV_PatRms Zone Splitter Outlet Node 13,  !- Outlet 13 Node Name
    VAV_PatRms Zone Splitter Outlet Node 14,  !- Outlet 14 Node Name
    VAV_PatRms Zone Splitter Outlet Node 15,  !- Outlet 15 Node Name
    VAV_PatRms Zone Splitter Outlet Node 16;  !- Outlet 16 Node Name
AirLoopHVAC:ZoneSplitter,
    VAV_Admin Zone Splitter, !- Name
    VAV_Admin Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    VAV_Admin Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    VAV_Admin Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    VAV_Admin Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    VAV_Admin Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    VAV_Admin Zone Splitter Outlet Node 5,  !- Outlet 5 Node Name
    VAV_Admin Zone Splitter Outlet Node 6;  !- Outlet 6 Node Name
AirLoopHVAC:ZoneSplitter,
    VAV_Dining Zone Splitter,!- Name
    VAV_Dining Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    VAV_Dining Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    VAV_Imaging Zone Splitter,  !- Name
    VAV_Imaging Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    VAV_Imaging Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    CRAC IDF_Basement Zone Splitter,  !- Name
    CRAC IDF_Basement Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    CRAC IDF_Basement Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
AirLoopHVAC:SupplyPath,
    VAV_Kitchen VAV_Kitchen Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    VAV_Kitchen Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_Kitchen Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV_Basement VAV_Basement Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    VAV_Basement Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_Basement Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV_Clinical VAV_Clinical Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    VAV_Clinical Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_Clinical Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV_ER VAV_ER Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    VAV_ER Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_ER Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV_ICU VAV_ICU Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    VAV_ICU Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_ICU Zone Splitter;   !- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV_Labs VAV_Labs Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    VAV_Labs Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_Labs Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV_OR VAV_OR Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    VAV_OR Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_OR Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV_PatRms VAV_PatRms Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    VAV_PatRms Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_PatRms Zone Splitter;!- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV_Admin VAV_Admin Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    VAV_Admin Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_Admin Zone Splitter; !- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV_Dining VAV_Dining Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    VAV_Dining Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_Dining Zone Splitter;!- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV_Imaging VAV_Imaging Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    VAV_Imaging Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_Imaging Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    CRAC IDF_Basement Supply Path,  !- Name
    CRAC IDF_Basement Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CRAC IDF_Basement Zone Splitter;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
AirLoopHVAC:ZoneMixer,
    VAV_Kitchen Zone Mixer,  !- Name
    VAV_Kitchen Zone Mixer Outlet Node,  !- Outlet Node Name
    Kitchen_Flr_5 Thermal Zone Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    VAV_Basement Zone Mixer, !- Name
    VAV_Basement Zone Mixer Outlet Node,  !- Outlet Node Name
    MechElec_Basement Thermal Zone Return Air Node,  !- Inlet 1 Node Name
    SoiledUtil_Basement Thermal Zone Return Air Node,  !- Inlet 2 Node Name
    Corridor_Basement Thermal Zone Return Air Node,  !- Inlet 3 Node Name
    MedSupply_Basement Thermal Zone Return Air Node;  !- Inlet 4 Node Name
AirLoopHVAC:ZoneMixer,
    VAV_Clinical Zone Mixer, !- Name
    VAV_Clinical Zone Mixer Outlet Node,  !- Outlet Node Name
    Corridor_Flr_1 Thermal Zone Return Air Node,  !- Inlet 1 Node Name
    Corridor_Flr_2 Thermal Zone Return Air Node,  !- Inlet 2 Node Name
    Corridor_Flr_5 Thermal Zone Return Air Node,  !- Inlet 3 Node Name
    Corridor_NW_Flr_3 Thermal Zone Return Air Node,  !- Inlet 4 Node Name
    Corridor_NW_Flr_4 Thermal Zone Return Air Node,  !- Inlet 5 Node Name
    Corridor_SE_Flr_3 Thermal Zone Return Air Node,  !- Inlet 6 Node Name
    Corridor_SE_Flr_4 Thermal Zone Return Air Node,  !- Inlet 7 Node Name
    ER_NurseStn_Lobby_Flr_1 Thermal Zone Return Air Node,  !- Inlet 8 Node Name
    ICU_NurseStn_Lobby_Flr_2 Thermal Zone Return Air Node,  !- Inlet 9 Node Name
    NurseStn_Lobby_Flr_3 Thermal Zone Return Air Node,  !- Inlet 10 Node Name
    NurseStn_Lobby_Flr_4 Thermal Zone Return Air Node,  !- Inlet 11 Node Name
    NurseStn_Lobby_Flr_5 Thermal Zone Return Air Node,  !- Inlet 12 Node Name
    OR_NurseStn_Lobby_Flr_2 Thermal Zone Return Air Node,  !- Inlet 13 Node Name
    PhysTherapy_Flr_3 Thermal Zone Return Air Node;  !- Inlet 14 Node Name
AirLoopHVAC:ZoneMixer,
    VAV_ER Zone Mixer,       !- Name
    VAV_ER Zone Mixer Outlet Node,  !- Outlet Node Name
    ER_Exam1_Mult4_Flr_1 Thermal Zone Return Air Node,  !- Inlet 1 Node Name
    ER_Exam3_Mult4_Flr_1 Thermal Zone Return Air Node,  !- Inlet 2 Node Name
    ER_Trauma1_Flr_1 Thermal Zone Return Air Node,  !- Inlet 3 Node Name
    ER_Trauma2_Flr_1 Thermal Zone Return Air Node,  !- Inlet 4 Node Name
    ER_Triage_Mult4_Flr_1 Thermal Zone Return Air Node;  !- Inlet 5 Node Name
AirLoopHVAC:ZoneMixer,
    VAV_ICU Zone Mixer,      !- Name
    VAV_ICU Zone Mixer Outlet Node,  !- Outlet Node Name
    ICU_Flr_2 Thermal Zone Return Air Node,  !- Inlet 1 Node Name
    IC_PatRoom1_Mult5_Flr_2 Thermal Zone Return Air Node,  !- Inlet 2 Node Name
    IC_PatRoom2_Flr_2 Thermal Zone Return Air Node,  !- Inlet 3 Node Name
    IC_PatRoom3_Mult6_Flr_2 Thermal Zone Return Air Node;  !- Inlet 4 Node Name
AirLoopHVAC:ZoneMixer,
    VAV_Labs Zone Mixer,     !- Name
    VAV_Labs Zone Mixer Outlet Node,  !- Outlet Node Name
    Lab_Flr_3 Thermal Zone Return Air Node,  !- Inlet 1 Node Name
    Lab_Flr_4 Thermal Zone Return Air Node;  !- Inlet 2 Node Name
AirLoopHVAC:ZoneMixer,
    VAV_OR Zone Mixer,       !- Name
    VAV_OR Zone Mixer Outlet Node,  !- Outlet Node Name
    OR1_Flr_2 Thermal Zone Return Air Node,  !- Inlet 1 Node Name
    OR2_Mult5_Flr_2 Thermal Zone Return Air Node,  !- Inlet 2 Node Name
    OR3_Flr_2 Thermal Zone Return Air Node,  !- Inlet 3 Node Name
    OR4_Flr_2 Thermal Zone Return Air Node;  !- Inlet 4 Node Name
AirLoopHVAC:ZoneMixer,
    VAV_PatRms Zone Mixer,   !- Name
    VAV_PatRms Zone Mixer Outlet Node,  !- Outlet Node Name
    PatRoom1_Mult10_Flr_3 Thermal Zone Return Air Node,  !- Inlet 1 Node Name
    PatRoom1_Mult10_Flr_4 Thermal Zone Return Air Node,  !- Inlet 2 Node Name
    PatRoom2_Flr_3 Thermal Zone Return Air Node,  !- Inlet 3 Node Name
    PatRoom2_Flr_4 Thermal Zone Return Air Node,  !- Inlet 4 Node Name
    PatRoom3_Mult10_Flr_3 Thermal Zone Return Air Node,  !- Inlet 5 Node Name
    PatRoom3_Mult10_Flr_4 Thermal Zone Return Air Node,  !- Inlet 6 Node Name
    PatRoom4_Flr_3 Thermal Zone Return Air Node,  !- Inlet 7 Node Name
    PatRoom4_Flr_4 Thermal Zone Return Air Node,  !- Inlet 8 Node Name
    PatRoom5_Mult10_Flr_3 Thermal Zone Return Air Node,  !- Inlet 9 Node Name
    PatRoom5_Mult10_Flr_4 Thermal Zone Return Air Node,  !- Inlet 10 Node Name
    PatRoom6_Flr_3 Thermal Zone Return Air Node,  !- Inlet 11 Node Name
    PatRoom6_Flr_4 Thermal Zone Return Air Node,  !- Inlet 12 Node Name
    PatRoom7_Mult10_Flr_3 Thermal Zone Return Air Node,  !- Inlet 13 Node Name
    PatRoom7_Mult10_Flr_4 Thermal Zone Return Air Node,  !- Inlet 14 Node Name
    PatRoom8_Flr_3 Thermal Zone Return Air Node,  !- Inlet 15 Node Name
    PatRoom8_Flr_4 Thermal Zone Return Air Node;  !- Inlet 16 Node Name
AirLoopHVAC:ZoneMixer,
    VAV_Admin Zone Mixer,    !- Name
    VAV_Admin Zone Mixer Outlet Node,  !- Outlet Node Name
    Lobby_Records_Flr_1 Thermal Zone Return Air Node,  !- Inlet 1 Node Name
    Office1_Flr_5 Thermal Zone Return Air Node,  !- Inlet 2 Node Name
    Office1_Mult5_Flr_1 Thermal Zone Return Air Node,  !- Inlet 3 Node Name
    Office2_Mult5_Flr_5 Thermal Zone Return Air Node,  !- Inlet 4 Node Name
    Office3_Flr_5 Thermal Zone Return Air Node,  !- Inlet 5 Node Name
    Office4_Mult6_Flr_5 Thermal Zone Return Air Node;  !- Inlet 6 Node Name
AirLoopHVAC:ZoneMixer,
    VAV_Dining Zone Mixer,   !- Name
    VAV_Dining Zone Mixer Outlet Node,  !- Outlet Node Name
    Dining_Flr_5 Thermal Zone Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    VAV_Imaging Zone Mixer,  !- Name
    VAV_Imaging Zone Mixer Outlet Node,  !- Outlet Node Name
    Radiology_Flr_4 Thermal Zone Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    CRAC IDF_Basement Zone Mixer,  !- Name
    CRAC IDF_Basement Zone Mixer Outlet Node,  !- Outlet Node Name
    IDF_Basement Thermal Zone Return Air Node;  !- Inlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
AirLoopHVAC:ReturnPath,
    VAV_Kitchen Return Path, !- Name
    VAV_Kitchen Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_Kitchen Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV_Basement Return Path,!- Name
    VAV_Basement Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_Basement Zone Mixer; !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV_Clinical Return Path,!- Name
    VAV_Clinical Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_Clinical Zone Mixer; !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV_ER Return Path,      !- Name
    VAV_ER Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_ER Zone Mixer;       !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV_ICU Return Path,     !- Name
    VAV_ICU Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_ICU Zone Mixer;      !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV_Labs Return Path,    !- Name
    VAV_Labs Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_Labs Zone Mixer;     !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV_OR Return Path,      !- Name
    VAV_OR Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_OR Zone Mixer;       !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV_PatRms Return Path,  !- Name
    VAV_PatRms Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_PatRms Zone Mixer;   !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV_Admin Return Path,   !- Name
    VAV_Admin Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_Admin Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV_Dining Return Path,  !- Name
    VAV_Dining Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_Dining Zone Mixer;   !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV_Imaging Return Path, !- Name
    VAV_Imaging Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_Imaging Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    CRAC IDF_Basement Return Path,  !- Name
    CRAC IDF_Basement Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CRAC IDF_Basement Zone Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    BaseHWSystem-user Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    MechElec_Basement RhtCoil,  !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 9,  !- Component 1 Inlet Node Name
    MechElec_Basement RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 63,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SoiledUtil_Basement RhtCoil,  !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 63,  !- Component 1 Inlet Node Name
    SoiledUtil_Basement RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 64,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Basement RhtCoil,  !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 64,  !- Component 1 Inlet Node Name
    Corridor_Basement RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 66,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    MedSupply_Basement RhtCoil,  !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 66,  !- Component 1 Inlet Node Name
    MedSupply_Basement RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    VAV_Kitchen Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    VAV_Kitchen RetFan,      !- Component 1 Name
    VAV_Kitchen Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    VAV_Kitchen RetFan Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    VAV_Kitchen OACtrl OA System,  !- Component 2 Name
    VAV_Kitchen RetFan Outlet Node,  !- Component 2 Inlet Node Name
    VAV_Kitchen OACtrl OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    VAV_Kitchen CoilClg,     !- Component 3 Name
    VAV_Kitchen OACtrl OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    VAV_Kitchen CoilClg Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_Kitchen CoilHtg,     !- Component 4 Name
    VAV_Kitchen CoilClg Air Outlet Node,  !- Component 4 Inlet Node Name
    VAV_Kitchen CoilHtg Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    VAV_Kitchen SupFan,      !- Component 5 Name
    VAV_Kitchen CoilHtg Air Outlet Node,  !- Component 5 Inlet Node Name
    VAV_Kitchen SupFan Outlet Node;  !- Component 5 Outlet Node Name
Branch,
    VAV_Basement Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    VAV_Basement RetFan,     !- Component 1 Name
    VAV_Basement Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    VAV_Basement RetFan Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    VAV_Basement OACtrl OA System,  !- Component 2 Name
    VAV_Basement RetFan Outlet Node,  !- Component 2 Inlet Node Name
    VAV_Basement OACtrl OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    VAV_Basement CoilClg,    !- Component 3 Name
    VAV_Basement OACtrl OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    VAV_Basement CoilClg Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_Basement CoilHtg,    !- Component 4 Name
    VAV_Basement CoilClg Air Outlet Node,  !- Component 4 Inlet Node Name
    VAV_Basement CoilHtg Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    VAV_Basement SupFan,     !- Component 5 Name
    VAV_Basement CoilHtg Air Outlet Node,  !- Component 5 Inlet Node Name
    VAV_Basement SupFan Outlet Node;  !- Component 5 Outlet Node Name
Branch,
    VAV_Clinical Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    VAV_Clinical RetFan,     !- Component 1 Name
    VAV_Clinical Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    VAV_Clinical RetFan Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    VAV_Clinical OACtrl OA System,  !- Component 2 Name
    VAV_Clinical RetFan Outlet Node,  !- Component 2 Inlet Node Name
    VAV_Clinical OACtrl OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    VAV_Clinical CoilClg,    !- Component 3 Name
    VAV_Clinical OACtrl OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    VAV_Clinical CoilClg Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_Clinical CoilHtg,    !- Component 4 Name
    VAV_Clinical CoilClg Air Outlet Node,  !- Component 4 Inlet Node Name
    VAV_Clinical CoilHtg Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    VAV_Clinical SupFan,     !- Component 5 Name
    VAV_Clinical CoilHtg Air Outlet Node,  !- Component 5 Inlet Node Name
    VAV_Clinical SupFan Outlet Node;  !- Component 5 Outlet Node Name
Branch,
    VAV_ER Main Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    VAV_ER RetFan,           !- Component 1 Name
    VAV_ER Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    VAV_ER RetFan Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    VAV_ER OACtrl OA System, !- Component 2 Name
    VAV_ER RetFan Outlet Node,  !- Component 2 Inlet Node Name
    VAV_ER OACtrl OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    VAV_ER CoilClg,          !- Component 3 Name
    VAV_ER OACtrl OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    VAV_ER CoilClg Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_ER CoilHtg,          !- Component 4 Name
    VAV_ER CoilClg Air Outlet Node,  !- Component 4 Inlet Node Name
    VAV_ER CoilHtg Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    VAV_ER SupFan,           !- Component 5 Name
    VAV_ER CoilHtg Air Outlet Node,  !- Component 5 Inlet Node Name
    VAV_ER Humidifier Inlet Node,  !- Component 5 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 6 Object Type
    VAV_ER Humidifier,       !- Component 6 Name
    VAV_ER Humidifier Inlet Node,  !- Component 6 Inlet Node Name
    VAV_ER Humidifier Outlet Node;  !- Component 6 Outlet Node Name
Branch,
    VAV_ICU Main Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    VAV_ICU RetFan,          !- Component 1 Name
    VAV_ICU Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    VAV_ICU RetFan Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    VAV_ICU OACtrl OA System,!- Component 2 Name
    VAV_ICU RetFan Outlet Node,  !- Component 2 Inlet Node Name
    VAV_ICU OACtrl OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    VAV_ICU CoilClg,         !- Component 3 Name
    VAV_ICU OACtrl OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    VAV_ICU CoilClg Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_ICU CoilHtg,         !- Component 4 Name
    VAV_ICU CoilClg Air Outlet Node,  !- Component 4 Inlet Node Name
    VAV_ICU CoilHtg Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    VAV_ICU SupFan,          !- Component 5 Name
    VAV_ICU CoilHtg Air Outlet Node,  !- Component 5 Inlet Node Name
    VAV_ICU Humidifier Inlet Node,  !- Component 5 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 6 Object Type
    VAV_ICU Humidifier,      !- Component 6 Name
    VAV_ICU Humidifier Inlet Node,  !- Component 6 Inlet Node Name
    VAV_ICU Humidifier Outlet Node;  !- Component 6 Outlet Node Name
Branch,
    VAV_Labs Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    VAV_Labs RetFan,         !- Component 1 Name
    VAV_Labs Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    VAV_Labs RetFan Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    VAV_Labs OACtrl OA System,  !- Component 2 Name
    VAV_Labs RetFan Outlet Node,  !- Component 2 Inlet Node Name
    VAV_Labs OACtrl OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    VAV_Labs CoilClg,        !- Component 3 Name
    VAV_Labs OACtrl OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    VAV_Labs CoilClg Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_Labs CoilHtg,        !- Component 4 Name
    VAV_Labs CoilClg Air Outlet Node,  !- Component 4 Inlet Node Name
    VAV_Labs CoilHtg Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    VAV_Labs SupFan,         !- Component 5 Name
    VAV_Labs CoilHtg Air Outlet Node,  !- Component 5 Inlet Node Name
    VAV_Labs Humidifier Inlet Node,  !- Component 5 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 6 Object Type
    VAV_Labs Humidifier,     !- Component 6 Name
    VAV_Labs Humidifier Inlet Node,  !- Component 6 Inlet Node Name
    VAV_Labs Humidifier Outlet Node;  !- Component 6 Outlet Node Name
Branch,
    VAV_OR Main Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    VAV_OR RetFan,           !- Component 1 Name
    VAV_OR Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OR RetFan Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    VAV_OR OACtrl OA System, !- Component 2 Name
    VAV_OR RetFan Outlet Node,  !- Component 2 Inlet Node Name
    VAV_OR OACtrl OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    VAV_OR CoilClg,          !- Component 3 Name
    VAV_OR OACtrl OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    VAV_OR CoilClg Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_OR CoilHtg,          !- Component 4 Name
    VAV_OR CoilClg Air Outlet Node,  !- Component 4 Inlet Node Name
    VAV_OR CoilHtg Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    VAV_OR SupFan,           !- Component 5 Name
    VAV_OR CoilHtg Air Outlet Node,  !- Component 5 Inlet Node Name
    VAV_OR Humidifier Inlet Node,  !- Component 5 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 6 Object Type
    VAV_OR Humidifier,       !- Component 6 Name
    VAV_OR Humidifier Inlet Node,  !- Component 6 Inlet Node Name
    VAV_OR Humidifier Outlet Node;  !- Component 6 Outlet Node Name
Branch,
    VAV_PatRms Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    VAV_PatRms RetFan,       !- Component 1 Name
    VAV_PatRms Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    VAV_PatRms RetFan Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    VAV_PatRms OACtrl OA System,  !- Component 2 Name
    VAV_PatRms RetFan Outlet Node,  !- Component 2 Inlet Node Name
    VAV_PatRms OACtrl OA System Mixed Air Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    VAV_PatRms CoilClg,      !- Component 3 Name
    VAV_PatRms OACtrl OA System Mixed Air Node,  !- Component 3 Inlet Node Name
    VAV_PatRms CoilClg Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_PatRms CoilHtg,      !- Component 4 Name
    VAV_PatRms CoilClg Air Outlet Node,  !- Component 4 Inlet Node Name
    VAV_PatRms CoilHtg Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    VAV_PatRms SupFan,       !- Component 5 Name
    VAV_PatRms CoilHtg Air Outlet Node,  !- Component 5 Inlet Node Name
    VAV_PatRms SupFan Outlet Node;  !- Component 5 Outlet Node Name
Branch,
    BaseChWSystem-user Supply Inlet Branch, !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Base ChW Pump-user,       !- Component 1 Name
    BaseChWSystem-user Supply Inlet Node, !- Component 1 Inlet Node Name
    BaseChWSystem-user Supply Pump Outlet Node; !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Supply Branch 1, !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Base Chlr-user,           !- Component 1 Name
    BaseChWSystem-user Supply Splitter Outlet Node 1, !- Component 1 Inlet Node Name
    Base Chlr-user Supply Outlet Node; !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Supply Branch 2, !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Base Chlr-2,              !- Component 1 Name
    BaseChWSystem-user Supply Splitter Outlet Node 2, !- Component 1 Inlet Node Name
    Base Chlr-2 Supply Outlet Node; !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem-user Supply Outlet Pipe,  !- Component 1 Name
    BaseChWSystem-user Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    BaseChWSystem-user Supply Mixer Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem-user Demand Inlet Pipe,  !- Component 1 Name
    BaseChWSystem-user Demand Inlet Node,  !- Component 1 Inlet Node Name
    BaseChWSystem-user Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_Basement CoilClg,    !- Component 1 Name
    BaseChWSystem-user Demand Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    VAV_Basement CoilClg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_Clinical CoilClg,    !- Component 1 Name
    BaseChWSystem-user Demand Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    VAV_Clinical CoilClg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_ER CoilClg,          !- Component 1 Name
    BaseChWSystem-user Demand Splitter Outlet Node 3,  !- Component 1 Inlet Node Name
    VAV_ER CoilClg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_OR CoilClg,          !- Component 1 Name
    BaseChWSystem-user Demand Splitter Outlet Node 4,  !- Component 1 Inlet Node Name
    VAV_OR CoilClg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_ICU CoilClg,         !- Component 1 Name
    BaseChWSystem-user Demand Splitter Outlet Node 5,  !- Component 1 Inlet Node Name
    VAV_ICU CoilClg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_PatRms CoilClg,      !- Component 1 Name
    BaseChWSystem-user Demand Splitter Outlet Node 6,  !- Component 1 Inlet Node Name
    VAV_PatRms CoilClg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_Labs CoilClg,        !- Component 1 Name
    BaseChWSystem-user Demand Splitter Outlet Node 7,  !- Component 1 Inlet Node Name
    VAV_Labs CoilClg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_Kitchen CoilClg,     !- Component 1 Name
    BaseChWSystem-user Demand Splitter Outlet Node 8,  !- Component 1 Inlet Node Name
    VAV_Kitchen CoilClg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem-user Demand Bypass Pipe,  !- Component 1 Name
    BaseChWSystem-user Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    BaseChWSystem-user Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem-user Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem-user Demand Outlet Pipe,  !- Component 1 Name
    BaseChWSystem-user Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    BaseChWSystem-user Demand Mixer Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseCWSystem-user Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:ConstantSpeed,  !- Component 1 Object Type
    Base CW Pump-user,       !- Component 1 Name
    BaseCWSystem-user Supply Inlet Node,  !- Component 1 Inlet Node Name
    BaseCWSystem-user Supply Pump Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseCWSystem-user Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    Base Tower-user,         !- Component 1 Name
    BaseCWSystem-user Supply Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    Base Tower-user Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseCWSystem-user Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    Base Tower-2,            !- Component 1 Name
    BaseCWSystem-user Supply Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    Base Tower-2 Outlet Node;!- Component 1 Outlet Node Name
Branch,
    BaseCWSystem-user Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseCWSystem-user Supply Outlet Pipe,  !- Component 1 Name
    BaseCWSystem-user Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    BaseCWSystem-user Supply Mixer Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseCWSystem-user Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseCWSystem-user Demand Inlet Pipe,  !- Component 1 Name
    BaseCWSystem-user Demand Inlet Node,  !- Component 1 Inlet Node Name
    BaseCWSystem-user Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name
Branch,
    BaseCWSystem-user Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Base Chlr-user,          !- Component 1 Name
    BaseCWSystem-user Demand Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    Base Chlr-user Demand Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseCWSystem-user Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Base Chlr-2,             !- Component 1 Name
    BaseCWSystem-user Demand Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    Base Chlr-2 Demand Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseCWSystem-user Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseCWSystem-user Demand Bypass Pipe,  !- Component 1 Name
    BaseCWSystem-user Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    BaseCWSystem-user Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseCWSystem-user Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseCWSystem-user Demand Outlet Pipe,  !- Component 1 Name
    BaseCWSystem-user Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    BaseCWSystem-user Demand Mixer Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem-user Supply Inlet Pipe,  !- Component 1 Name
    BaseHWSystem-user Supply Inlet Node,  !- Component 1 Inlet Node Name
    BaseHWSystem-user Supply Inlet Pipe Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Base HW Pump-user,       !- Component 1 Name
    BaseHWSystem-user Supply Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    Base HW Pump-user Outlet Node,  !- Component 1 Outlet Node Name
    Boiler:HotWater,         !- Component 2 Object Type
    Base Blr-user,           !- Component 2 Name
    Base HW Pump-user Outlet Node,  !- Component 2 Inlet Node Name
    Base Blr-user Outlet Node;  !- Component 2 Outlet Node Name
Branch,
    BaseHWSystem-user Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Base HW Pump-2,          !- Component 1 Name
    BaseHWSystem-user Supply Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    Base HW Pump-2 Outlet Node,  !- Component 1 Outlet Node Name
    Boiler:HotWater,         !- Component 2 Object Type
    Base Blr-2,              !- Component 2 Name
    Base HW Pump-2 Outlet Node,  !- Component 2 Inlet Node Name
    Base Blr-2 Outlet Node;  !- Component 2 Outlet Node Name
Branch,
    BaseHWSystem-user Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem-user Supply Outlet Pipe,  !- Component 1 Name
    BaseHWSystem-user Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    BaseHWSystem-user Supply Mixer Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem-user Demand Inlet Pipe,  !- Component 1 Name
    BaseHWSystem-user Demand Inlet Node,  !- Component 1 Inlet Node Name
    BaseHWSystem-user Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_Basement CoilHtg,    !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    VAV_Basement CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_Clinical CoilHtg,    !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    VAV_Clinical CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_ER CoilHtg,          !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 3,  !- Component 1 Inlet Node Name
    VAV_ER CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_OR CoilHtg,          !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 4,  !- Component 1 Inlet Node Name
    VAV_OR CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_ICU CoilHtg,         !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 5,  !- Component 1 Inlet Node Name
    VAV_ICU CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_PatRms CoilHtg,      !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 6,  !- Component 1 Inlet Node Name
    VAV_PatRms CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_Labs CoilHtg,        !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 7,  !- Component 1 Inlet Node Name
    VAV_Labs CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_Kitchen CoilHtg,     !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 8,  !- Component 1 Inlet Node Name
    VAV_Kitchen CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Flr_1 RhtCoil,  !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 10,  !- Component 1 Inlet Node Name
    Corridor_Flr_1 RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Flr_2 RhtCoil,  !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 11,  !- Component 1 Inlet Node Name
    Corridor_Flr_2 RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Flr_5 RhtCoil,  !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 12,  !- Component 1 Inlet Node Name
    Corridor_Flr_5 RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_NW_Flr_3 RhtCoil,  !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 13,  !- Component 1 Inlet Node Name
    Corridor_NW_Flr_3 RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem-user Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_NW_Flr_4 RhtCoil,  !- Component 1 Name
    BaseHWSystem-user Demand Splitter Outlet Node 14,  !- Component 1 Inlet Node Name
