    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_5_FloorG,      !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_5_FloorG, !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_1_FloorM,      !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_1_FloorM, !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_2_5_FloorM,    !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_2_5_FloorM,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_6_8_FloorM,    !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_6_8_FloorM,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_9_12_FloorM,   !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_9_12_FloorM,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_13_FloorM,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_13_FloorM,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_14_FloorM,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_14_FloorM,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_15_18_FloorM,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_15_18_FloorM,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_19_FloorM,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_19_FloorM,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_20_23_FloorM,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_20_23_FloorM,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_24_FloorM,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_24_FloorM,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_1_FloorT,      !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_1_FloorT, !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_2_5_FloorT,    !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_2_5_FloorT,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_6_8_FloorT,    !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_6_8_FloorT,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_9_12_FloorT,   !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_9_12_FloorT,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_13_FloorT,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_13_FloorT,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_14_FloorT,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_14_FloorT,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_15_18_FloorT,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_15_18_FloorT,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_19_FloorT,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_19_FloorT,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_20_23_FloorT,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_20_23_FloorT,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_24_FloorT,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_24_FloorT,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Laundry_FloorG,          !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Laundry_FloorG,     !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Mech_FloorG,             !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Mech_FloorG,        !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Conference_FloorG,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_FloorG,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Rear_Stair_FloorG,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Rear_Stair_FloorG,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Rear_Stair_FloorM,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Rear_Stair_FloorM,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Rear_Stair_FloorT,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Rear_Stair_FloorT,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Rear_Storage_FloorG,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Rear_Storage_FloorG,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Rear_Storage_FloorM,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Rear_Storage_FloorM,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Rear_Storage_FloorT,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Rear_Storage_FloorT,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Restroom_FloorG,         !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_RestRoom_FloorG,    !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER ===========
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1 Inlet Node,   !- Air Inlet Node Name
    BaseZnSys1 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1OAMixer,       !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan,         !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg,        !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg,        !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-2,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-2 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-2 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-2OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-2,       !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-2,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-2,      !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-3,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-3 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-3 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-3OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-3,       !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-3,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-3,      !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-4,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-4 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-4 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-4OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-4,       !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-4,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-4,      !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-5,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-5 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-5 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-5OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-5,       !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-5,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-5,      !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-6,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-6 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-6 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-6OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-6,       !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-6,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-6,      !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-7,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-7 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-7 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-7OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-7,       !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-7,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-7,      !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-8,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-8 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-8 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-8OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-8,       !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-8,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-8,      !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-9,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-9 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-9 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-9OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-9,       !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-9,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-9,      !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-10,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-10 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-10 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-10OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-10,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-10,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-10,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-11,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-11 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-11 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-11OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-11,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-11,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-11,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-12,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-12 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-12 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-12OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-12,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-12,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-12,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-13,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-13 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-13 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-13OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-13,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-13,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-13,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-14,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-14 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-14 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-14OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-14,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-14,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-14,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-15,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-15 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-15 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-15OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-15,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-15,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-15,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-16,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-16 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-16 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-16OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-16,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-16,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-16,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-17,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-17 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-17 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-17OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-17,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-17,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-17,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-18,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-18 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-18 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-18OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-18,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-18,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-18,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-19,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-19 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-19 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-19OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-19,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-19,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-19,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-20,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-20 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-20 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-20OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-20,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-20,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-20,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-21,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-21 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-21 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-21OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-21,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-21,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-21,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-22,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-22 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-22 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-22OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-22,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-22,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-22,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-23,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-23 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-23 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-23OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-23,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-23,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-23,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-24,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-24 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-24 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-24OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-24,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-24,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-24,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-25,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-25 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-25 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-25OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-25,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-25,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-25,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-26,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-26 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-26 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-26OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-26,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-26,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-26,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-27,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-27 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-27 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-27OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-27,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-27,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-27,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-28,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-28 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-28 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-28OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-28,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-28,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-28,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-29,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-29 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-29 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-29OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-29,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-29,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-29,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-30,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-30 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-30 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-30OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-30,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-30,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-30,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-31,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-31 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-31 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-31OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-31,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-31,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-31,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-32,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-32 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-32 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-32OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-32,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-32,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-32,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-33,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-33 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-33 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-33OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-33,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-33,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-33,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-34,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-34 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-34 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-34OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-34,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-34,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-34,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-35,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-35 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-35 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-35OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-35,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-35,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-35,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-36,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-36 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-36 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-36OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-36,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-36,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-36,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-37,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-37 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-37 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-37OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-37,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-37,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-37,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-38,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-38 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-38 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-38OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-38,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-38,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-38,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-39,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-39 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-39 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-39OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-39,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-39,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-39,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-40,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-40 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-40 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-40OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-40,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-40,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-40,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-41,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-41 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-41 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-41OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-41,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-41,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-41,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-42,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-42 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-42 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-42OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-42,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-42,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-42,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-43,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-43 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-43 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-43OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-43,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-43,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-43,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-44,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-44 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-44 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-44OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-44,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-44,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-44,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-45,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-45 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-45 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-45OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-45,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-45,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-45,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-46,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-46 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-46 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-46OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-46,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-46,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-46,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-47,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-47 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-47 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-47OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-47,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-47,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-47,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalAirConditioner,
    BaseZnSys1-48,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-48 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-48 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-48OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-48,      !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    BaseSys1 CoilHtg-48,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-48,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    Corridor_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-36,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-26,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-31,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lounge_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-37,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Gym_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-38,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Lounge_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-39,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Office_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-40,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Stair_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-41,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Stair_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-27,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Stair_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-32,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Storage_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-42,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Storage_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-28,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Storage_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-33,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    GuestRoom_1_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_1_FloorG BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1,              !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_2_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_2_FloorG BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-2,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_3_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_3_FloorG BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-3,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_4_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_4_FloorG BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-4,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_5_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_5_FloorG BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-5,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_1_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_1_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-6,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_2_5_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_2_5_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-7,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_6_8_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_6_8_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-8,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_9_12_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_9_12_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-9,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_13_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_13_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-10,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_14_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_14_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-11,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_15_18_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_15_18_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-12,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_19_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_19_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-13,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_20_23_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_20_23_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-14,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_24_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_24_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-15,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_1_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_1_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-16,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_2_5_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_2_5_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-17,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_6_8_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_6_8_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-18,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_9_12_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_9_12_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-19,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_13_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_13_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-20,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_14_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_14_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-21,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_15_18_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_15_18_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-22,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_19_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_19_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-23,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_20_23_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_20_23_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-24,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_24_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_24_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    BaseZnSys1-25,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Laundry_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-43,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Laundry_FloorG BaseExhFan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Mech_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-44,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-45,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Rear_Stair_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-46,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Rear_Stair_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-29,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Rear_Stair_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-34,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Rear_Storage_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-47,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Rear_Storage_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-30,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Rear_Storage_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-35,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Restroom_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    BaseZnSys1-48,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Restroom_FloorG BaseExhFan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    Corridor_FloorM,         !- Zone Name
    Corridor_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Corridor_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_FloorM Room Air Node,  !- Zone Air Node Name
    Corridor_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_FloorT,         !- Zone Name
    Corridor_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Corridor_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_FloorT Room Air Node,  !- Zone Air Node Name
    Corridor_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Stair_FloorM,      !- Zone Name
    Front_Stair_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Stair_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Front_Stair_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Front_Stair_FloorM Room Air Node,  !- Zone Air Node Name
    Front_Stair_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Stair_FloorT,      !- Zone Name
    Front_Stair_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Stair_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Front_Stair_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Front_Stair_FloorT Room Air Node,  !- Zone Air Node Name
    Front_Stair_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Storage_FloorM,    !- Zone Name
    Front_Storage_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Storage_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Front_Storage_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Front_Storage_FloorM Room Air Node,  !- Zone Air Node Name
    Front_Storage_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Storage_FloorT,    !- Zone Name
    Front_Storage_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Storage_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Front_Storage_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Front_Storage_FloorT Room Air Node,  !- Zone Air Node Name
    Front_Storage_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_1_FloorG,      !- Zone Name
    GuestRoom_1_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_1_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_1_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_1_FloorG Room Air Node,  !- Zone Air Node Name
    GuestRoom_1_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_2_FloorG,      !- Zone Name
    GuestRoom_2_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_2_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_2_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_2_FloorG Room Air Node,  !- Zone Air Node Name
    GuestRoom_2_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_3_FloorG,      !- Zone Name
    GuestRoom_3_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_3_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_3_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_3_FloorG Room Air Node,  !- Zone Air Node Name
    GuestRoom_3_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_4_FloorG,      !- Zone Name
    GuestRoom_4_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_4_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_4_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_4_FloorG Room Air Node,  !- Zone Air Node Name
    GuestRoom_4_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_5_FloorG,      !- Zone Name
    GuestRoom_5_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_5_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_5_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_5_FloorG Room Air Node,  !- Zone Air Node Name
    GuestRoom_5_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_1_FloorM,      !- Zone Name
    GuestRoom_1_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_1_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_1_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_1_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_1_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_2_5_FloorM,    !- Zone Name
    GuestRoom_2_5_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_2_5_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_2_5_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_2_5_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_2_5_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_6_8_FloorM,    !- Zone Name
    GuestRoom_6_8_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_6_8_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_6_8_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_6_8_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_6_8_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_9_12_FloorM,   !- Zone Name
    GuestRoom_9_12_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_9_12_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_9_12_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_9_12_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_9_12_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_13_FloorM,     !- Zone Name
    GuestRoom_13_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_13_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_13_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_13_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_13_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_14_FloorM,     !- Zone Name
    GuestRoom_14_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_14_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_14_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_14_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_14_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_15_18_FloorM,  !- Zone Name
    GuestRoom_15_18_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_15_18_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_15_18_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_15_18_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_15_18_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_19_FloorM,     !- Zone Name
    GuestRoom_19_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_19_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_19_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_19_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_19_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_20_23_FloorM,  !- Zone Name
    GuestRoom_20_23_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_20_23_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_20_23_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_20_23_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_20_23_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_24_FloorM,     !- Zone Name
    GuestRoom_24_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_24_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_24_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_24_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_24_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_1_FloorT,      !- Zone Name
    GuestRoom_1_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_1_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_1_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_1_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_1_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_2_5_FloorT,    !- Zone Name
    GuestRoom_2_5_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_2_5_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_2_5_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_2_5_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_2_5_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_6_8_FloorT,    !- Zone Name
    GuestRoom_6_8_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_6_8_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_6_8_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_6_8_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_6_8_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_9_12_FloorT,   !- Zone Name
    GuestRoom_9_12_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_9_12_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_9_12_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_9_12_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_9_12_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_13_FloorT,     !- Zone Name
    GuestRoom_13_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_13_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_13_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_13_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_13_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_14_FloorT,     !- Zone Name
    GuestRoom_14_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_14_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_14_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_14_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_14_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_15_18_FloorT,  !- Zone Name
    GuestRoom_15_18_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_15_18_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_15_18_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_15_18_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_15_18_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_19_FloorT,     !- Zone Name
    GuestRoom_19_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_19_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_19_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_19_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_19_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_20_23_FloorT,  !- Zone Name
    GuestRoom_20_23_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_20_23_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_20_23_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_20_23_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_20_23_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_24_FloorT,     !- Zone Name
    GuestRoom_24_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_24_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_24_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_24_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_24_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Rear_Stair_FloorM,       !- Zone Name
    Rear_Stair_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Rear_Stair_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Rear_Stair_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Rear_Stair_FloorM Room Air Node,  !- Zone Air Node Name
    Rear_Stair_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Rear_Stair_FloorT,       !- Zone Name
    Rear_Stair_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Rear_Stair_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Rear_Stair_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Rear_Stair_FloorT Room Air Node,  !- Zone Air Node Name
    Rear_Stair_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Rear_Storage_FloorM,     !- Zone Name
    Rear_Storage_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Rear_Storage_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Rear_Storage_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Rear_Storage_FloorM Room Air Node,  !- Zone Air Node Name
    Rear_Storage_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Rear_Storage_FloorT,     !- Zone Name
    Rear_Storage_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Rear_Storage_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Rear_Storage_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Rear_Storage_FloorT Room Air Node,  !- Zone Air Node Name
    Rear_Storage_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_FloorG,         !- Zone Name
    Corridor_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Corridor_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_FloorG Room Air Node,  !- Zone Air Node Name
    Corridor_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lounge_FloorG,           !- Zone Name
    Lounge_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Lounge_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Lounge_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Lounge_FloorG Room Air Node,  !- Zone Air Node Name
    Lounge_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Gym_FloorG,              !- Zone Name
    Gym_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Gym_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Gym_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Gym_FloorG Room Air Node,!- Zone Air Node Name
    Gym_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Lounge_FloorG,     !- Zone Name
    Front_Lounge_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Lounge_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Front_Lounge_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Front_Lounge_FloorG Room Air Node,  !- Zone Air Node Name
    Front_Lounge_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Office_FloorG,     !- Zone Name
    Front_Office_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Office_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Front_Office_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Front_Office_FloorG Room Air Node,  !- Zone Air Node Name
    Front_Office_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Stair_FloorG,      !- Zone Name
    Front_Stair_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Stair_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Front_Stair_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Front_Stair_FloorG Room Air Node,  !- Zone Air Node Name
    Front_Stair_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Storage_FloorG,    !- Zone Name
    Front_Storage_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Storage_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Front_Storage_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Front_Storage_FloorG Room Air Node,  !- Zone Air Node Name
    Front_Storage_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Laundry_FloorG,          !- Zone Name
    Laundry_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Laundry_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Laundry_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Laundry_FloorG Room Air Node,  !- Zone Air Node Name
    Laundry_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mech_FloorG,             !- Zone Name
    Mech_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Mech_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Mech_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Mech_FloorG Room Air Node,  !- Zone Air Node Name
    Mech_FloorG Outlet Node; !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_FloorG,       !- Zone Name
    Conference_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Conference_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Conference_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Conference_FloorG Room Air Node,  !- Zone Air Node Name
    Conference_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Rear_Stair_FloorG,       !- Zone Name
    Rear_Stair_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Rear_Stair_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Rear_Stair_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Rear_Stair_FloorG Room Air Node,  !- Zone Air Node Name
    Rear_Stair_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Rear_Storage_FloorG,     !- Zone Name
    Rear_Storage_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Rear_Storage_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Rear_Storage_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Rear_Storage_FloorG Room Air Node,  !- Zone Air Node Name
    Rear_Storage_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Restroom_FloorG,         !- Zone Name
    Restroom_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Restroom_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Restroom_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Restroom_FloorG Room Air Node,  !- Zone Air Node Name
    Restroom_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========
Fan:OnOff,
    BaseSys1 SupFan,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-2,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-2OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-2 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-3,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-3OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-3 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 2,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-4,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-4OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-4 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 3,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-5,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-5OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-5 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 4,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 4,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-6,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-6OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-6 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 5,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 5,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-7,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-7OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-7 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 6,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-8,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-8OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-8 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 7,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 7,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-9,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-9OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-9 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 8,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 8,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-10,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-10OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-10 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 9,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 9,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-11,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-11OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-11 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 10,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 10,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-12,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-12OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-12 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 11,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 11,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-13,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-13OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-13 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 12,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 12,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-14,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-14OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-14 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 13,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 13,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-15,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-15OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-15 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 14,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 14,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-16,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-16OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-16 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 15,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 15,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-17,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-17OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-17 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 16,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 16,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-18,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-18OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-18 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 17,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 17,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-19,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-19OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-19 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 18,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 18,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-20,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-20OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-20 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 19,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 19,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-21,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-21OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-21 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 20,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 20,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-22,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-22OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-22 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 21,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 21,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-23,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-23OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-23 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 22,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 22,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-24,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-24OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-24 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 23,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 23,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-25,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-25OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-25 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 24,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 24,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-26,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-26OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-26 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 25,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 25,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-27,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-27OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-27 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 26,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 26,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-28,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-28OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-28 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 27,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 27,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-29,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-29OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-29 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 28,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 28,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-30,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-30OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-30 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 29,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 29,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-31,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-31OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-31 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 30,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 30,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-32,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-32OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-32 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 31,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 31,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-33,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-33OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-33 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 32,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 32,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-34,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-34OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-34 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 33,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 33,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-35,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-35OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-35 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 34,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 34,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-36,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-36OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-36 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-37,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-37OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-37 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-38,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-38OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-38 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-39,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-39OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-39 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-40,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-40OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-40 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-41,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-41OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-41 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-42,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-42OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-42 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-43,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-43OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-43 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-44,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-44OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-44 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-45,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-45OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-45 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-46,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-46OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-46 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-47,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-47OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-47 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-48,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.57,                  !- Fan Total Efficiency
    946.3,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.88,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-48OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-48 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========
Fan:ZoneExhaust,
    GuestRoom_1_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_1_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_1_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_2_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_2_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_2_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_3_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_3_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_3_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_4_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_4_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_4_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_5_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_5_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_5_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_1_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_1_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_1_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_2_5_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_2_5_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_2_5_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_6_8_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    8.02310653440002E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_6_8_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_6_8_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_9_12_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_9_12_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_9_12_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_13_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_13_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_13_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_14_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_14_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_14_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_15_18_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_15_18_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_15_18_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_19_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_19_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_19_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_20_23_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_20_23_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_20_23_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_24_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_24_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_24_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_1_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_1_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_1_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_2_5_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_2_5_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_2_5_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_6_8_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    8.02310653440002E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_6_8_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_6_8_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_9_12_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_9_12_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_9_12_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_13_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_13_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_13_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_14_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_14_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_14_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_15_18_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_15_18_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_15_18_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_19_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_19_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_19_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_20_23_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_20_23_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_20_23_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_24_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_24_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_24_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    Laundry_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialCommonHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    Laundry_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    Laundry_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    Restroom_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    4.24752698880001E-02,    !- Maximum Flow Rate {m3/s}
    Restroom_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    Restroom_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.24,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-4,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-2,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.26,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-2 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-2 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-3,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.23,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-3 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-3 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-6,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-4,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-4 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-4 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-7,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-5,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-5 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-5 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-8,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-6,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.36,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-6 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-6 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-9,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-7,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-7 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-7 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-10,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-8,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-8 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-8 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-11,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-9,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-9 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-9 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-12,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-10,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-10 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-10 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-13,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-11,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-11 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-11 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-14,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-12,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-12 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-12 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-15,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-13,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-13 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-13 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-16,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-14,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-14 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-14 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-17,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-15,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-15 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-15 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-18,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-16,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-16 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-16 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-19,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-17,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-17 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-17 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-20,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-18,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-18 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-18 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-21,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-19,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-19 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-19 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-22,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-20,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.21,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-20 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-20 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-23,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-21,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-21 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-21 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-24,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-22,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-22 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-22 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-25,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-23,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-23 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-23 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-26,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-24,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-24 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-24 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-27,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-25,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-25 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-25 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-28,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-26,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.02,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-26 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-26 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-29,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-27,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.23,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-27 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-27 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-30,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-28,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-28 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-28 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-31,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-29,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-29 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-29 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-32,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-30,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.16,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-30 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-30 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-33,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-31,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.02,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-31 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-31 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-34,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-32,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.15,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-32 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-32 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-35,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-33,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-33 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-33 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-36,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-34,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-34 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-34 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-37,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-35,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.04,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-35 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-35 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-38,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-36,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-36 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-36 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-37,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-37 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-37 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-38,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-38 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-38 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-39,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-39 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-39 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-40,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-40 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-40 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-41,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.95,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-41 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-41 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-42,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-42 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-42 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-43,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-43 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-43 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-44,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.93,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-44 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-44 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-45,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-45 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-45 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-46,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.21,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-46 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-46 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-47,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.9,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-47 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-47 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-48,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-48 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-48 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
Coil:Heating:Electric,
    BaseSys1 CoilHtg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-2,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-2 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-2 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-2 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-3,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-3 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-3 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-3 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-4,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-4 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-4 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-4 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-5,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-5 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-5 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-5 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-6,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-6 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-6 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-6 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-7,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-7 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-7 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-7 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-8,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
