    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-33,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-33 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-33 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-36,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-34,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-34 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-34 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-37,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-35,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-35 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-35 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-38,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-36,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-36 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-36 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-37,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-37 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-37 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-38,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-38 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-38 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-39,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-39 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-39 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-40,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-40 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-40 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-41,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-41 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-41 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-42,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-42 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-42 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-43,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-43 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-43 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-44,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-44 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-44 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-45,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-45 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-45 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-46,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-46 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-46 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-47,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    0.97,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-47 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-47 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
Coil:Heating:Electric,
    BaseSys1 CoilHtg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-2,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-2 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-2 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-2 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-3,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-3 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-3 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-3 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-4,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-4 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-4 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-4 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-5,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-5 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-5 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-5 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-6,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-6 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-6 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-6 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-7,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-7 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-7 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-7 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-8,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-8 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-8 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-8 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-9,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-9 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-9 Outlet Node,!- Air Outlet Node Name
    BaseZnSys1-9 Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-10,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-10 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-10 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-10 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-11,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-11 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-11 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-11 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-12,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-12 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-12 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-12 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-13,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-13 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-13 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-13 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-14,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-14 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-14 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-14 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-15,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-15 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-15 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-15 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-16,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-16 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-16 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-16 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-17,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-17 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-17 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-17 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-18,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-18 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-18 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-18 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-19,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-19 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-19 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-19 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-20,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-20 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-20 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-20 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-21,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-21 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-21 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-21 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-22,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-22 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-22 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-22 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-23,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-23 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-23 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-23 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-24,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-24 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-24 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-24 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-25,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-25 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-25 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-25 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-26,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-26 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-26 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-26 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-27,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-27 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-27 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-27 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-28,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-28 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-28 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-28 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-29,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-29 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-29 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-29 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-30,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-30 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-30 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-30 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-31,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-31 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-31 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-31 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-32,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-32 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-32 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-32 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-33,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-33 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-33 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-33 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-34,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-34 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-34 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-34 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-35,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-35 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-35 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-35 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-36,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-36 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-36 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-36 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-37,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-37 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-37 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-37 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-38,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-38 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-38 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-38 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-39,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-39 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-39 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-39 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-40,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-40 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-40 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-40 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-41,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-41 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-41 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-41 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-42,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-42 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-42 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-42 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-43,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-43 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-43 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-43 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-44,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-44 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-44 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-44 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-45,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-45 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-45 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-45 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-46,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-46 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-46 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-46 Outlet Node;  !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtg-47,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-47 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-47 Outlet Node,  !- Air Outlet Node Name
    BaseZnSys1-47 Outlet Node;  !- Temperature Setpoint Node Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
OutdoorAir:Mixer,
    BaseZnSys1OAMixer,       !- Name
    BaseZnSys1OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1OAInNode,      !- Outdoor Air Stream Node Name
    BaseZnSys1OAMixerExhNode,!- Relief Air Stream Node Name
    BaseZnSys1 Inlet Node;   !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-2OAMixer,     !- Name
    BaseZnSys1-2OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-2OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-2OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-2 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-3OAMixer,     !- Name
    BaseZnSys1-3OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-3OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-3OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-3 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-4OAMixer,     !- Name
    BaseZnSys1-4OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-4OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-4OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-4 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-5OAMixer,     !- Name
    BaseZnSys1-5OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-5OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-5OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-5 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-6OAMixer,     !- Name
    BaseZnSys1-6OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-6OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-6OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-6 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-7OAMixer,     !- Name
    BaseZnSys1-7OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-7OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-7OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-7 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-8OAMixer,     !- Name
    BaseZnSys1-8OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-8OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-8OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-8 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-9OAMixer,     !- Name
    BaseZnSys1-9OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-9OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-9OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-9 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-10OAMixer,    !- Name
    BaseZnSys1-10OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-10OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-10OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-10 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-11OAMixer,    !- Name
    BaseZnSys1-11OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-11OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-11OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-11 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-12OAMixer,    !- Name
    BaseZnSys1-12OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-12OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-12OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-12 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-13OAMixer,    !- Name
    BaseZnSys1-13OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-13OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-13OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-13 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-14OAMixer,    !- Name
    BaseZnSys1-14OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-14OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-14OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-14 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-15OAMixer,    !- Name
    BaseZnSys1-15OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-15OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-15OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-15 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-16OAMixer,    !- Name
    BaseZnSys1-16OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-16OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-16OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-16 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-17OAMixer,    !- Name
    BaseZnSys1-17OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-17OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-17OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-17 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-18OAMixer,    !- Name
    BaseZnSys1-18OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-18OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-18OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-18 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-19OAMixer,    !- Name
    BaseZnSys1-19OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-19OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-19OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-19 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-20OAMixer,    !- Name
    BaseZnSys1-20OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-20OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-20OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-20 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-21OAMixer,    !- Name
    BaseZnSys1-21OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-21OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-21OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-21 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-22OAMixer,    !- Name
    BaseZnSys1-22OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-22OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-22OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-22 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-23OAMixer,    !- Name
    BaseZnSys1-23OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-23OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-23OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-23 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-24OAMixer,    !- Name
    BaseZnSys1-24OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-24OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-24OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-24 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-25OAMixer,    !- Name
    BaseZnSys1-25OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-25OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-25OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-25 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-26OAMixer,    !- Name
    BaseZnSys1-26OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-26OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-26OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-26 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-27OAMixer,    !- Name
    BaseZnSys1-27OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-27OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-27OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-27 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-28OAMixer,    !- Name
    BaseZnSys1-28OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-28OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-28OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-28 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-29OAMixer,    !- Name
    BaseZnSys1-29OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-29OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-29OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-29 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-30OAMixer,    !- Name
    BaseZnSys1-30OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-30OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-30OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-30 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-31OAMixer,    !- Name
    BaseZnSys1-31OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-31OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-31OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-31 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-32OAMixer,    !- Name
    BaseZnSys1-32OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-32OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-32OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-32 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-33OAMixer,    !- Name
    BaseZnSys1-33OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-33OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-33OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-33 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-34OAMixer,    !- Name
    BaseZnSys1-34OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-34OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-34OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-34 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-35OAMixer,    !- Name
    BaseZnSys1-35OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-35OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-35OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-35 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-36OAMixer,    !- Name
    BaseZnSys1-36OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-36OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-36OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-36 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-37OAMixer,    !- Name
    BaseZnSys1-37OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-37OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-37OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-37 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-38OAMixer,    !- Name
    BaseZnSys1-38OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-38OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-38OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-38 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-39OAMixer,    !- Name
    BaseZnSys1-39OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-39OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-39OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-39 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-40OAMixer,    !- Name
    BaseZnSys1-40OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-40OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-40OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-40 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-41OAMixer,    !- Name
    BaseZnSys1-41OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-41OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-41OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-41 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-42OAMixer,    !- Name
    BaseZnSys1-42OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-42OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-42OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-42 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-43OAMixer,    !- Name
    BaseZnSys1-43OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-43OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-43OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-43 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-44OAMixer,    !- Name
    BaseZnSys1-44OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-44OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-44OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-44 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-45OAMixer,    !- Name
    BaseZnSys1-45OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-45OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-45OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-45 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-46OAMixer,    !- Name
    BaseZnSys1-46OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-46OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-46OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-46 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-47OAMixer,    !- Name
    BaseZnSys1-47OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-47OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-47OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-47 Inlet Node;!- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
NodeList,
    Corridor_FloorG Inlet Node List,  !- Name
    BaseZnSys1-36 Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_FloorM Inlet Node List,  !- Name
    BaseZnSys1-26 Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_FloorT Inlet Node List,  !- Name
    BaseZnSys1-31 Outlet Node;  !- Node 1 Name
NodeList,
    Lounge_FloorG Inlet Node List,  !- Name
    BaseZnSys1-37 Outlet Node;  !- Node 1 Name
NodeList,
    Gym_FloorG Inlet Node List,  !- Name
    BaseZnSys1-38 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Lounge_FloorG Inlet Node List,  !- Name
    BaseZnSys1-39 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Office_FloorG Inlet Node List,  !- Name
    BaseZnSys1-40 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Stair_FloorG Inlet Node List,  !- Name
    BaseZnSys1-41 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Stair_FloorM Inlet Node List,  !- Name
    BaseZnSys1-27 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Stair_FloorT Inlet Node List,  !- Name
    BaseZnSys1-32 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Storage_FloorG Inlet Node List,  !- Name
    BaseZnSys1-42 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Storage_FloorM Inlet Node List,  !- Name
    BaseZnSys1-28 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Storage_FloorT Inlet Node List,  !- Name
    BaseZnSys1-33 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_1_FloorG Inlet Node List,  !- Name
    BaseZnSys1 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_1_FloorG Exhaust Node List,  !- Name
    GuestRoom_1_FloorG BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1 Inlet Node;   !- Node 2 Name
NodeList,
    GuestRoom_2_FloorG Inlet Node List,  !- Name
    BaseZnSys1-2 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_2_FloorG Exhaust Node List,  !- Name
    GuestRoom_2_FloorG BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-2 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_3_FloorG Inlet Node List,  !- Name
    BaseZnSys1-3 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_3_FloorG Exhaust Node List,  !- Name
    GuestRoom_3_FloorG BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-3 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_4_FloorG Inlet Node List,  !- Name
    BaseZnSys1-4 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_4_FloorG Exhaust Node List,  !- Name
    GuestRoom_4_FloorG BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-4 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_5_FloorG Inlet Node List,  !- Name
    BaseZnSys1-5 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_5_FloorG Exhaust Node List,  !- Name
    GuestRoom_5_FloorG BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-5 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_1_FloorM Inlet Node List,  !- Name
    BaseZnSys1-6 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_1_FloorM Exhaust Node List,  !- Name
    GuestRoom_1_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-6 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_2_5_FloorM Inlet Node List,  !- Name
    BaseZnSys1-7 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_2_5_FloorM Exhaust Node List,  !- Name
    GuestRoom_2_5_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-7 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_6_8_FloorM Inlet Node List,  !- Name
    BaseZnSys1-8 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_6_8_FloorM Exhaust Node List,  !- Name
    GuestRoom_6_8_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-8 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_9_12_FloorM Inlet Node List,  !- Name
    BaseZnSys1-9 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_9_12_FloorM Exhaust Node List,  !- Name
    GuestRoom_9_12_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-9 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_13_FloorM Inlet Node List,  !- Name
    BaseZnSys1-10 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_13_FloorM Exhaust Node List,  !- Name
    GuestRoom_13_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-10 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_14_FloorM Inlet Node List,  !- Name
    BaseZnSys1-11 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_14_FloorM Exhaust Node List,  !- Name
    GuestRoom_14_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-11 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_15_18_FloorM Inlet Node List,  !- Name
    BaseZnSys1-12 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_15_18_FloorM Exhaust Node List,  !- Name
    GuestRoom_15_18_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-12 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_19_FloorM Inlet Node List,  !- Name
    BaseZnSys1-13 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_19_FloorM Exhaust Node List,  !- Name
    GuestRoom_19_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-13 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_20_23_FloorM Inlet Node List,  !- Name
    BaseZnSys1-14 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_20_23_FloorM Exhaust Node List,  !- Name
    GuestRoom_20_23_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-14 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_24_FloorM Inlet Node List,  !- Name
    BaseZnSys1-15 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_24_FloorM Exhaust Node List,  !- Name
    GuestRoom_24_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-15 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_1_FloorT Inlet Node List,  !- Name
    BaseZnSys1-16 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_1_FloorT Exhaust Node List,  !- Name
    GuestRoom_1_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-16 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_2_5_FloorT Inlet Node List,  !- Name
    BaseZnSys1-17 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_2_5_FloorT Exhaust Node List,  !- Name
    GuestRoom_2_5_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-17 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_6_8_FloorT Inlet Node List,  !- Name
    BaseZnSys1-18 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_6_8_FloorT Exhaust Node List,  !- Name
    GuestRoom_6_8_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-18 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_9_12_FloorT Inlet Node List,  !- Name
    BaseZnSys1-19 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_9_12_FloorT Exhaust Node List,  !- Name
    GuestRoom_9_12_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-19 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_13_FloorT Inlet Node List,  !- Name
    BaseZnSys1-20 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_13_FloorT Exhaust Node List,  !- Name
    GuestRoom_13_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-20 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_14_FloorT Inlet Node List,  !- Name
    BaseZnSys1-21 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_14_FloorT Exhaust Node List,  !- Name
    GuestRoom_14_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-21 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_15_18_FloorT Inlet Node List,  !- Name
    BaseZnSys1-22 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_15_18_FloorT Exhaust Node List,  !- Name
    GuestRoom_15_18_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-22 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_19_FloorT Inlet Node List,  !- Name
    BaseZnSys1-23 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_19_FloorT Exhaust Node List,  !- Name
    GuestRoom_19_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-23 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_20_23_FloorT Inlet Node List,  !- Name
    BaseZnSys1-24 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_20_23_FloorT Exhaust Node List,  !- Name
    GuestRoom_20_23_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-24 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_24_FloorT Inlet Node List,  !- Name
    BaseZnSys1-25 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_24_FloorT Exhaust Node List,  !- Name
    GuestRoom_24_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-25 Inlet Node;!- Node 2 Name
NodeList,
    Laundry_FloorG Inlet Node List,  !- Name
    BaseZnSys1-43 Outlet Node;  !- Node 1 Name
NodeList,
    Mech_FloorG Inlet Node List,  !- Name
    BaseZnSys1-44 Outlet Node;  !- Node 1 Name
NodeList,
    Conference_FloorG Inlet Node List,  !- Name
    BaseZnSys1-45 Outlet Node;  !- Node 1 Name
NodeList,
    Rear_Stair_FloorG Inlet Node List,  !- Name
    BaseZnSys1-46 Outlet Node;  !- Node 1 Name
NodeList,
    Rear_Stair_FloorM Inlet Node List,  !- Name
    BaseZnSys1-29 Outlet Node;  !- Node 1 Name
NodeList,
    Rear_Stair_FloorT Inlet Node List,  !- Name
    BaseZnSys1-34 Outlet Node;  !- Node 1 Name
NodeList,
    Rear_Storage_FloorG Inlet Node List,  !- Name
    BaseZnSys1-47 Outlet Node;  !- Node 1 Name
NodeList,
    Rear_Storage_FloorM Inlet Node List,  !- Name
    BaseZnSys1-30 Outlet Node;  !- Node 1 Name
NodeList,
    Rear_Storage_FloorT Inlet Node List,  !- Name
    BaseZnSys1-35 Outlet Node;  !- Node 1 Name
NodeList,
    OutsideAirInletNodes,    !- Name
    BaseZnSys1OAInNode,      !- Node 1 Name
    BaseZnSys1-2OAInNode,    !- Node 2 Name
    BaseZnSys1-3OAInNode,    !- Node 3 Name
    BaseZnSys1-4OAInNode,    !- Node 4 Name
    BaseZnSys1-5OAInNode,    !- Node 5 Name
    BaseZnSys1-6OAInNode,    !- Node 6 Name
    BaseZnSys1-7OAInNode,    !- Node 7 Name
    BaseZnSys1-8OAInNode,    !- Node 8 Name
    BaseZnSys1-9OAInNode,    !- Node 9 Name
    BaseZnSys1-10OAInNode,   !- Node 10 Name
    BaseZnSys1-11OAInNode,   !- Node 11 Name
    BaseZnSys1-12OAInNode,   !- Node 12 Name
    BaseZnSys1-13OAInNode,   !- Node 13 Name
    BaseZnSys1-14OAInNode,   !- Node 14 Name
    BaseZnSys1-15OAInNode,   !- Node 15 Name
    BaseZnSys1-16OAInNode,   !- Node 16 Name
    BaseZnSys1-17OAInNode,   !- Node 17 Name
    BaseZnSys1-18OAInNode,   !- Node 18 Name
    BaseZnSys1-19OAInNode,   !- Node 19 Name
    BaseZnSys1-20OAInNode,   !- Node 20 Name
    BaseZnSys1-21OAInNode,   !- Node 21 Name
    BaseZnSys1-22OAInNode,   !- Node 22 Name
    BaseZnSys1-23OAInNode,   !- Node 23 Name
    BaseZnSys1-24OAInNode,   !- Node 24 Name
    BaseZnSys1-25OAInNode,   !- Node 25 Name
    BaseZnSys1-26OAInNode,   !- Node 26 Name
    BaseZnSys1-27OAInNode,   !- Node 27 Name
    BaseZnSys1-28OAInNode,   !- Node 28 Name
    BaseZnSys1-29OAInNode,   !- Node 29 Name
    BaseZnSys1-30OAInNode,   !- Node 30 Name
    BaseZnSys1-31OAInNode,   !- Node 31 Name
    BaseZnSys1-32OAInNode,   !- Node 32 Name
    BaseZnSys1-33OAInNode,   !- Node 33 Name
    BaseZnSys1-34OAInNode,   !- Node 34 Name
    BaseZnSys1-35OAInNode,   !- Node 35 Name
    BaseZnSys1-36OAInNode,   !- Node 36 Name
    BaseZnSys1-37OAInNode,   !- Node 37 Name
    BaseZnSys1-38OAInNode,   !- Node 38 Name
    BaseZnSys1-39OAInNode,   !- Node 39 Name
    BaseZnSys1-40OAInNode,   !- Node 40 Name
    BaseZnSys1-41OAInNode,   !- Node 41 Name
    BaseZnSys1-42OAInNode,   !- Node 42 Name
    BaseZnSys1-43OAInNode,   !- Node 43 Name
    BaseZnSys1-44OAInNode,   !- Node 44 Name
    BaseZnSys1-45OAInNode,   !- Node 45 Name
    BaseZnSys1-46OAInNode,   !- Node 46 Name
    BaseZnSys1-47OAInNode;   !- Node 47 Name
NodeList,
    Laundry_FloorG Exhaust Node List,  !- Name
    Laundry_FloorG BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-43 Inlet Node;!- Node 2 Name
NodeList,
    Restroom_FloorG Exhaust Node List,  !- Name
    Restroom_FloorG BaseExhFan Inlet Node;  !- Node 1 Name
NodeList,
    Corridor_FloorM Exhaust Node List,  !- Name
    BaseZnSys1-26 Inlet Node;!- Node 1 Name
NodeList,
    Corridor_FloorT Exhaust Node List,  !- Name
    BaseZnSys1-31 Inlet Node;!- Node 1 Name
NodeList,
    Front_Stair_FloorT Exhaust Node List,  !- Name
    BaseZnSys1-32 Inlet Node;!- Node 1 Name
NodeList,
    Front_Storage_FloorM Exhaust Node List,  !- Name
    BaseZnSys1-28 Inlet Node;!- Node 1 Name
NodeList,
    Front_Storage_FloorT Exhaust Node List,  !- Name
    BaseZnSys1-33 Inlet Node;!- Node 1 Name
NodeList,
    Rear_Stair_FloorM Exhaust Node List,  !- Name
    BaseZnSys1-29 Inlet Node;!- Node 1 Name
NodeList,
    Rear_Stair_FloorT Exhaust Node List,  !- Name
    BaseZnSys1-34 Inlet Node;!- Node 1 Name
NodeList,
    Rear_Storage_FloorM Exhaust Node List,  !- Name
    BaseZnSys1-30 Inlet Node;!- Node 1 Name
NodeList,
    Rear_Storage_FloorT Exhaust Node List,  !- Name
    BaseZnSys1-35 Inlet Node;!- Node 1 Name
NodeList,
    Front_Stair_FloorM Exhaust Node List,  !- Name
    BaseZnSys1-27 Inlet Node;!- Node 1 Name
NodeList,
    Corridor_FloorG Exhaust Node List,  !- Name
    BaseZnSys1-36 Inlet Node;!- Node 1 Name
NodeList,
    Lounge_FloorG Exhaust Node List,  !- Name
    BaseZnSys1-37 Inlet Node;!- Node 1 Name
NodeList,
    Gym_FloorG Exhaust Node List,  !- Name
    BaseZnSys1-38 Inlet Node;!- Node 1 Name
NodeList,
    Front_Lounge_FloorG Exhaust Node List,  !- Name
    BaseZnSys1-39 Inlet Node;!- Node 1 Name
NodeList,
    Front_Office_FloorG Exhaust Node List,  !- Name
    BaseZnSys1-40 Inlet Node;!- Node 1 Name
NodeList,
    Front_Stair_FloorG Exhaust Node List,  !- Name
    BaseZnSys1-41 Inlet Node;!- Node 1 Name
NodeList,
    Front_Storage_FloorG Exhaust Node List,  !- Name
    BaseZnSys1-42 Inlet Node;!- Node 1 Name
NodeList,
    Mech_FloorG Exhaust Node List,  !- Name
    BaseZnSys1-44 Inlet Node;!- Node 1 Name
NodeList,
    Conference_FloorG Exhaust Node List,  !- Name
    BaseZnSys1-45 Inlet Node;!- Node 1 Name
NodeList,
    Rear_Stair_FloorG Exhaust Node List,  !- Name
    BaseZnSys1-46 Inlet Node;!- Node 1 Name
NodeList,
    Rear_Storage_FloorG Exhaust Node List,  !- Name
    BaseZnSys1-47 Inlet Node;!- Node 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 5,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 6,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 9,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 18,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 19,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 20,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 21,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 22,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 23,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 24,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 25,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 26,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 27,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 28,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 29,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 30,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 31,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 32,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 33,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 34,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    CoilClgDXDblQRatio_fCFMRatio,  !- Name
    0.472786,                !- Coefficient1 Constant
    1.24334,                 !- Coefficient2 x
    -1.03871,                !- Coefficient3 x**2
    0.322578,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.47;                    !- Minimum Curve Output
Curve:Cubic,
    CoilClgDXDblEIRRatio_fCFMRatio,  !- Name
    1.00795,                 !- Coefficient1 Constant
    0.345441,                !- Coefficient2 x
    -0.692289,               !- Coefficient3 x**2
    0.338899,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Cubic,
    CoilClgDXEIRRatio_fQFrac,!- Name
    0,                       !- Coefficient1 Constant
    5.1091,                  !- Coefficient2 x
    -8.5515,                 !- Coefficient3 x**2
    4.4744,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.92,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    FanVSDGoodSpResetPwrRatio_fCFMRatio,  !- Name
    0.04076,                 !- Coefficient1 Constant
    0.088045,                !- Coefficient2 x
    -0.072926,               !- Coefficient3 x**2
    0.94374,                 !- Coefficient4 x**3
    0.342,                   !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.1,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    PumpVSDRstEPPwrRatio_fGPMRatio,  !- Name
    0.0273,                  !- Coefficient1 Constant
    -0.1317,                 !- Coefficient2 x
    0.6642,                  !- Coefficient3 x**2
    0.4445,                  !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.03,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========
Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 3,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 4,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 5,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 6,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 7,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 8,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 9,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 18,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 19,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 20,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 21,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 22,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 23,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 24,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 25,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 26,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 27,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 28,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 29,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 30,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 31,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 32,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 33,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 34,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 1,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 2,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 3,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 4,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    BlrHWCondBlrFIRRatio_fQRatioTewtSI,  !- Name
    1.19381,                 !- Coefficient1 Constant
    -0.110825,               !- Coefficient2 x
    0.039514,                !- Coefficient3 x**2
    -0.006371,               !- Coefficient4 y
    3.8e-05,                 !- Coefficient5 y**2
    0.00083,                 !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    71.1,                    !- Maximum Value of y
    0.93,                    !- Minimum Curve Output
    1.05;                    !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI 1_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI 1_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3 1_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3 1_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI 1_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI 1_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI 1_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-3 1_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3 1_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-3 1_IndependentVariable_1;  !- Independent Variable 2 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-4,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-6,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-7,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-8,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-9,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-10,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-11,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-12,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-13,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-14,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-15,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-16,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-17,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-18,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-19,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-20,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-21,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-22,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-23,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-24,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-25,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-26,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-27,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-28,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-29,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-30,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-31,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-32,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-33,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-34,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-35,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-36,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-37,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-38,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI 1,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI 1_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-2,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-2 1,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-3,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-3 1,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3 1_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
! ===== BEGIN guest room occupancy EMS (Guest_Room_Occupancy_EMS.py) =====
! 65% of guest rooms rented: people, plug loads and lighting scaled on top of their schedules
EnergyManagementSystem:GlobalVariable,
    GuestRoomOccupancyFactor;               !- Erl Variable 1 Name
EnergyManagementSystem:Program,
    GuestRoomOccupancyInit,                 !- Name
    SET GuestRoomOccupancyFactor = 0.65;    !- Program Line 1
EnergyManagementSystem:ProgramCallingManager,
    GuestRoom Occupancy Init Manager,       !- Name
    BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
    GuestRoomOccupancyInit;                 !- Program Name 1
EnergyManagementSystem:Sensor,
    Sch_HotelSmallResidentialLivingOccupancy,!- Name
    HotelSmallResidentialLivingOccupancy,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                         !- Output:Variable or Output:Meter Name
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_13_FloorM_Design,  !- Name
    People_GuestRoom_13_FloorM,             !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_13_FloorM_Act,     !- Name
    People_GuestRoom_13_FloorM,             !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_13_FloorT_Design,  !- Name
    People_GuestRoom_13_FloorT,             !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_13_FloorT_Act,     !- Name
    People_GuestRoom_13_FloorT,             !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_14_FloorM_Design,  !- Name
    People_GuestRoom_14_FloorM,             !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_14_FloorM_Act,     !- Name
    People_GuestRoom_14_FloorM,             !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_14_FloorT_Design,  !- Name
    People_GuestRoom_14_FloorT,             !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_14_FloorT_Act,     !- Name
    People_GuestRoom_14_FloorT,             !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_15_18_FloorM_Design,!- Name
    People_GuestRoom_15_18_FloorM,          !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_15_18_FloorM_Act,  !- Name
    People_GuestRoom_15_18_FloorM,          !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_15_18_FloorT_Design,!- Name
    People_GuestRoom_15_18_FloorT,          !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_15_18_FloorT_Act,  !- Name
    People_GuestRoom_15_18_FloorT,          !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_19_FloorM_Design,  !- Name
    People_GuestRoom_19_FloorM,             !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_19_FloorM_Act,     !- Name
    People_GuestRoom_19_FloorM,             !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_19_FloorT_Design,  !- Name
    People_GuestRoom_19_FloorT,             !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_19_FloorT_Act,     !- Name
    People_GuestRoom_19_FloorT,             !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_1_FloorG_Design,   !- Name
    People_GuestRoom_1_FloorG,              !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_1_FloorG_Act,      !- Name
    People_GuestRoom_1_FloorG,              !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_1_FloorM_Design,   !- Name
    People_GuestRoom_1_FloorM,              !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_1_FloorM_Act,      !- Name
    People_GuestRoom_1_FloorM,              !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_1_FloorT_Design,   !- Name
    People_GuestRoom_1_FloorT,              !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_1_FloorT_Act,      !- Name
    People_GuestRoom_1_FloorT,              !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_20_23_FloorM_Design,!- Name
    People_GuestRoom_20_23_FloorM,          !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_20_23_FloorM_Act,  !- Name
    People_GuestRoom_20_23_FloorM,          !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_20_23_FloorT_Design,!- Name
    People_GuestRoom_20_23_FloorT,          !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_20_23_FloorT_Act,  !- Name
    People_GuestRoom_20_23_FloorT,          !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_24_FloorM_Design,  !- Name
    People_GuestRoom_24_FloorM,             !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_24_FloorM_Act,     !- Name
    People_GuestRoom_24_FloorM,             !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_24_FloorT_Design,  !- Name
    People_GuestRoom_24_FloorT,             !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_24_FloorT_Act,     !- Name
    People_GuestRoom_24_FloorT,             !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_2_5_FloorM_Design, !- Name
    People_GuestRoom_2_5_FloorM,            !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_2_5_FloorM_Act,    !- Name
    People_GuestRoom_2_5_FloorM,            !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_2_5_FloorT_Design, !- Name
    People_GuestRoom_2_5_FloorT,            !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_2_5_FloorT_Act,    !- Name
    People_GuestRoom_2_5_FloorT,            !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_2_FloorG_Design,   !- Name
    People_GuestRoom_2_FloorG,              !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_2_FloorG_Act,      !- Name
    People_GuestRoom_2_FloorG,              !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_3_FloorG_Design,   !- Name
    People_GuestRoom_3_FloorG,              !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_3_FloorG_Act,      !- Name
    People_GuestRoom_3_FloorG,              !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_4_FloorG_Design,   !- Name
    People_GuestRoom_4_FloorG,              !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_4_FloorG_Act,      !- Name
    People_GuestRoom_4_FloorG,              !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_5_FloorG_Design,   !- Name
    People_GuestRoom_5_FloorG,              !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_5_FloorG_Act,      !- Name
    People_GuestRoom_5_FloorG,              !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_6_8_FloorM_Design, !- Name
    People_GuestRoom_6_8_FloorM,            !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_6_8_FloorM_Act,    !- Name
    People_GuestRoom_6_8_FloorM,            !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_6_8_FloorT_Design, !- Name
    People_GuestRoom_6_8_FloorT,            !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_6_8_FloorT_Act,    !- Name
    People_GuestRoom_6_8_FloorT,            !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_9_12_FloorM_Design,!- Name
    People_GuestRoom_9_12_FloorM,           !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_9_12_FloorM_Act,   !- Name
    People_GuestRoom_9_12_FloorM,           !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_9_12_FloorT_Design,!- Name
    People_GuestRoom_9_12_FloorT,           !- Internal Data Index Key Name
    People Count Design Level;              !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_9_12_FloorT_Act,   !- Name
    People_GuestRoom_9_12_FloorT,           !- Actuated Component Unique Name
    People,                                 !- Actuated Component Type
    Number of People;                       !- Actuated Component Control Type
EnergyManagementSystem:Sensor,
    Sch_HotelSmallResidentialLivingElecEquipment,!- Name
    HotelSmallResidentialLivingElecEquipment,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                         !- Output:Variable or Output:Meter Name
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_1_FloorG_Design,    !- Name
    Equip_GuestRoom_1_FloorG,               !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_1_FloorG_Act,       !- Name
    Equip_GuestRoom_1_FloorG,               !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_2_FloorG_Design,    !- Name
    Equip_GuestRoom_2_FloorG,               !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_2_FloorG_Act,       !- Name
    Equip_GuestRoom_2_FloorG,               !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_3_FloorG_Design,    !- Name
    Equip_GuestRoom_3_FloorG,               !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_3_FloorG_Act,       !- Name
    Equip_GuestRoom_3_FloorG,               !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_4_FloorG_Design,    !- Name
    Equip_GuestRoom_4_FloorG,               !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_4_FloorG_Act,       !- Name
    Equip_GuestRoom_4_FloorG,               !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_5_FloorG_Design,    !- Name
    Equip_GuestRoom_5_FloorG,               !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_5_FloorG_Act,       !- Name
    Equip_GuestRoom_5_FloorG,               !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_1_FloorM_Design,    !- Name
    Equip_GuestRoom_1_FloorM,               !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_1_FloorM_Act,       !- Name
    Equip_GuestRoom_1_FloorM,               !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_2_5_FloorM_Design,  !- Name
    Equip_GuestRoom_2_5_FloorM,             !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_2_5_FloorM_Act,     !- Name
    Equip_GuestRoom_2_5_FloorM,             !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_6_8_FloorM_Design,  !- Name
    Equip_GuestRoom_6_8_FloorM,             !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_6_8_FloorM_Act,     !- Name
    Equip_GuestRoom_6_8_FloorM,             !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_9_12_FloorM_Design, !- Name
    Equip_GuestRoom_9_12_FloorM,            !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_9_12_FloorM_Act,    !- Name
    Equip_GuestRoom_9_12_FloorM,            !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_13_FloorM_Design,   !- Name
    Equip_GuestRoom_13_FloorM,              !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_13_FloorM_Act,      !- Name
    Equip_GuestRoom_13_FloorM,              !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_14_FloorM_Design,   !- Name
    Equip_GuestRoom_14_FloorM,              !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_14_FloorM_Act,      !- Name
    Equip_GuestRoom_14_FloorM,              !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_15_18_FloorM_Design,!- Name
    Equip_GuestRoom_15_18_FloorM,           !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_15_18_FloorM_Act,   !- Name
    Equip_GuestRoom_15_18_FloorM,           !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_19_FloorM_Design,   !- Name
    Equip_GuestRoom_19_FloorM,              !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_19_FloorM_Act,      !- Name
    Equip_GuestRoom_19_FloorM,              !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_20_23_FloorM_Design,!- Name
    Equip_GuestRoom_20_23_FloorM,           !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_20_23_FloorM_Act,   !- Name
    Equip_GuestRoom_20_23_FloorM,           !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_24_FloorM_Design,   !- Name
    Equip_GuestRoom_24_FloorM,              !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_24_FloorM_Act,      !- Name
    Equip_GuestRoom_24_FloorM,              !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_1_FloorT_Design,    !- Name
    Equip_GuestRoom_1_FloorT,               !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_1_FloorT_Act,       !- Name
    Equip_GuestRoom_1_FloorT,               !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_2_5_FloorT_Design,  !- Name
    Equip_GuestRoom_2_5_FloorT,             !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_2_5_FloorT_Act,     !- Name
    Equip_GuestRoom_2_5_FloorT,             !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_6_8_FloorT_Design,  !- Name
    Equip_GuestRoom_6_8_FloorT,             !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_6_8_FloorT_Act,     !- Name
    Equip_GuestRoom_6_8_FloorT,             !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_9_12_FloorT_Design, !- Name
    Equip_GuestRoom_9_12_FloorT,            !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_9_12_FloorT_Act,    !- Name
    Equip_GuestRoom_9_12_FloorT,            !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_13_FloorT_Design,   !- Name
    Equip_GuestRoom_13_FloorT,              !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_13_FloorT_Act,      !- Name
    Equip_GuestRoom_13_FloorT,              !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_14_FloorT_Design,   !- Name
    Equip_GuestRoom_14_FloorT,              !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_14_FloorT_Act,      !- Name
    Equip_GuestRoom_14_FloorT,              !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_15_18_FloorT_Design,!- Name
    Equip_GuestRoom_15_18_FloorT,           !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_15_18_FloorT_Act,   !- Name
    Equip_GuestRoom_15_18_FloorT,           !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_19_FloorT_Design,   !- Name
    Equip_GuestRoom_19_FloorT,              !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_19_FloorT_Act,      !- Name
    Equip_GuestRoom_19_FloorT,              !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_20_23_FloorT_Design,!- Name
    Equip_GuestRoom_20_23_FloorT,           !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_20_23_FloorT_Act,   !- Name
    Equip_GuestRoom_20_23_FloorT,           !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_24_FloorT_Design,   !- Name
    Equip_GuestRoom_24_FloorT,              !- Internal Data Index Key Name
    Plug and Process Power Design Level;    !- Internal Data Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_24_FloorT_Act,      !- Name
    Equip_GuestRoom_24_FloorT,              !- Actuated Component Unique Name
    ElectricEquipment,                      !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:Sensor,
    Sch_HotelSmallResidentialLivingLights,  !- Name
    HotelSmallResidentialLivingLights,      !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                         !- Output:Variable or Output:Meter Name
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_13_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_13_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_13_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_13_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_13_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_13_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_13_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_13_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_14_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_14_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_14_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_14_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_14_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_14_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_14_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_14_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_15_18_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_15_18_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_15_18_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_15_18_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_15_18_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_15_18_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_15_18_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_15_18_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_19_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_19_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_19_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_19_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_19_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_19_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_19_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_19_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_1_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_1_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_1_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_1_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_1_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_1_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_1_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_1_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_1_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_1_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_1_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_1_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_20_23_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_20_23_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_20_23_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_20_23_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_20_23_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_20_23_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_20_23_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_20_23_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_24_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_24_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_24_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_24_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_24_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_24_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_24_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_24_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_2_5_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_2_5_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_2_5_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_2_5_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_2_5_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_2_5_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_2_5_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_2_5_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_2_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_2_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_2_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_2_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_3_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_3_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_3_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_3_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_4_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_4_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_4_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_4_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_5_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_5_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_5_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_5_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_6_8_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_6_8_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_6_8_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_6_8_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_6_8_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_6_8_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_6_8_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_6_8_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_9_12_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_9_12_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_9_12_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_9_12_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_9_12_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,!- Name
    GuestRoom_9_12_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Internal Data Index Key Name
    Lighting Power Design Level;            !- Internal Data Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_9_12_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,!- Name
    GuestRoom_9_12_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,!- Actuated Component Unique Name
    Lights,                                 !- Actuated Component Type
    Electricity Rate;                       !- Actuated Component Control Type
EnergyManagementSystem:Program,
    GuestRoomOccupancyLoads,                !- Name
    SET Ppl_People_GuestRoom_13_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_13_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 1
    SET Ppl_People_GuestRoom_13_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_13_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 2
    SET Ppl_People_GuestRoom_14_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_14_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 3
    SET Ppl_People_GuestRoom_14_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_14_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 4
    SET Ppl_People_GuestRoom_15_18_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_15_18_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 5
    SET Ppl_People_GuestRoom_15_18_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_15_18_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 6
    SET Ppl_People_GuestRoom_19_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_19_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 7
    SET Ppl_People_GuestRoom_19_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_19_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 8
    SET Ppl_People_GuestRoom_1_FloorG_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_1_FloorG_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 9
    SET Ppl_People_GuestRoom_1_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_1_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 10
    SET Ppl_People_GuestRoom_1_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_1_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 11
    SET Ppl_People_GuestRoom_20_23_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_20_23_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 12
    SET Ppl_People_GuestRoom_20_23_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_20_23_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 13
    SET Ppl_People_GuestRoom_24_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_24_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 14
    SET Ppl_People_GuestRoom_24_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_24_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 15
    SET Ppl_People_GuestRoom_2_5_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_2_5_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 16
    SET Ppl_People_GuestRoom_2_5_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_2_5_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 17
    SET Ppl_People_GuestRoom_2_FloorG_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_2_FloorG_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 18
    SET Ppl_People_GuestRoom_3_FloorG_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_3_FloorG_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 19
    SET Ppl_People_GuestRoom_4_FloorG_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_4_FloorG_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 20
    SET Ppl_People_GuestRoom_5_FloorG_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_5_FloorG_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 21
    SET Ppl_People_GuestRoom_6_8_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_6_8_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 22
    SET Ppl_People_GuestRoom_6_8_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_6_8_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 23
    SET Ppl_People_GuestRoom_9_12_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_9_12_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 24
    SET Ppl_People_GuestRoom_9_12_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_9_12_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,!- Program Line 25
    SET Eqp_Equip_GuestRoom_1_FloorG_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_1_FloorG_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 26
    SET Eqp_Equip_GuestRoom_2_FloorG_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_2_FloorG_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 27
    SET Eqp_Equip_GuestRoom_3_FloorG_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_3_FloorG_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 28
    SET Eqp_Equip_GuestRoom_4_FloorG_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_4_FloorG_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 29
    SET Eqp_Equip_GuestRoom_5_FloorG_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_5_FloorG_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 30
    SET Eqp_Equip_GuestRoom_1_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_1_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 31
    SET Eqp_Equip_GuestRoom_2_5_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_2_5_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 32
    SET Eqp_Equip_GuestRoom_6_8_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_6_8_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 33
    SET Eqp_Equip_GuestRoom_9_12_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_9_12_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 34
    SET Eqp_Equip_GuestRoom_13_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_13_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 35
    SET Eqp_Equip_GuestRoom_14_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_14_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 36
    SET Eqp_Equip_GuestRoom_15_18_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_15_18_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 37
    SET Eqp_Equip_GuestRoom_19_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_19_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 38
    SET Eqp_Equip_GuestRoom_20_23_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_20_23_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 39
    SET Eqp_Equip_GuestRoom_24_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_24_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 40
    SET Eqp_Equip_GuestRoom_1_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_1_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 41
    SET Eqp_Equip_GuestRoom_2_5_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_2_5_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 42
    SET Eqp_Equip_GuestRoom_6_8_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_6_8_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 43
    SET Eqp_Equip_GuestRoom_9_12_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_9_12_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 44
    SET Eqp_Equip_GuestRoom_13_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_13_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 45
    SET Eqp_Equip_GuestRoom_14_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_14_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 46
    SET Eqp_Equip_GuestRoom_15_18_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_15_18_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 47
    SET Eqp_Equip_GuestRoom_19_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_19_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 48
    SET Eqp_Equip_GuestRoom_20_23_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_20_23_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 49
    SET Eqp_Equip_GuestRoom_24_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_24_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,!- Program Line 50
    SET Ltg_GuestRoom_13_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_13_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 51
    SET Ltg_GuestRoom_13_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_13_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 52
    SET Ltg_GuestRoom_14_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_14_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 53
    SET Ltg_GuestRoom_14_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_14_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 54
    SET Ltg_GuestRoom_15_18_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_15_18_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 55
    SET Ltg_GuestRoom_15_18_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_15_18_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 56
    SET Ltg_GuestRoom_19_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_19_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 57
    SET Ltg_GuestRoom_19_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_19_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 58
    SET Ltg_GuestRoom_1_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_1_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 59
    SET Ltg_GuestRoom_1_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_1_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 60
    SET Ltg_GuestRoom_1_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_1_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 61
    SET Ltg_GuestRoom_20_23_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_20_23_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 62
    SET Ltg_GuestRoom_20_23_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_20_23_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 63
    SET Ltg_GuestRoom_24_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_24_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 64
    SET Ltg_GuestRoom_24_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_24_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 65
    SET Ltg_GuestRoom_2_5_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_2_5_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 66
    SET Ltg_GuestRoom_2_5_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_2_5_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 67
    SET Ltg_GuestRoom_2_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_2_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 68
    SET Ltg_GuestRoom_3_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_3_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 69
    SET Ltg_GuestRoom_4_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_4_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 70
    SET Ltg_GuestRoom_5_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_5_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 71
    SET Ltg_GuestRoom_6_8_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_6_8_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 72
    SET Ltg_GuestRoom_6_8_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_6_8_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 73
    SET Ltg_GuestRoom_9_12_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_9_12_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,!- Program Line 74
    SET Ltg_GuestRoom_9_12_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_9_12_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights;!- Program Line 75
EnergyManagementSystem:ProgramCallingManager,
    GuestRoom Occupancy Loads Manager,      !- Name
    BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
    GuestRoomOccupancyLoads;                !- Program Name 1
! ===== END guest room occupancy EMS =====
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    CALIFORNIA REDWOOD COAST,!- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    60.96;                   !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    CALIFORNIA REDWOOD COAST  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    21.8,                    !- Maximum Dry-Bulb Temperature {C}
    6.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    16.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100594.0,                !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    340.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.353,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.51;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    CALIFORNIA REDWOOD COAST  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    21.2,                    !- Maximum Dry-Bulb Temperature {C}
    5.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    15.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100594.0,                !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    340.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.364,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.473;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    CALIFORNIA REDWOOD COAST  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    21.3,                    !- Maximum Dry-Bulb Temperature {C}
    6.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    15.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100594.0,                !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    340.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.352,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.502;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    CALIFORNIA REDWOOD COAST  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    20.6,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    13.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100594.0,                !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    340.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.317,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.59;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    CALIFORNIA REDWOOD COAST  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    23.9,                    !- Maximum Dry-Bulb Temperature {C}
    9.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    14.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100594.0,                !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    340.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.336,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.562;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    CALIFORNIA REDWOOD COAST  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    24.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    16.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100594.0,                !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    340.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.342,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.514;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    CALIFORNIA REDWOOD COAST Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    -0.3,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -0.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100594.0,                !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    90.0,                    !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_725945_ARCATA-AP_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ01;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ01,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    9,                       !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    9.28,                    !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    8.83,                    !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    9.22,                    !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    8.94,                    !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    9.94,                    !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    10.39,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    10.78,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    10.83,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    10.39,                   !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    9.94,                    !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    9.17;                    !- Field 48
