    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_20_0_0,!- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Corridor_FloorT,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_20_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_21_0_0,!- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Corridor_FloorT,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_21_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_4_0_0, !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Corridor_FloorT,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_4_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_5_0_0, !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Corridor_FloorT,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_5_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_6_0_0, !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Corridor_FloorT,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_6_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_2_0_0,!- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Corridor_FloorT,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.69990704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.69990704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Corridor_FloorT_15_0_0,!- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Corridor_FloorT,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Corridor_FloorT_2_0_0, !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Corridor_FloorT,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Corridor_FloorT_9_0_0, !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Corridor_FloorT,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.87110704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    26.87110704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    23.82310704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    23.82310704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_ElevatorCoreFlr3_3_0_0,!- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Corridor_FloorT,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.69990704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.69990704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    26.87110704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    26.87110704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_15_18_FloorM_10068_0_10046 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Lounge_FloorG,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_15_18_FloorM_10068_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_6_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Lounge_FloorG,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_6_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Lounge_FloorGFlr1_10066_0_10045,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Lounge_FloorG,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Lounge_FloorGFlr1_10066_0_10045 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Lounge_FloorGFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Lounge_FloorG,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Lounge_FloorGFlr1_4_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_Lounge_FloorGFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU071,          !- Construction Name
    Lounge_FloorG,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Lounge_FloorGFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Lounge_FloorG,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_20_23_FloorM_10081_0_10052 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Gym_FloorG,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_20_23_FloorM_10081_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_11_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Gym_FloorG,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_11_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.82310704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.82310704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_12_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Gym_FloorG,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_12_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.82310704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.82310704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Gym_FloorG_4_0_0,      !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Gym_FloorG,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Gym_FloorG_4_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_Gym_FloorG_0_0_0,      !- Name
    Floor,                   !- Surface Type
    OtherFloorU071,          !- Construction Name
    Gym_FloorG,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Gym_FloorG_3_0_0,      !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Gym_FloorG,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_1_FloorM_10031_0_10028 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Front_Lounge_FloorG,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_1_FloorM_10031_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_2_5_FloorM_10032_0_10029 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Front_Lounge_FloorG,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_2_5_FloorM_10032_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_17_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Lounge_FloorG,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_17_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Lounge_FloorG_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Lounge_FloorG,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Lounge_FloorG_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_Front_Lounge_FloorG_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU071,          !- Construction Name
    Front_Lounge_FloorG,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Front_Lounge_FloorG_4_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Front_Lounge_FloorG,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Front_Lounge_FloorG_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Front_Lounge_FloorG,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_20_23_FloorM_10085_0_10054 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Front_Office_FloorG,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_20_23_FloorM_10085_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_24_FloorM_10086_0_10055 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Front_Office_FloorG,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_24_FloorM_10086_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_13_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Office_FloorG,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_13_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Gym_FloorG_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Office_FloorG,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Gym_FloorG_4_0_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Office_FloorG_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Office_FloorG,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Office_FloorG_4_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_Front_Office_FloorG_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU071,          !- Construction Name
    Front_Office_FloorG,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Front_Office_FloorG_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Front_Office_FloorG,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Front_Stair_FloorM_10090_0_10057 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Front_Stair_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Front_Stair_FloorM_10090_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_15_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Stair_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_15_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Stair_FloorG_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Stair_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Stair_FloorG_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_Front_Stair_FloorG_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU071,          !- Construction Name
    Front_Stair_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Front_Stair_FloorG_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Front_Stair_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Front_Stair_FloorG_4_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Front_Stair_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Front_Stair_FloorM_10090_0_10057,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    Front_Stair_FloorM,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Front_Stair_FloorM_10090_0_10057 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Front_Stair_FloorT_10192_0_10104 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Front_Stair_FloorM,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Front_Stair_FloorT_10192_0_10104,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_14_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Stair_FloorM,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_14_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Stair_FloorM_10189_0_10103,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Stair_FloorM,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Stair_FloorM_10189_0_10103 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Front_Stair_FloorM_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Front_Stair_FloorM,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Front_Stair_FloorM_4_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Front_Stair_FloorM,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Front_Stair_FloorT_10192_0_10104,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    Front_Stair_FloorT,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Front_Stair_FloorT_10192_0_10104 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_FrontStairsFlr4_10282_0_10149,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    Front_Stair_FloorT,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_14_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Stair_FloorT,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_14_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Stair_FloorT_10279_0_10148,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Stair_FloorT,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Stair_FloorT_10279_0_10148 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Front_Stair_FloorT_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Front_Stair_FloorT,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Front_Stair_FloorT_4_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Front_Stair_FloorT,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Front_Storage_FloorM_10093_0_10059 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Front_Storage_FloorG,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Front_Storage_FloorM_10093_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_14_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Storage_FloorG,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_14_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Office_FloorG_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Storage_FloorG,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Office_FloorG_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Stair_FloorG_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Storage_FloorG,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Stair_FloorG_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_Front_Storage_FloorG_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU071,          !- Construction Name
    Front_Storage_FloorG,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Front_Storage_FloorG_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Front_Storage_FloorG,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Front_Storage_FloorM_10093_0_10059,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    Front_Storage_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Front_Storage_FloorM_10093_0_10059 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Front_Storage_FloorT_10187_0_10102 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Front_Storage_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Front_Storage_FloorT_10187_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_13_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Storage_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_13_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Stair_FloorM_10189_0_10103 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Storage_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Stair_FloorM_10189_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Storage_FloorM_10184_0_10101,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Storage_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Storage_FloorM_10184_0_10101 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Front_Storage_FloorM_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Front_Storage_FloorM,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Front_Storage_FloorT_10187_0_10102,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    Front_Storage_FloorT,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Front_Storage_FloorT_10187_0_10102 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_FrontStorageFlr4_10277_0_10147,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    Front_Storage_FloorT,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_13_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Storage_FloorT,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_13_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Stair_FloorT_10279_0_10148 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Storage_FloorT,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Stair_FloorT_10279_0_10148,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487100944,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.487100944,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Storage_FloorT_10274_0_10146,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Front_Storage_FloorT,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Storage_FloorT_10274_0_10146 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Front_Storage_FloorT_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Front_Storage_FloorT,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.487100944,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.487100944,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_9_12_FloorM_10048_0_10037 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_1_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_9_12_FloorM_10048_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_24_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_1_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_24_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_1_FloorG_10045_0_10036,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_1_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_1_FloorG_10045_0_10036 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_1_FloorG_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_1_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_1_FloorG_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_GuestRoom_1_FloorG_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU039,          !- Construction Name
    GuestRoom_1_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_1_FloorG_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_1_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_9_12_FloorM_10052_0_10039 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_2_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_9_12_FloorM_10052_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_25_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_2_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_25_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_1_FloorG_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_2_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_1_FloorG_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_2_FloorG_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_2_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_2_FloorG_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_GuestRoom_2_FloorG_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU039,          !- Construction Name
    GuestRoom_2_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_2_FloorG_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_2_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_13_FloorM_10056_0_10041 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_3_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_13_FloorM_10056_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_26_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_3_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_26_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_2_FloorG_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_3_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_2_FloorG_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_3_FloorG_10030_0_10027,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_3_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_3_FloorG_10030_0_10027 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_GuestRoom_3_FloorG_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU039,          !- Construction Name
    GuestRoom_3_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_3_FloorG_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_3_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_14_FloorM_10060_0_10042 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_4_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_14_FloorM_10060_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_4_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_4_FloorG_10002_0_10001,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_4_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_4_FloorG_10002_0_10001 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_4_FloorG_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_4_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_4_FloorG_4_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_GuestRoom_4_FloorG_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU039,          !- Construction Name
    GuestRoom_4_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_4_FloorG_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_4_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_15_18_FloorM_10064_0_10044 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_5_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_15_18_FloorM_10064_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_5_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_5_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_5_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Lounge_FloorGFlr1_10066_0_10045 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_5_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Lounge_FloorGFlr1_10066_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_4_FloorG_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_5_FloorG,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_4_FloorG_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_GuestRoom_5_FloorG_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU039,          !- Construction Name
    GuestRoom_5_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_5_FloorG_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_5_FloorG,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_1_FloorM_10031_0_10028,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_1_FloorM,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_1_FloorM_10031_0_10028 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_1_FloorT_10125_0_10082 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_1_FloorM,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_1_FloorT_10125_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_16_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_1_FloorM,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_16_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_1_FloorM_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_1_FloorM,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_1_FloorM_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_1_FloorM_4_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_1_FloorM,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_1_FloorM_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_1_FloorM,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_2_5_FloorM_10032_0_10029,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_2_5_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_2_5_FloorM_10032_0_10029 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_2_5_FloorT_10129_0_10084 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_2_5_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_2_5_FloorT_10129_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_17_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_2_5_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_17_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_1_FloorM_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_2_5_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_1_FloorM_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_2_5_FloorM_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_2_5_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_2_5_FloorM_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_2_5_FloorM_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_2_5_FloorM,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_6_8_FloorM_10005_0_10004,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_6_8_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_6_8_FloorM_10005_0_10004 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.87110704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    26.87110704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    23.82310704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    23.82310704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_6_8_FloorM_10035_0_10031,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_6_8_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_6_8_FloorM_10035_0_10031 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_6_8_FloorM_10039_0_10032,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_6_8_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_6_8_FloorM_10039_0_10032 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    26.87110704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    26.87110704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_6_8_FloorT_10136_0_10086 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_6_8_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_6_8_FloorT_10136_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_18_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_6_8_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_18_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_2_5_FloorM_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_6_8_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_2_5_FloorM_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_6_8_FloorM_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_6_8_FloorM,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_6_8_FloorM_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_6_8_FloorM_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_6_8_FloorM,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_9_12_FloorM_10040_0_10033,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_9_12_FloorM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_9_12_FloorM_10040_0_10033 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.624768,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    36.624768,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_9_12_FloorM_10044_0_10035,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_9_12_FloorM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_9_12_FloorM_10044_0_10035 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    36.624768,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    36.624768,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_9_12_FloorM_10048_0_10037,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_9_12_FloorM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_9_12_FloorM_10048_0_10037 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_9_12_FloorM_10052_0_10039,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_9_12_FloorM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_9_12_FloorM_10052_0_10039 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_9_12_FloorT_10144_0_10088 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_9_12_FloorM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_9_12_FloorT_10144_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_19_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_9_12_FloorM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_19_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_6_8_FloorM_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_9_12_FloorM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_6_8_FloorM_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_9_12_FloorM_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_9_12_FloorM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_9_12_FloorM_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_9_12_FloorM_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_9_12_FloorM,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_13_FloorM_10056_0_10041,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_13_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_13_FloorM_10056_0_10041 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_13_FloorT_10149_0_10090 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_13_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_13_FloorT_10149_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_20_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_13_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_20_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_9_12_FloorM_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_13_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_9_12_FloorM_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_13_FloorM_10123_0_10081,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_13_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_13_FloorM_10123_0_10081 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_13_FloorM_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_13_FloorM,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_14_FloorM_10060_0_10042,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_14_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_14_FloorM_10060_0_10042 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_14_FloorT_10154_0_10091 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_14_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_14_FloorT_10154_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_14_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_14_FloorM_10099_0_10061,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_14_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_14_FloorM_10099_0_10061 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_14_FloorM_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_14_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_14_FloorM_4_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_14_FloorM_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_14_FloorM,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_15_18_FloorM_10064_0_10044,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_15_18_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_15_18_FloorM_10064_0_10044 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    44.549568,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    44.549568,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_15_18_FloorM_10068_0_10046,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_15_18_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_15_18_FloorM_10068_0_10046 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.549568,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.549568,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_15_18_FloorM_10072_0_10048,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_15_18_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_15_18_FloorM_10072_0_10048 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_15_18_FloorT_10161_0_10093 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_15_18_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_15_18_FloorT_10161_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_5_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_15_18_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_5_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_14_FloorM_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_15_18_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_14_FloorM_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_15_18_FloorM_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_15_18_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_15_18_FloorM_4_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_15_18_FloorM_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_15_18_FloorM,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_19_FloorM_10073_0_10049,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_19_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_19_FloorM_10073_0_10049 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_19_FloorT_10171_0_10097 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_19_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_19_FloorT_10171_0_10097,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_6_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_19_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_6_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.69990704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.69990704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_19_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.69990704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.69990704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_15_18_FloorM_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_19_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_15_18_FloorM_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_19_FloorM_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_19_FloorM,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_20_23_FloorM_10081_0_10052,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_20_23_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_20_23_FloorM_10081_0_10052 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_20_23_FloorM_10085_0_10054,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_20_23_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_20_23_FloorM_10085_0_10054 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_20_23_FloorT_10177_0_10098 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_20_23_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_20_23_FloorT_10177_0_10098,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_10_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_20_23_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_10_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    23.82310704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    23.82310704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_11_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_20_23_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_11_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    23.82310704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    23.82310704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_20_23_FloorM_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_20_23_FloorM,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_20_23_FloorM_4_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_20_23_FloorM_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_20_23_FloorM,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_24_FloorM_10086_0_10055,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_24_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_24_FloorM_10086_0_10055 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_24_FloorT_10182_0_10100 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    GuestRoom_24_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_24_FloorT_10182_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_12_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_24_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_12_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Storage_FloorM_10184_0_10101 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_24_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Storage_FloorM_10184_0_10101,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_20_23_FloorM_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_24_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_20_23_FloorM_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_24_FloorM_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_24_FloorM,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_1_FloorT_10125_0_10082,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_1_FloorT,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_1_FloorT_10125_0_10082 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom401_10223_0_10128,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    GuestRoom_1_FloorT,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_16_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_1_FloorT,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_16_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_1_FloorT_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_1_FloorT,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_1_FloorT_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_1_FloorT_4_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_1_FloorT,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_1_FloorT_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_1_FloorT,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_2_5_FloorT_10129_0_10084,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_2_5_FloorT,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_2_5_FloorT_10129_0_10084 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom402_405_10227_0_10129,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    GuestRoom_2_5_FloorT,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_17_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_2_5_FloorT,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_17_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_1_FloorT_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_2_5_FloorT,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_1_FloorT_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_2_5_FloorT_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_2_5_FloorT,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_2_5_FloorT_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_2_5_FloorT_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_2_5_FloorT,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_6_8_FloorT_10136_0_10086,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_6_8_FloorT,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_6_8_FloorT_10136_0_10086 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom406_408_10232_0_10131,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    GuestRoom_6_8_FloorT,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_18_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_6_8_FloorT,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_18_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_2_5_FloorT_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_6_8_FloorT,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_2_5_FloorT_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_6_8_FloorT_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_6_8_FloorT,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_6_8_FloorT_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_6_8_FloorT_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_6_8_FloorT,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_9_12_FloorT_10144_0_10088,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_9_12_FloorT,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_9_12_FloorT_10144_0_10088 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom409_412_10237_0_10133,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    GuestRoom_9_12_FloorT,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_19_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_9_12_FloorT,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_19_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_6_8_FloorT_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_9_12_FloorT,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_6_8_FloorT_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_9_12_FloorT_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_9_12_FloorT,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_9_12_FloorT_2_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_9_12_FloorT_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_9_12_FloorT,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_13_FloorT_10149_0_10090,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_13_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_13_FloorT_10149_0_10090 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom413_10242_0_10135,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    GuestRoom_13_FloorT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_20_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_13_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_20_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_9_12_FloorT_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_13_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_9_12_FloorT_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_13_FloorT_10221_0_10126,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_13_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_13_FloorT_10221_0_10126 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_13_FloorT_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_13_FloorT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_14_FloorT_10154_0_10091,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_14_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_14_FloorT_10154_0_10091 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom414_10247_0_10136,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    GuestRoom_14_FloorT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_14_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_14_FloorT_10197_0_10106,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_14_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_14_FloorT_10197_0_10106 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_14_FloorT_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_14_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_14_FloorT_4_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_14_FloorT_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_14_FloorT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_15_18_FloorT_10161_0_10093,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_15_18_FloorT,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_15_18_FloorT_10161_0_10093 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom415_418_10252_0_10138,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    GuestRoom_15_18_FloorT,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_5_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_15_18_FloorT,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_5_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_14_FloorT_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_15_18_FloorT,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_14_FloorT_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.511968,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.511968,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_15_18_FloorT_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_15_18_FloorT,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_15_18_FloorT_4_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_15_18_FloorT_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_15_18_FloorT,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.511968,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.511968,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_19_FloorT_10171_0_10097,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_19_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_19_FloorT_10171_0_10097 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom419_10262_0_10142,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    GuestRoom_19_FloorT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_6_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_19_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_6_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.69990704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.69990704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_19_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.69990704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.69990704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_15_18_FloorT_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_19_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_15_18_FloorT_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_19_FloorT_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_19_FloorT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_20_23_FloorT_10177_0_10098,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_20_23_FloorT,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_20_23_FloorT_10177_0_10098 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom420_423_10267_0_10143,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    GuestRoom_20_23_FloorT,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_10_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_20_23_FloorT,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_10_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    23.82310704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    23.82310704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_11_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_20_23_FloorT,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_11_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    23.82310704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    23.82310704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_20_23_FloorT_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_20_23_FloorT,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_20_23_FloorT_4_0_0 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_20_23_FloorT_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_20_23_FloorT,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_24_FloorT_10182_0_10100,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    GuestRoom_24_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_24_FloorT_10182_0_10100 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom424_10272_0_10145,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    GuestRoom_24_FloorT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_12_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_24_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_12_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Storage_FloorT_10274_0_10146 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_24_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Storage_FloorT_10274_0_10146,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01110704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01110704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_20_23_FloorT_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    GuestRoom_24_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_20_23_FloorT_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97350704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97350704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_GuestRoom_24_FloorT_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_GuestRooms,  !- Construction Name
    GuestRoom_24_FloorT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97350704,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.97350704,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01110704,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01110704,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_15_18_FloorM_10072_0_10048 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Laundry_FloorG,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_15_18_FloorM_10072_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_19_FloorM_10073_0_10049 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Laundry_FloorG,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_19_FloorM_10073_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_7_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Laundry_FloorG,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_7_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.69990704,             !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    28.69990704,             !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10075_0_10050 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Laundry_FloorG,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10075_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.69990704,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    28.69990704,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Lounge_FloorGFlr1_4_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Laundry_FloorG,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Lounge_FloorGFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_Lounge_FloorG_0_0_0,   !- Name
    Floor,                   !- Surface Type
    OtherFloorU071,          !- Construction Name
    Laundry_FloorG,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Lounge_FloorG_3_0_0,   !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Laundry_FloorG,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.69990704,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.69990704,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_9_12_FloorM_10044_0_10035 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Mech_FloorG,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_9_12_FloorM_10044_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    36.624768,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    36.624768,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_23_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Mech_FloorG,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_23_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.624768,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.624768,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_1_FloorG_10045_0_10036 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Mech_FloorG,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_1_FloorG_10045_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Mech_FloorG_10041_0_10034,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Mech_FloorG,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Mech_FloorG_10041_0_10034 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.624768,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    36.624768,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.624768,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.624768,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_Mech_FloorG_0_0_0,     !- Name
    Floor,                   !- Surface Type
    OtherFloorU071,          !- Construction Name
    Mech_FloorG,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.587168,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    40.587168,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.624768,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.624768,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Mech_FloorG_5_0_0,     !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Mech_FloorG,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.624768,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    36.624768,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.587168,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.587168,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_6_8_FloorM_10039_0_10032 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Conference_FloorG,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_6_8_FloorM_10039_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.662368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.662368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    26.87110704,             !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    26.87110704,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_9_12_FloorM_10040_0_10033 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Conference_FloorG,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_9_12_FloorM_10040_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.624768,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    36.624768,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.662368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.662368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_21_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Conference_FloorG,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_21_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.87110704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    26.87110704,             !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.87110704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.87110704,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_22_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Conference_FloorG,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_22_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.624768,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    36.624768,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.87110704,             !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.87110704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Mech_FloorG_10041_0_10034 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Conference_FloorG,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Mech_FloorG_10041_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.624768,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    36.624768,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.624768,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.624768,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_Conference_FloorG_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU071,          !- Construction Name
    Conference_FloorG,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.624768,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    36.624768,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.87110704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.87110704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Conference_FloorG_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Conference_FloorG,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.87110704,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    26.87110704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.624768,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.624768,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Rear_Stair_FloorM_10001_0_10000 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Rear_Stair_FloorG,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Rear_Stair_FloorM_10001_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_10003_0_10002 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Rear_Stair_FloorG,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_10003_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_4_FloorG_10002_0_10001 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Rear_Stair_FloorG,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_4_FloorG_10002_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_Rear_Stair_FloorG_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU071,          !- Construction Name
    Rear_Stair_FloorG,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Rear_Stair_FloorG_2_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Rear_Stair_FloorG,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Rear_Stair_FloorG_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Rear_Stair_FloorG,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Rear_Stair_FloorM_10001_0_10000,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    Rear_Stair_FloorM,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Rear_Stair_FloorM_10001_0_10000 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Rear_Stair_FloorT3_10098_0_10060 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Rear_Stair_FloorM,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Rear_Stair_FloorT3_10098_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_10100_0_10062 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Rear_Stair_FloorM,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_10100_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_14_FloorM_10099_0_10061 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Rear_Stair_FloorM,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_14_FloorM_10099_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Rear_Stair_FloorM_2_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Rear_Stair_FloorM,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Rear_Stair_FloorM_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Rear_Stair_FloorM,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Rear_Stair_FloorT3_10098_0_10060,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    Rear_Stair_FloorT,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Rear_Stair_FloorT3_10098_0_10060 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Rear_Stair_FloorT4_10196_0_10105,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    Rear_Stair_FloorT,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_10198_0_10107 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Rear_Stair_FloorT,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_10198_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_14_FloorT_10197_0_10106 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Rear_Stair_FloorT,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_14_FloorT_10197_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    10.10780808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    10.10780808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Rear_Stair_FloorT3_2_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Rear_Stair_FloorT,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    10.10780808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    10.10780808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Rear_Stair_FloorT3_3_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Rear_Stair_FloorT,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Rear_Storage_FloorM_10028_0_10026 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Rear_Storage_FloorG,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Rear_Storage_FloorM_10028_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_27_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Rear_Storage_FloorG,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_27_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_3_FloorG_10030_0_10027 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Rear_Storage_FloorG,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_3_FloorG_10030_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_Rear_Storage_FloorG_0_0_0,  !- Name
    Floor,                   !- Surface Type
    OtherFloorU071,          !- Construction Name
    Rear_Storage_FloorG,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Rear_Storage_FloorG_2_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Rear_Storage_FloorG,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Rear_Storage_FloorG_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Rear_Storage_FloorG,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Rear_Storage_FloorM_10028_0_10026,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    Rear_Storage_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Rear_Storage_FloorM_10028_0_10026 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Rear_Storage_FloorT_10121_0_10080 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Rear_Storage_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Rear_Storage_FloorT_10121_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorM_21_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Rear_Storage_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorM_21_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_13_FloorM_10123_0_10081 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Rear_Storage_FloorM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_13_FloorM_10123_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Rear_Storage_FloorM_2_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Rear_Storage_FloorM,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Rear_Storage_FloorM_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Rear_Storage_FloorM,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_Rear_Storage_FloorT_10121_0_10080,  !- Name
    Floor,                   !- Surface Type
    IntFloor,                !- Construction Name
    Rear_Storage_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_Rear_Storage_FloorT_10121_0_10080 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_RearStorageFlr4_10219_0_10125,  !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_Guestrooms,  !- Construction Name
    Rear_Storage_FloorT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorT_21_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Rear_Storage_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorT_21_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_GuestRoom_13_FloorT_10221_0_10126 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Rear_Storage_FloorT,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom_13_FloorT_10221_0_10126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.474368,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.474368,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Rear_Storage_FloorT_2_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Rear_Storage_FloorT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Rear_Storage_FloorT_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Rear_Storage_FloorT,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.474368,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.474368,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    F_GuestRoom_6_8_FloorM_10035_0_10031 Reversed,  !- Name
    Ceiling,                 !- Surface Type
    IntFloor Reversed,       !- Construction Name
    Restroom_FloorG,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom_6_8_FloorM_10035_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_18_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Restroom_FloorG,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_18_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Corridor_FloorG_19_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Restroom_FloorG,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Corridor_FloorG_19_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.82310704,             !- Vertex 3 X-coordinate {m}
    8.27900808,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.82310704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    P_Front_Lounge_FloorG_2_0_0 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Restroom_FloorG,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    P_Front_Lounge_FloorG_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    8.27900808,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    S_Restroom_FloorG_0_0_0, !- Name
    Floor,                   !- Surface Type
    OtherFloorU071,          !- Construction Name
    Restroom_FloorG,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82310704,             !- Vertex 1 X-coordinate {m}
    8.27900808,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.82310704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.86070704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.86070704,             !- Vertex 4 X-coordinate {m}
    8.27900808,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    W_Restroom_FloorG_5_0_0, !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Restroom_FloorG,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86070704,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86070704,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.82310704,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.82310704,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    D_Corridor_FloorG_16_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Corridor_FloorG_16_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    10.1057964,              !- Vertex 1 Y-coordinate {m}
    2.436400512,             !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    10.1057964,              !- Vertex 2 Y-coordinate {m}
    0.002000000064,          !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    8.28098928,              !- Vertex 3 Y-coordinate {m}
    0.002000000064,          !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    8.28098928,              !- Vertex 4 Y-coordinate {m}
    2.436400512;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Corridor_FloorG_20_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Corridor_FloorG_20_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.77700912,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.550801096,             !- Vertex 1 Z-coordinate {m}
    24.77700912,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0.1924001232,            !- Vertex 2 Z-coordinate {m}
    25.9169916,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0.1924001232,            !- Vertex 3 Z-coordinate {m}
    25.9169916,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.550801096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Corridor_FloorG_2_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Corridor_FloorG_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    8.62379784,              !- Vertex 1 Y-coordinate {m}
    2.550801096,             !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    8.62379784,              !- Vertex 2 Y-coordinate {m}
    0.1924001232,            !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    9.76298784,              !- Vertex 3 Y-coordinate {m}
    0.1924001232,            !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    9.76298784,              !- Vertex 4 Y-coordinate {m}
    2.550801096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Corridor_FloorM_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Corridor_FloorM_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    9.65508864,              !- Vertex 1 Y-coordinate {m}
    5.61280056,              !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    9.65508864,              !- Vertex 2 Y-coordinate {m}
    4.19279832,              !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    8.73169704,              !- Vertex 3 Y-coordinate {m}
    4.19279832,              !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    8.73169704,              !- Vertex 4 Y-coordinate {m}
    5.61280056;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Corridor_FloorM_2_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Corridor_FloorM_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    8.73169704,              !- Vertex 1 Y-coordinate {m}
    5.61280056,              !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    8.73169704,              !- Vertex 2 Y-coordinate {m}
    4.19279832,              !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    9.65508864,              !- Vertex 3 Y-coordinate {m}
    4.19279832,              !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    9.65508864,              !- Vertex 4 Y-coordinate {m}
    5.61280056;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Corridor_FloorT_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Corridor_FloorT_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0487000296,            !- Vertex 1 X-coordinate {m}
    9.65508864,              !- Vertex 1 Y-coordinate {m}
    8.35600056,              !- Vertex 1 Z-coordinate {m}
    0.0487000296,            !- Vertex 2 X-coordinate {m}
    9.65508864,              !- Vertex 2 Y-coordinate {m}
    6.93599832,              !- Vertex 2 Z-coordinate {m}
    0.0487000296,            !- Vertex 3 X-coordinate {m}
    8.73169704,              !- Vertex 3 Y-coordinate {m}
    6.93599832,              !- Vertex 3 Z-coordinate {m}
    0.0487000296,            !- Vertex 4 X-coordinate {m}
    8.73169704,              !- Vertex 4 Y-coordinate {m}
    8.35600056;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Corridor_FloorT_2_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Corridor_FloorT_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54.9133776,              !- Vertex 1 X-coordinate {m}
    8.73169704,              !- Vertex 1 Y-coordinate {m}
    8.35600056,              !- Vertex 1 Z-coordinate {m}
    54.9133776,              !- Vertex 2 X-coordinate {m}
    8.73169704,              !- Vertex 2 Y-coordinate {m}
    6.93599832,              !- Vertex 2 Z-coordinate {m}
    54.9133776,              !- Vertex 3 X-coordinate {m}
    9.65508864,              !- Vertex 3 Y-coordinate {m}
    6.93599832,              !- Vertex 3 Z-coordinate {m}
    54.9133776,              !- Vertex 4 X-coordinate {m}
    9.65508864,              !- Vertex 4 Y-coordinate {m}
    8.35600056;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Lounge_FloorGFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Lounge_FloorGFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    43.1380392,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    43.1380392,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    41.9990016,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    41.9990016,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Gym_FloorG_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Gym_FloorG_3_0_0,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.41200496,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    22.41200496,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    21.271992,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    21.271992,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Front_Lounge_FloorG_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Front_Lounge_FloorG_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.002999264,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    1.002999264,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    3.0569916,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    3.0569916,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Front_Lounge_FloorG_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Front_Lounge_FloorG_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.96500912,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    4.96500912,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    7.01899536,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    7.01899536,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Front_Lounge_FloorG_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Front_Lounge_FloorG_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.92798824,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    8.92798824,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    10.98200496,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    10.98200496,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Front_Lounge_FloorG_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Front_Lounge_FloorG_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.889992,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    12.889992,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    14.94400872,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    14.94400872,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Front_Lounge_FloorG_5_0_0_0_4,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Front_Lounge_FloorG_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.8530016,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    16.8530016,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    18.90601248,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    18.90601248,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Front_Office_FloorG_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Front_Office_FloorG_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.44899536,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    18.44899536,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    17.30998824,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    17.30998824,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Front_Office_FloorG_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Front_Office_FloorG_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.4869916,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    14.4869916,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    13.34801496,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    13.34801496,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Front_Office_FloorG_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Front_Office_FloorG_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.52401248,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    10.52401248,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    9.38500536,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    9.38500536,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Front_Office_FloorG_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Front_Office_FloorG_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.56200872,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    6.56200872,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    5.4230016,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    5.4230016,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_1_FloorG_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_1_FloorG_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.9990016,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    41.9990016,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    43.1380392,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    43.1380392,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_2_FloorG_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_2_FloorG_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.9610968,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    45.9610968,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    47.1001344,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    47.1001344,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_3_FloorG_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_3_FloorG_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.9228872,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    49.9228872,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    51.063144,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    51.063144,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_4_FloorG_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_4_FloorG_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
