    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    51.063144,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    51.063144,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    49.9228872,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    49.9228872,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_5_FloorG_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_5_FloorG_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    47.1001344,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    47.1001344,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    45.9610968,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    45.9610968,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_1_FloorM_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_1_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.460001144,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    1.460001144,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    2.59899912,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    2.59899912,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_2_5_FloorM_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_2_5_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.4230016,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    5.4230016,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    6.56200872,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    6.56200872,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_2_5_FloorM_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_2_5_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.38500536,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    9.38500536,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    10.52401248,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    10.52401248,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_2_5_FloorM_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_2_5_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.34801496,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    13.34801496,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    14.4869916,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    14.4869916,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_2_5_FloorM_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_2_5_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.30998824,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    17.30998824,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    18.44899536,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    18.44899536,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_6_8_FloorM_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_6_8_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.271992,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    21.271992,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    22.41200496,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    22.41200496,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_6_8_FloorM_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_6_8_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.081992,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    25.081992,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    27.4409916,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    27.4409916,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_6_8_FloorM_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_6_8_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.11100912,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    30.11100912,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    31.251144,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    31.251144,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_9_12_FloorM_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_9_12_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.0738968,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    34.0738968,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    35.2129344,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    35.2129344,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_9_12_FloorM_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_9_12_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.035992,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    38.035992,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    39.1750296,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    39.1750296,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_9_12_FloorM_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_9_12_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.9990016,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    41.9990016,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    43.1380392,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    43.1380392,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_9_12_FloorM_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_9_12_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.9610968,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    45.9610968,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    47.1001344,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    47.1001344,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_13_FloorM_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_13_FloorM_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.9228872,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    49.9228872,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    51.063144,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    51.063144,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_14_FloorM_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_14_FloorM_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    51.063144,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    51.063144,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    49.9228872,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    49.9228872,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_15_18_FloorM_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_15_18_FloorM_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    47.1001344,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    47.1001344,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    45.9610968,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    45.9610968,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_15_18_FloorM_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_15_18_FloorM_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    43.1380392,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    43.1380392,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    41.9990016,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    41.9990016,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_15_18_FloorM_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_15_18_FloorM_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    39.1750296,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    39.1750296,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    38.035992,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    38.035992,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_15_18_FloorM_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_15_18_FloorM_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    35.2129344,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    35.2129344,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    34.0738968,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    34.0738968,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_19_FloorM_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_19_FloorM_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.251144,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    31.251144,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    30.11100912,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    30.11100912,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_20_23_FloorM_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_20_23_FloorM_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.41200496,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    22.41200496,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    21.271992,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    21.271992,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_20_23_FloorM_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_20_23_FloorM_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.44899536,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    18.44899536,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    17.30998824,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    17.30998824,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_20_23_FloorM_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_20_23_FloorM_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.4869916,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    14.4869916,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    13.34801496,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    13.34801496,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_20_23_FloorM_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_20_23_FloorM_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.52401248,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    10.52401248,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    9.38500536,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    9.38500536,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_24_FloorM_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_24_FloorM_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.56200872,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    5.44641024,              !- Vertex 1 Z-coordinate {m}
    6.56200872,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    4.00238976,              !- Vertex 2 Z-coordinate {m}
    5.4230016,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    4.00238976,              !- Vertex 3 Z-coordinate {m}
    5.4230016,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    5.44641024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_1_FloorT_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_1_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.460001144,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    1.460001144,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    2.59899912,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    2.59899912,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_2_5_FloorT_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_2_5_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.4230016,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    5.4230016,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    6.56200872,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    6.56200872,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_2_5_FloorT_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_2_5_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.38500536,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    9.38500536,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    10.52401248,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    10.52401248,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_2_5_FloorT_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_2_5_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.34801496,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    13.34801496,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    14.4869916,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    14.4869916,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_2_5_FloorT_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_2_5_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.30998824,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    17.30998824,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    18.44899536,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    18.44899536,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_6_8_FloorT_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_6_8_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.271992,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    21.271992,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    22.41200496,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    22.41200496,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_6_8_FloorT_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_6_8_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.081992,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    25.081992,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    27.4409916,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    27.4409916,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_6_8_FloorT_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_6_8_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.11100912,             !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    30.11100912,             !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    31.251144,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    31.251144,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_9_12_FloorT_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_9_12_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.0738968,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    34.0738968,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    35.2129344,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    35.2129344,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_9_12_FloorT_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_9_12_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.035992,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    38.035992,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    39.1750296,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    39.1750296,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_9_12_FloorT_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_9_12_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.9990016,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    41.9990016,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    43.1380392,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    43.1380392,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_9_12_FloorT_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_9_12_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.9610968,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    45.9610968,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    47.1001344,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    47.1001344,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_13_FloorT_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_13_FloorT_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.9228872,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    49.9228872,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    51.063144,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    51.063144,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_14_FloorT_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_14_FloorT_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    51.063144,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    51.063144,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    49.9228872,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    49.9228872,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_15_18_FloorT_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_15_18_FloorT_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    47.1001344,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    47.1001344,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    45.9610968,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    45.9610968,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_15_18_FloorT_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_15_18_FloorT_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    43.1380392,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    43.1380392,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    41.9990016,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    41.9990016,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_15_18_FloorT_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_15_18_FloorT_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    39.1750296,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    39.1750296,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    38.035992,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    38.035992,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_15_18_FloorT_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_15_18_FloorT_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    35.2129344,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    35.2129344,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    34.0738968,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    34.0738968,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_19_FloorT_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_19_FloorT_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.251144,               !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    31.251144,               !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    30.11100912,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    30.11100912,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_20_23_FloorT_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_20_23_FloorT_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.41200496,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    22.41200496,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    21.271992,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    21.271992,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_20_23_FloorT_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_20_23_FloorT_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.44899536,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    18.44899536,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    17.30998824,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    17.30998824,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_20_23_FloorT_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_20_23_FloorT_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.4869916,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    14.4869916,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    13.34801496,             !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    13.34801496,             !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_20_23_FloorT_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_20_23_FloorT_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.52401248,             !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    10.52401248,             !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    9.38500536,              !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    9.38500536,              !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_GuestRoom_24_FloorT_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_GuestRooms,  !- Construction Name
    W_GuestRoom_24_FloorT_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.56200872,              !- Vertex 1 X-coordinate {m}
    18.33740808,             !- Vertex 1 Y-coordinate {m}
    8.18961024,              !- Vertex 1 Z-coordinate {m}
    6.56200872,              !- Vertex 2 X-coordinate {m}
    18.33740808,             !- Vertex 2 Y-coordinate {m}
    6.74558976,              !- Vertex 2 Z-coordinate {m}
    5.4230016,               !- Vertex 3 X-coordinate {m}
    18.33740808,             !- Vertex 3 Y-coordinate {m}
    6.74558976,              !- Vertex 3 Z-coordinate {m}
    5.4230016,               !- Vertex 4 X-coordinate {m}
    18.33740808,             !- Vertex 4 Y-coordinate {m}
    8.18961024;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Conference_FloorG_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Conference_FloorG_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    28.2830016,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    28.2830016,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    29.42200872,             !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    29.42200872,             !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Conference_FloorG_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Conference_FloorG_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.0738968,              !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    34.0738968,              !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    35.2129344,              !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    35.2129344,              !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    W_Conference_FloorG_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    W_Conference_FloorG_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.177992,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.398401096,             !- Vertex 1 Z-coordinate {m}
    31.177992,               !- Vertex 2 X-coordinate {m}
    0.048800004,             !- Vertex 2 Y-coordinate {m}
    0.954398904,             !- Vertex 2 Z-coordinate {m}
    32.317944,               !- Vertex 3 X-coordinate {m}
    0.048800004,             !- Vertex 3 Y-coordinate {m}
    0.954398904,             !- Vertex 3 Z-coordinate {m}
    32.317944,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.398401096;             !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========
InternalMass,
    Merged P_Corridor_FloorG_8_0_0 - P_CorridorFlr1_8_0_0 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Corridor_FloorG,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    6.13160064;              !- Surface Area {m2}
InternalMass,
    Merged P_Corridor_FloorG_9_0_0 - P_CorridorFlr1_9_0_0 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Corridor_FloorG,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    27.59220288;             !- Surface Area {m2}
InternalMass,
    Merged P_Corridor_FloorM_7_0_0 - P_CorridorFlr2_7_0_0 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Corridor_FloorM,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    5.01676416;              !- Surface Area {m2}
InternalMass,
    Merged P_Corridor_FloorM_8_0_0 - P_CorridorFlr2_8_0_0 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Corridor_FloorM,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    22.57543872;             !- Surface Area {m2}
InternalMass,
    Merged P_Corridor_FloorT_7_0_0 - P_CorridorFlr3_7_0_0 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Corridor_FloorT,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    5.01676416;              !- Surface Area {m2}
InternalMass,
    Merged P_Corridor_FloorT_8_0_0 - P_CorridorFlr3_8_0_0 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Corridor_FloorT,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    22.57543872;             !- Surface Area {m2}
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========
Daylighting:Controls,
    Front_Lounge_FloorG DaylightingControls,  !- Name
    Front_Lounge_FloorG,     !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 1,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 1,   !- Daylighting Reference Point 1 Name
    0.291645,                !- Fraction of Lights Controlled by Reference Point 1
    262.5,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 2,   !- Daylighting Reference Point 2 Name
    0.291645,                !- Fraction of Lights Controlled by Reference Point 2
    350;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Front_Office_FloorG DaylightingControls,  !- Name
    Front_Office_FloorG,     !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 3,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 3,   !- Daylighting Reference Point 1 Name
    0.259882,                !- Fraction of Lights Controlled by Reference Point 1
    287.5,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 4,   !- Daylighting Reference Point 2 Name
    0.259882,                !- Fraction of Lights Controlled by Reference Point 2
    1150;                    !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Laundry_FloorG DaylightingControls,  !- Name
    Laundry_FloorG,          !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 5,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 5,   !- Daylighting Reference Point 1 Name
    0.259881,                !- Fraction of Lights Controlled by Reference Point 1
    300,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 6,   !- Daylighting Reference Point 2 Name
    0.259881,                !- Fraction of Lights Controlled by Reference Point 2
    400;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Conference_FloorG DaylightingControls,  !- Name
    Conference_FloorG,       !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 7,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 7,   !- Daylighting Reference Point 1 Name
    0.278732,                !- Fraction of Lights Controlled by Reference Point 1
    262.5,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 8,   !- Daylighting Reference Point 2 Name
    0.278732,                !- Fraction of Lights Controlled by Reference Point 2
    350;                     !- Illuminance Setpoint at Reference Point 2 {lux}
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========
Daylighting:ReferencePoint,
    Daylighting Control 1,   !- Name
    Front_Lounge_FloorG,     !- Zone or Space Name
    9.95501184,              !- X-Coordinate of Reference Point {m}
    2.447199576,             !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 2,   !- Name
    Front_Lounge_FloorG,     !- Zone or Space Name
    9.95501184,              !- X-Coordinate of Reference Point {m}
    4.84558848,              !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 3,   !- Name
    Front_Office_FloorG,     !- Zone or Space Name
    9.95449368,              !- X-Coordinate of Reference Point {m}
    15.93899784,             !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 4,   !- Name
    Front_Office_FloorG,     !- Zone or Space Name
    9.95449368,              !- X-Coordinate of Reference Point {m}
    13.54061808,             !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 5,   !- Name
    Laundry_FloorG,          !- Zone or Space Name
    30.681168,               !- X-Coordinate of Reference Point {m}
    15.93899784,             !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 6,   !- Name
    Laundry_FloorG,          !- Zone or Space Name
    30.681168,               !- X-Coordinate of Reference Point {m}
    13.54061808,             !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 7,   !- Name
    Conference_FloorG,       !- Zone or Space Name
    31.747968,               !- X-Coordinate of Reference Point {m}
    2.447199576,             !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 8,   !- Name
    Conference_FloorG,       !- Zone or Space Name
    31.747968,               !- X-Coordinate of Reference Point {m}
    4.84558848,              !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
! Entrance canopy, 40 ft x 12 ft, over the south entrance (restroom west edge eastward), at 9 ft
Shading:Building:Detailed,
    Entrance Canopy South,   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.860707,               !- Vertex 1 X-coordinate {m}
    0.048800004,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    19.860707,               !- Vertex 2 X-coordinate {m}
    -3.6088,                 !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    32.052707,               !- Vertex 3 X-coordinate {m}
    -3.6088,                 !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    32.052707,               !- Vertex 4 X-coordinate {m}
    0.048800004,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}
!- Windows Line endings
Schedule:Day:Hourly,
    HotelSmallResidentialLivingServiceHotWaterSun_Occ65,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.14105,                  !- Hour 1
    0.078,                    !- Hour 2
    0.0702,                   !- Hour 3
    0.0624,                   !- Hour 4
    0.11765,                  !- Hour 5
    0.18005,                  !- Hour 6
    0.20345,                  !- Hour 7
    0.3679,                   !- Hour 8
    0.6032,                   !- Hour 9
    0.65,                     !- Hour 10
    0.5798,                   !- Hour 11
    0.47775,                  !- Hour 12
    0.3991,                   !- Hour 13
    0.3367,                   !- Hour 14
    0.3055,                   !- Hour 15
    0.3055,                   !- Hour 16
    0.40755,                  !- Hour 17
    0.45435,                  !- Hour 18
    0.43875,                  !- Hour 19
    0.40755,                  !- Hour 20
    0.3679,                   !- Hour 21
    0.3445,                   !- Hour 22
    0.3133,                   !- Hour 23
    0.21905;                  !- Hour 24
Schedule:Day:Hourly,
    OffDay_Occ65,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24
Schedule:Day:Hourly,
    OnDay_Occ65,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.65,                     !- Hour 1
    0.65,                     !- Hour 2
    0.65,                     !- Hour 3
    0.65,                     !- Hour 4
    0.65,                     !- Hour 5
    0.65,                     !- Hour 6
    0.65,                     !- Hour 7
    0.65,                     !- Hour 8
    0.65,                     !- Hour 9
    0.65,                     !- Hour 10
    0.65,                     !- Hour 11
    0.65,                     !- Hour 12
    0.65,                     !- Hour 13
    0.65,                     !- Hour 14
    0.65,                     !- Hour 15
    0.65,                     !- Hour 16
    0.65,                     !- Hour 17
    0.65,                     !- Hour 18
    0.65,                     !- Hour 19
    0.65,                     !- Hour 20
    0.65,                     !- Hour 21
    0.65,                     !- Hour 22
    0.65,                     !- Hour 23
    0.65;                     !- Hour 24
Schedule:Day:Hourly,
    HotelSmallResidentialLivingServiceHotWaterSat_Occ65,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.14105,                  !- Hour 1
    0.078,                    !- Hour 2
    0.0702,                   !- Hour 3
    0.0624,                   !- Hour 4
    0.11765,                  !- Hour 5
    0.18005,                  !- Hour 6
    0.20345,                  !- Hour 7
    0.3679,                   !- Hour 8
    0.6032,                   !- Hour 9
    0.65,                     !- Hour 10
    0.5798,                   !- Hour 11
    0.47775,                  !- Hour 12
    0.3991,                   !- Hour 13
    0.3367,                   !- Hour 14
    0.3055,                   !- Hour 15
    0.3055,                   !- Hour 16
    0.40755,                  !- Hour 17
    0.45435,                  !- Hour 18
    0.43875,                  !- Hour 19
    0.40755,                  !- Hour 20
    0.3679,                   !- Hour 21
    0.3445,                   !- Hour 22
    0.3133,                   !- Hour 23
    0.21905;                  !- Hour 24
Schedule:Day:Hourly,
    HotelSmallResidentialLivingServiceHotWaterWD_Occ65,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.08515,                  !- Hour 1
    0.04875,                  !- Hour 2
    0.0546,                   !- Hour 3
    0.06695,                  !- Hour 4
    0.12155,                  !- Hour 5
    0.26715,                  !- Hour 6
    0.5408,                   !- Hour 7
    0.65,                     !- Hour 8
    0.5408,                   !- Hour 9
    0.40105,                  !- Hour 10
    0.3159,                   !- Hour 11
    0.23075,                  !- Hour 12
    0.2184,                   !- Hour 13
    0.2002,                   !- Hour 14
    0.19435,                  !- Hour 15
    0.15795,                  !- Hour 16
    0.25545,                  !- Hour 17
    0.29185,                  !- Hour 18
    0.3159,                   !- Hour 19
    0.28535,                  !- Hour 20
    0.25545,                  !- Hour 21
    0.2366,                   !- Hour 22
    0.2184,                   !- Hour 23
    0.1339;                   !- Hour 24
Schedule:Week:Daily,
    HotelSmallResidentialLivingServiceHotWaterWk_Occ65,    !- Name
    HotelSmallResidentialLivingServiceHotWaterSun_Occ65,    !- Sunday ScheduleDay Name
    HotelSmallResidentialLivingServiceHotWaterWD_Occ65,    !- Monday ScheduleDay Name
    HotelSmallResidentialLivingServiceHotWaterWD_Occ65,    !- Tuesday ScheduleDay Name
    HotelSmallResidentialLivingServiceHotWaterWD_Occ65,    !- Wednesday ScheduleDay Name
    HotelSmallResidentialLivingServiceHotWaterWD_Occ65,    !- Thursday ScheduleDay Name
    HotelSmallResidentialLivingServiceHotWaterWD_Occ65,    !- Friday ScheduleDay Name
    HotelSmallResidentialLivingServiceHotWaterSat_Occ65,    !- Saturday ScheduleDay Name
    HotelSmallResidentialLivingServiceHotWaterSun_Occ65,    !- Holiday ScheduleDay Name
    OnDay_Occ65,              !- SummerDesignDay ScheduleDay Name
    OffDay_Occ65,             !- WinterDesignDay ScheduleDay Name
    HotelSmallResidentialLivingServiceHotWaterSun_Occ65,    !- CustomDay1 ScheduleDay Name
    HotelSmallResidentialLivingServiceHotWaterSun_Occ65;    !- CustomDay2 ScheduleDay Name
Schedule:Year,
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    HotelSmallResidentialLivingServiceHotWaterWk_Occ65,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
SCHEDULE:COMPACT,
    ZL_Corridor_Area_HotelSmall Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Lounge_Breakroom_or_Waiting_Area_HotelSmall Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Stairwell_HotelSmall Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Storage_General_HotelSmall Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Hotel_Motel_Guest_Room_HotelSmall Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Gym_FloorG Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Front_Office_FloorG Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Laundry_FloorG Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Mech_FloorG Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Conference_FloorG Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
ZONE,
    Corridor_FloorG,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    165.5727269184,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_FloorM,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    140.48426096640003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_FloorT,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    140.48426096640003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lounge_FloorG,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6117541312,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Front_Lounge_FloorG,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    163.07270611200002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Gym_FloorG,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6117541312,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Front_Office_FloorG,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    130.4516616768,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Front_Stair_FloorG,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    20.0689147008,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Front_Stair_FloorM,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    20.0689147008,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Front_Stair_FloorT,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    20.0689147008,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Rear_Stair_FloorG,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    20.0744888832,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Rear_Stair_FloorT,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    20.0744888832,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Rear_Stair_FloorM,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    20.0744888832,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Front_Storage_FloorG,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    12.5428394304,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Front_Storage_FloorM,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    12.5428394304,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Front_Storage_FloorT,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    12.5428394304,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Rear_Storage_FloorG,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    20.075417913600003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Rear_Storage_FloorM,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    20.075417913600003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Rear_Storage_FloorT,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    20.075417913600003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_1_FloorG,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6145412224,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_2_FloorG,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6145412224,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_3_FloorG,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6145412224,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_4_FloorG,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6117541312,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_5_FloorG,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6117541312,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_1_FloorM,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6145412224,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_2_5_FloorM,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    130.4581648896,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_6_8_FloorM,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    105.37062796800001,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_9_12_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    130.4581648896,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_13_FloorM,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6145412224,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_14_FloorM,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6117541312,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_15_18_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    130.4488745856,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_19_FloorM,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6126831616,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_20_23_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    130.4488745856,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_24_FloorM,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6117541312,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_1_FloorT,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6145412224,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_2_5_FloorT,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    130.4581648896,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_6_8_FloorT,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    105.37062796800001,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_9_12_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    130.4581648896,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_13_FloorT,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6145412224,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_14_FloorT,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6117541312,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_15_18_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    130.4488745856,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_19_FloorT,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6126831616,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_20_23_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    130.4488745856,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    GuestRoom_24_FloorT,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6117541312,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Laundry_FloorG,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    97.8371204544,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Mech_FloorG,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6145412224,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference_FloorG,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    80.282162016,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Restroom_FloorG,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    32.6145412224,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONELIST,
    ZL_Corridor_Area_HotelSmall,    !- Name
    Corridor_FloorG,          !- Zone 1 Name
    Corridor_FloorM,          !- Zone 2 Name
    Corridor_FloorT;          !- Zone 3 Name
ZONELIST,
    ZL_Lounge_Breakroom_or_Waiting_Area_HotelSmall,    !- Name
    Front_Lounge_FloorG,      !- Zone 1 Name
    Lounge_FloorG;            !- Zone 2 Name
ZONELIST,
    ZL_Stairwell_HotelSmall,    !- Name
    Front_Stair_FloorG,       !- Zone 1 Name
    Front_Stair_FloorM,       !- Zone 2 Name
    Front_Stair_FloorT,       !- Zone 3 Name
    Rear_Stair_FloorG,        !- Zone 4 Name
    Rear_Stair_FloorM,        !- Zone 5 Name
    Rear_Stair_FloorT;        !- Zone 6 Name
ZONELIST,
    ZL_Storage_General_HotelSmall,    !- Name
    Front_Storage_FloorG,     !- Zone 1 Name
    Front_Storage_FloorM,     !- Zone 2 Name
    Front_Storage_FloorT,     !- Zone 3 Name
    Rear_Storage_FloorG,      !- Zone 4 Name
    Rear_Storage_FloorM,      !- Zone 5 Name
    Rear_Storage_FloorT;      !- Zone 6 Name
ZONELIST,
    ZL_Hotel_Motel_Guest_Room_HotelSmall,    !- Name
    GuestRoom_13_FloorM,      !- Zone 1 Name
    GuestRoom_13_FloorT,      !- Zone 2 Name
    GuestRoom_14_FloorM,      !- Zone 3 Name
    GuestRoom_14_FloorT,      !- Zone 4 Name
    GuestRoom_15_18_FloorM,    !- Zone 5 Name
    GuestRoom_15_18_FloorT,    !- Zone 6 Name
    GuestRoom_19_FloorM,      !- Zone 7 Name
    GuestRoom_19_FloorT,      !- Zone 8 Name
    GuestRoom_1_FloorG,       !- Zone 9 Name
    GuestRoom_1_FloorM,       !- Zone 10 Name
    GuestRoom_1_FloorT,       !- Zone 11 Name
    GuestRoom_20_23_FloorM,    !- Zone 12 Name
    GuestRoom_20_23_FloorT,    !- Zone 13 Name
    GuestRoom_24_FloorM,      !- Zone 14 Name
    GuestRoom_24_FloorT,      !- Zone 15 Name
    GuestRoom_2_5_FloorM,     !- Zone 16 Name
    GuestRoom_2_5_FloorT,     !- Zone 17 Name
    GuestRoom_2_FloorG,       !- Zone 18 Name
    GuestRoom_3_FloorG,       !- Zone 19 Name
    GuestRoom_4_FloorG,       !- Zone 20 Name
    GuestRoom_5_FloorG,       !- Zone 21 Name
    GuestRoom_6_8_FloorM,     !- Zone 22 Name
    GuestRoom_6_8_FloorT,     !- Zone 23 Name
    GuestRoom_9_12_FloorM,    !- Zone 24 Name
    GuestRoom_9_12_FloorT;    !- Zone 25 Name
ZONELIST,
    ZL_All_HotelSmall,        !- Name
    Corridor_FloorG,          !- Zone 1 Name
    Corridor_FloorM,          !- Zone 2 Name
    Corridor_FloorT,          !- Zone 3 Name
    Lounge_FloorG,            !- Zone 4 Name
    Front_Lounge_FloorG,      !- Zone 5 Name
    Gym_FloorG,               !- Zone 6 Name
    Front_Office_FloorG,      !- Zone 7 Name
    Front_Stair_FloorG,       !- Zone 8 Name
    Front_Stair_FloorM,       !- Zone 9 Name
    Front_Stair_FloorT,       !- Zone 10 Name
    Rear_Stair_FloorG,        !- Zone 11 Name
    Rear_Stair_FloorT,        !- Zone 12 Name
    Rear_Stair_FloorM,        !- Zone 13 Name
    Front_Storage_FloorG,     !- Zone 14 Name
    Front_Storage_FloorM,     !- Zone 15 Name
    Front_Storage_FloorT,     !- Zone 16 Name
    Rear_Storage_FloorG,      !- Zone 17 Name
    Rear_Storage_FloorM,      !- Zone 18 Name
    Rear_Storage_FloorT,      !- Zone 19 Name
    GuestRoom_1_FloorG,       !- Zone 20 Name
    GuestRoom_2_FloorG,       !- Zone 21 Name
    GuestRoom_3_FloorG,       !- Zone 22 Name
    GuestRoom_4_FloorG,       !- Zone 23 Name
    GuestRoom_5_FloorG,       !- Zone 24 Name
    GuestRoom_1_FloorM,       !- Zone 25 Name
    GuestRoom_2_5_FloorM,     !- Zone 26 Name
    GuestRoom_6_8_FloorM,     !- Zone 27 Name
    GuestRoom_9_12_FloorM,    !- Zone 28 Name
    GuestRoom_13_FloorM,      !- Zone 29 Name
    GuestRoom_14_FloorM,      !- Zone 30 Name
    GuestRoom_15_18_FloorM,    !- Zone 31 Name
    GuestRoom_19_FloorM,      !- Zone 32 Name
    GuestRoom_20_23_FloorM,    !- Zone 33 Name
    GuestRoom_24_FloorM,      !- Zone 34 Name
    GuestRoom_1_FloorT,       !- Zone 35 Name
    GuestRoom_2_5_FloorT,     !- Zone 36 Name
    GuestRoom_6_8_FloorT,     !- Zone 37 Name
    GuestRoom_9_12_FloorT,    !- Zone 38 Name
    GuestRoom_13_FloorT,      !- Zone 39 Name
    GuestRoom_14_FloorT,      !- Zone 40 Name
    GuestRoom_15_18_FloorT,    !- Zone 41 Name
    GuestRoom_19_FloorT,      !- Zone 42 Name
    GuestRoom_20_23_FloorT,    !- Zone 43 Name
    GuestRoom_24_FloorT,      !- Zone 44 Name
    Laundry_FloorG,           !- Zone 45 Name
    Mech_FloorG,              !- Zone 46 Name
    Conference_FloorG,        !- Zone 47 Name
    Restroom_FloorG;          !- Zone 48 Name
PEOPLE,
    People_Corridor_FloorG,    !- Name
    Corridor_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_FloorM,    !- Name
    Corridor_FloorM,          !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_FloorT,    !- Name
    Corridor_FloorT,          !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Front_Lounge_FloorG,    !- Name
    Front_Lounge_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lounge_FloorG,     !- Name
    Lounge_FloorG,            !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Gym_FloorG,        !- Name
    Gym_FloorG,               !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.076391e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Front_Office_FloorG,    !- Name
    Front_Office_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Rear_Stair_FloorG,    !- Name
    Rear_Stair_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryResidentialCommonOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Rear_Stair_FloorM,    !- Name
    Rear_Stair_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryResidentialCommonOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Rear_Stair_FloorT,    !- Name
    Rear_Stair_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryResidentialCommonOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Front_Storage_FloorG,    !- Name
    Front_Storage_FloorG,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152782e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Front_Storage_FloorM,    !- Name
    Front_Storage_FloorM,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152782e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Front_Storage_FloorT,    !- Name
    Front_Storage_FloorT,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152782e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Rear_Storage_FloorG,    !- Name
    Rear_Storage_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152782e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Rear_Storage_FloorM,    !- Name
    Rear_Storage_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152782e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Rear_Storage_FloorT,    !- Name
    Rear_Storage_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    2.152782e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_13_FloorM,    !- Name
    GuestRoom_13_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_13_FloorT,    !- Name
    GuestRoom_13_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_14_FloorM,    !- Name
    GuestRoom_14_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_14_FloorT,    !- Name
    GuestRoom_14_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_15_18_FloorM,    !- Name
    GuestRoom_15_18_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_15_18_FloorT,    !- Name
    GuestRoom_15_18_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_19_FloorM,    !- Name
    GuestRoom_19_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_19_FloorT,    !- Name
    GuestRoom_19_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_1_FloorG,    !- Name
    GuestRoom_1_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_1_FloorM,    !- Name
    GuestRoom_1_FloorM,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_1_FloorT,    !- Name
    GuestRoom_1_FloorT,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_20_23_FloorM,    !- Name
    GuestRoom_20_23_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_20_23_FloorT,    !- Name
    GuestRoom_20_23_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_24_FloorM,    !- Name
    GuestRoom_24_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_24_FloorT,    !- Name
    GuestRoom_24_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_2_5_FloorM,    !- Name
    GuestRoom_2_5_FloorM,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_2_5_FloorT,    !- Name
    GuestRoom_2_5_FloorT,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_2_FloorG,    !- Name
    GuestRoom_2_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_3_FloorG,    !- Name
    GuestRoom_3_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_4_FloorG,    !- Name
    GuestRoom_4_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_5_FloorG,    !- Name
    GuestRoom_5_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_6_8_FloorM,    !- Name
    GuestRoom_6_8_FloorM,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_6_8_FloorT,    !- Name
    GuestRoom_6_8_FloorT,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_9_12_FloorM,    !- Name
    GuestRoom_9_12_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_GuestRoom_9_12_FloorT,    !- Name
    GuestRoom_9_12_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GuestRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Laundry_FloorG,    !- Name
    Laundry_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference_FloorG,    !- Name
    Conference_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Restroom_FloorG,    !- Name
    Restroom_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
LIGHTS,
    Lights_ZL_Corridor_Area_HotelSmall,    !- Name
    ZL_Corridor_Area_HotelSmall,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625002582,      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Lounge_Breakroom_or_Waiting_Area_HotelSmall,    !- Name
    ZL_Lounge_Breakroom_or_Waiting_Area_HotelSmall,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.8403014583807,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Gym_FloorG,        !- Name
    Gym_FloorG,               !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38195520835485,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Front_Office_FloorG,    !- Name
    Front_Office_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53473729169679,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Stairwell_HotelSmall,    !- Name
    ZL_Stairwell_HotelSmall,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryResidentialCommonLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38195520835485,          !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Storage_General_HotelSmall,    !- Name
    ZL_Storage_General_HotelSmall,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.30556416668388,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,    !- Name
    ZL_Hotel_Motel_Guest_Room_HotelSmall,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.28821102086647,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Laundry_FloorG,    !- Name
    Laundry_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.84375968751937,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Mech_FloorG,       !- Name
    Mech_FloorG,              !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryAssemblyLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.30556416668388,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Conference_FloorG,    !- Name
    Conference_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.14932385420325,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Restroom_FloorG,    !- Name
    Restroom_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.99654177086131,          !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
ELECTRICEQUIPMENT,
    Equip_Lounge_FloorG,      !- Name
    Lounge_FloorG,            !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Front_Lounge_FloorG,    !- Name
    Front_Lounge_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Gym_FloorG,         !- Name
    Gym_FloorG,               !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Front_Office_FloorG,    !- Name
    Front_Office_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Front_Storage_FloorG,    !- Name
    Front_Storage_FloorG,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Front_Storage_FloorM,    !- Name
    Front_Storage_FloorM,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Front_Storage_FloorT,    !- Name
    Front_Storage_FloorT,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Rear_Storage_FloorG,    !- Name
    Rear_Storage_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Rear_Storage_FloorM,    !- Name
    Rear_Storage_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Rear_Storage_FloorT,    !- Name
    Rear_Storage_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_1_FloorG,    !- Name
    GuestRoom_1_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_2_FloorG,    !- Name
    GuestRoom_2_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_3_FloorG,    !- Name
    GuestRoom_3_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_4_FloorG,    !- Name
    GuestRoom_4_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_5_FloorG,    !- Name
    GuestRoom_5_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_1_FloorM,    !- Name
    GuestRoom_1_FloorM,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_2_5_FloorM,    !- Name
    GuestRoom_2_5_FloorM,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_6_8_FloorM,    !- Name
    GuestRoom_6_8_FloorM,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_9_12_FloorM,    !- Name
    GuestRoom_9_12_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_13_FloorM,    !- Name
    GuestRoom_13_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_14_FloorM,    !- Name
    GuestRoom_14_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_15_18_FloorM,    !- Name
    GuestRoom_15_18_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_19_FloorM,    !- Name
    GuestRoom_19_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_20_23_FloorM,    !- Name
    GuestRoom_20_23_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_24_FloorM,    !- Name
    GuestRoom_24_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_1_FloorT,    !- Name
    GuestRoom_1_FloorT,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_2_5_FloorT,    !- Name
    GuestRoom_2_5_FloorT,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_6_8_FloorT,    !- Name
    GuestRoom_6_8_FloorT,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_9_12_FloorT,    !- Name
    GuestRoom_9_12_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_13_FloorT,    !- Name
    GuestRoom_13_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_14_FloorT,    !- Name
    GuestRoom_14_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_15_18_FloorT,    !- Name
    GuestRoom_15_18_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_19_FloorT,    !- Name
    GuestRoom_19_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_20_23_FloorT,    !- Name
    GuestRoom_20_23_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_GuestRoom_24_FloorT,    !- Name
    GuestRoom_24_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Laundry_FloorG,     !- Name
    Laundry_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Mech_FloorG,        !- Name
    Mech_FloorG,              !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryAssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference_FloorG,    !- Name
    Conference_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Laundry_FloorG,    !- Name
    Laundry_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyGasEquipment,    !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.3659430574069478,       !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_FloorG,    !- Name
    Corridor_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_FloorM,    !- Name
    Corridor_FloorM,          !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_FloorT,    !- Name
    Corridor_FloorT,          !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lounge_FloorG,      !- Name
    Lounge_FloorG,            !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Front_Lounge_FloorG,    !- Name
    Front_Lounge_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Gym_FloorG,         !- Name
    Gym_FloorG,               !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,       !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Front_Office_FloorG,    !- Name
    Front_Office_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Front_Stair_FloorG,    !- Name
    Front_Stair_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryResidentialCommonInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Front_Stair_FloorM,    !- Name
    Front_Stair_FloorM,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryResidentialCommonInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Front_Stair_FloorT,    !- Name
    Front_Stair_FloorT,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryResidentialCommonInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Rear_Stair_FloorG,    !- Name
    Rear_Stair_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryResidentialCommonInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Rear_Stair_FloorT,    !- Name
    Rear_Stair_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryResidentialCommonInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Rear_Stair_FloorM,    !- Name
    Rear_Stair_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryResidentialCommonInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Front_Storage_FloorG,    !- Name
    Front_Storage_FloorG,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Front_Storage_FloorM,    !- Name
    Front_Storage_FloorM,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Front_Storage_FloorT,    !- Name
    Front_Storage_FloorT,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Rear_Storage_FloorG,    !- Name
    Rear_Storage_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Rear_Storage_FloorM,    !- Name
    Rear_Storage_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Rear_Storage_FloorT,    !- Name
    Rear_Storage_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_1_FloorG,    !- Name
    GuestRoom_1_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_2_FloorG,    !- Name
    GuestRoom_2_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_3_FloorG,    !- Name
    GuestRoom_3_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_4_FloorG,    !- Name
    GuestRoom_4_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_5_FloorG,    !- Name
    GuestRoom_5_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_1_FloorM,    !- Name
    GuestRoom_1_FloorM,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_2_5_FloorM,    !- Name
    GuestRoom_2_5_FloorM,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_6_8_FloorM,    !- Name
    GuestRoom_6_8_FloorM,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_9_12_FloorM,    !- Name
    GuestRoom_9_12_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_13_FloorM,    !- Name
    GuestRoom_13_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_14_FloorM,    !- Name
    GuestRoom_14_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_15_18_FloorM,    !- Name
    GuestRoom_15_18_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_19_FloorM,    !- Name
    GuestRoom_19_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_20_23_FloorM,    !- Name
    GuestRoom_20_23_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_24_FloorM,    !- Name
    GuestRoom_24_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_1_FloorT,    !- Name
    GuestRoom_1_FloorT,       !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_2_5_FloorT,    !- Name
    GuestRoom_2_5_FloorT,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_6_8_FloorT,    !- Name
    GuestRoom_6_8_FloorT,     !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_9_12_FloorT,    !- Name
    GuestRoom_9_12_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_13_FloorT,    !- Name
    GuestRoom_13_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_14_FloorT,    !- Name
    GuestRoom_14_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_15_18_FloorT,    !- Name
    GuestRoom_15_18_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_19_FloorT,    !- Name
    GuestRoom_19_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_20_23_FloorT,    !- Name
    GuestRoom_20_23_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_GuestRoom_24_FloorT,    !- Name
    GuestRoom_24_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialLivingInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Laundry_FloorG,     !- Name
    Laundry_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Mech_FloorG,        !- Name
    Mech_FloorG,              !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAncillaryAssemblyInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,      !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference_FloorG,    !- Name
    Conference_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallAssemblyInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Restroom_FloorG,    !- Name
    Restroom_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    HotelSmallResidentialCommonInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.4615189227443E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
EXTERIOR:LIGHTS,
    ExtLights_Motion_HotelSmall,    !- Name
    HotelSmallExtLightingMotionCtrl,    !- Schedule Name
    979.8579555555558,        !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Motion;    !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_NonMotion_HotelSmall,    !- Name
    HotelSmallExtLightingNonMotionCtrl,    !- Schedule Name
    742.683248,               !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Non-Motion;    !- EndUse Subcategory
EXTERIOR:FUELEQUIPMENT,
    Elevator_HotelSmall,      !- Name
    Electricity,              !- Fuel Use Type
    HotelSmallElevator,       !- Schedule Name
    16667.37,    !- Design Level
    Elevators;                !- EndUse Subcategory
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_FloorG,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_FloorM,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_FloorT,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lounge_FloorG,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Front_Lounge_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Gym_FloorG,          !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Front_Office_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Front_Stair_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Front_Stair_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Front_Stair_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Rear_Stair_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Rear_Stair_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Rear_Stair_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Front_Storage_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Front_Storage_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Front_Storage_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Rear_Storage_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Rear_Storage_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Rear_Storage_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_1_FloorG,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_2_FloorG,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_3_FloorG,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_4_FloorG,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_5_FloorG,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_1_FloorM,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_2_5_FloorM,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_6_8_FloorM,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_9_12_FloorM,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_13_FloorM,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_14_FloorM,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_15_18_FloorM,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_19_FloorM,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_20_23_FloorM,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_24_FloorM,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_1_FloorT,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_2_5_FloorT,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_6_8_FloorT,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_9_12_FloorT,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_13_FloorT,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_14_FloorT,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_15_18_FloorT,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_19_FloorT,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_20_23_FloorT,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_GuestRoom_24_FloorT,    !- Name
    Sum,                      !- Outdoor Air Method
    7.865791e-03,             !- Outdoor Air Flow per Person
    3.048000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Laundry_FloorG,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mech_FloorG,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Restroom_FloorG,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
SIZING:PLANT,
    NonResBaseGasSHWSystem,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Corridor_Area_HotelSmall,    !- Name
    ZL_Corridor_Area_HotelSmall,    !- Zone or ZoneList Name
    ZL_Corridor_Area_HotelSmall Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Corridor_Area_HotelSmall,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Lounge_Breakroom_or_Waiting_Area_HotelSmall,    !- Name
    ZL_Lounge_Breakroom_or_Waiting_Area_HotelSmall,    !- Zone or ZoneList Name
    ZL_Lounge_Breakroom_or_Waiting_Area_HotelSmall Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Lounge_Breakroom_or_Waiting_Area_HotelSmall,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Stairwell_HotelSmall,    !- Name
    ZL_Stairwell_HotelSmall,    !- Zone or ZoneList Name
    ZL_Stairwell_HotelSmall Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Stairwell_HotelSmall,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Storage_General_HotelSmall,    !- Name
    ZL_Storage_General_HotelSmall,    !- Zone or ZoneList Name
    ZL_Storage_General_HotelSmall Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Storage_General_HotelSmall,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Hotel_Motel_Guest_Room_HotelSmall,    !- Name
    ZL_Hotel_Motel_Guest_Room_HotelSmall,    !- Zone or ZoneList Name
    ZL_Hotel_Motel_Guest_Room_HotelSmall Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Hotel_Motel_Guest_Room_HotelSmall,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Gym_FloorG,            !- Name
    Gym_FloorG,               !- Zone or ZoneList Name
    Gym_FloorG Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Gym_FloorG,         !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Front_Office_FloorG,    !- Name
    Front_Office_FloorG,      !- Zone or ZoneList Name
    Front_Office_FloorG Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Front_Office_FloorG,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Laundry_FloorG,        !- Name
    Laundry_FloorG,           !- Zone or ZoneList Name
    Laundry_FloorG Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Laundry_FloorG,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Mech_FloorG,           !- Name
    Mech_FloorG,              !- Zone or ZoneList Name
    Mech_FloorG Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Mech_FloorG,        !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Conference_FloorG,     !- Name
    Conference_FloorG,        !- Zone or ZoneList Name
    Conference_FloorG Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Conference_FloorG,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Corridor_Area_HotelSmall,    !- Name
    HotelSmallResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    HotelSmallResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Lounge_Breakroom_or_Waiting_Area_HotelSmall,    !- Name
    HotelSmallResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    HotelSmallResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Stairwell_HotelSmall,    !- Name
    HotelSmallAncillaryResidentialCommonHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    HotelSmallAncillaryResidentialCommonClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Storage_General_HotelSmall,    !- Name
    HotelSmallAssemblyHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    HotelSmallAssemblyClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Hotel_Motel_Guest_Room_HotelSmall,    !- Name
    HotelSmallResidentialLivingHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    HotelSmallResidentialLivingClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Gym_FloorG,         !- Name
    HotelSmallAssemblyHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    HotelSmallAssemblyClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Front_Office_FloorG,    !- Name
    HotelSmallOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    HotelSmallOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Laundry_FloorG,     !- Name
    HotelSmallAssemblyHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    HotelSmallAssemblyClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Mech_FloorG,        !- Name
    HotelSmallAncillaryAssemblyHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    HotelSmallAncillaryAssemblyClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Conference_FloorG,    !- Name
    HotelSmallAssemblyHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    HotelSmallAssemblyClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
BRANCH,
    NonResBaseGasSHWSystem Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    NonResBaseGasWaterHeater,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lounge FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Lounge FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Component 2 Name
    Lounge FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Front Lounge FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Front Lounge FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 2 Return Pipe,    !- Component 2 Name
    Front Lounge FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Gym FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Gym FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 3 Return Pipe,    !- Component 2 Name
    Gym FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Front Office FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Front Office FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 4 Return Pipe,    !- Component 2 Name
    Front Office FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 1 FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    GuestRoom 1 FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 5 Return Pipe,    !- Component 2 Name
    GuestRoom 1 FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 2 FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    GuestRoom 2 FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 6 Return Pipe,    !- Component 2 Name
    GuestRoom 2 FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 3 FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 7,    !- Component 1 Inlet Node Name
    GuestRoom 3 FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 7 Return Pipe,    !- Component 2 Name
    GuestRoom 3 FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 7;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 4 FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 8,    !- Component 1 Inlet Node Name
    GuestRoom 4 FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 8 Return Pipe,    !- Component 2 Name
    GuestRoom 4 FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 8;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 5 FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 9,    !- Component 1 Inlet Node Name
    GuestRoom 5 FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 9 Return Pipe,    !- Component 2 Name
    GuestRoom 5 FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 9;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 1 FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 10,    !- Component 1 Inlet Node Name
    GuestRoom 1 FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 10 Return Pipe,    !- Component 2 Name
    GuestRoom 1 FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 10;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 2 5 FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 11,    !- Component 1 Inlet Node Name
    GuestRoom 2 5 FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 11 Return Pipe,    !- Component 2 Name
    GuestRoom 2 5 FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 11;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 6 8 FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 12,    !- Component 1 Inlet Node Name
    GuestRoom 6 8 FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 12 Return Pipe,    !- Component 2 Name
    GuestRoom 6 8 FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 12;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 9 12 FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 13,    !- Component 1 Inlet Node Name
    GuestRoom 9 12 FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 13 Return Pipe,    !- Component 2 Name
    GuestRoom 9 12 FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 13;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 13 FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 14,    !- Component 1 Inlet Node Name
    GuestRoom 13 FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 14 Return Pipe,    !- Component 2 Name
    GuestRoom 13 FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 14;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 14 FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 15,    !- Component 1 Inlet Node Name
    GuestRoom 14 FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 15 Return Pipe,    !- Component 2 Name
    GuestRoom 14 FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 15;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 15 18 FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 16,    !- Component 1 Inlet Node Name
    GuestRoom 15 18 FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 16 Return Pipe,    !- Component 2 Name
    GuestRoom 15 18 FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 16;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 19 FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 17,    !- Component 1 Inlet Node Name
    GuestRoom 19 FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 17 Return Pipe,    !- Component 2 Name
    GuestRoom 19 FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 17;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 20 23 FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 18,    !- Component 1 Inlet Node Name
    GuestRoom 20 23 FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 18 Return Pipe,    !- Component 2 Name
    GuestRoom 20 23 FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 18;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 24 FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 19,    !- Component 1 Inlet Node Name
    GuestRoom 24 FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 19 Return Pipe,    !- Component 2 Name
    GuestRoom 24 FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 19;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 1 FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 20,    !- Component 1 Inlet Node Name
    GuestRoom 1 FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 20 Return Pipe,    !- Component 2 Name
    GuestRoom 1 FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 20;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 2 5 FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 21,    !- Component 1 Inlet Node Name
    GuestRoom 2 5 FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 21 Return Pipe,    !- Component 2 Name
    GuestRoom 2 5 FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 21;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 6 8 FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 22,    !- Component 1 Inlet Node Name
    GuestRoom 6 8 FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 22 Return Pipe,    !- Component 2 Name
    GuestRoom 6 8 FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 22;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 9 12 FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 23,    !- Component 1 Inlet Node Name
    GuestRoom 9 12 FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 23 Return Pipe,    !- Component 2 Name
    GuestRoom 9 12 FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 23;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 13 FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 24,    !- Component 1 Inlet Node Name
    GuestRoom 13 FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 24 Return Pipe,    !- Component 2 Name
    GuestRoom 13 FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 24;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 14 FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 25,    !- Component 1 Inlet Node Name
    GuestRoom 14 FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 25 Return Pipe,    !- Component 2 Name
    GuestRoom 14 FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 25;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 26,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 15 18 FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 26,    !- Component 1 Inlet Node Name
    GuestRoom 15 18 FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 26 Return Pipe,    !- Component 2 Name
    GuestRoom 15 18 FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 26;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 27,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 19 FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 27,    !- Component 1 Inlet Node Name
    GuestRoom 19 FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 27 Return Pipe,    !- Component 2 Name
    GuestRoom 19 FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 27;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 28,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 20 23 FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 28,    !- Component 1 Inlet Node Name
    GuestRoom 20 23 FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 28 Return Pipe,    !- Component 2 Name
    GuestRoom 20 23 FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 28;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 29,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    GuestRoom 24 FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 29,    !- Component 1 Inlet Node Name
    GuestRoom 24 FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 29 Return Pipe,    !- Component 2 Name
    GuestRoom 24 FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 29;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 30,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Laundry FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 30,    !- Component 1 Inlet Node Name
    Laundry FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 30 Return Pipe,    !- Component 2 Name
    Laundry FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 30;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 31,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 31,    !- Component 1 Inlet Node Name
    Conference FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 31 Return Pipe,    !- Component 2 Name
    Conference FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 31;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCHLIST,
    NonResBaseGasSHWSystem Supply Branches,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem Demand Branches,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Branch 11 Name
    NonResBaseGasSHWSystem Demand Branch 11,    !- Branch 12 Name
    NonResBaseGasSHWSystem Demand Branch 12,    !- Branch 13 Name
    NonResBaseGasSHWSystem Demand Branch 13,    !- Branch 14 Name
    NonResBaseGasSHWSystem Demand Branch 14,    !- Branch 15 Name
    NonResBaseGasSHWSystem Demand Branch 15,    !- Branch 16 Name
    NonResBaseGasSHWSystem Demand Branch 16,    !- Branch 17 Name
    NonResBaseGasSHWSystem Demand Branch 17,    !- Branch 18 Name
    NonResBaseGasSHWSystem Demand Branch 18,    !- Branch 19 Name
    NonResBaseGasSHWSystem Demand Branch 19,    !- Branch 20 Name
    NonResBaseGasSHWSystem Demand Branch 20,    !- Branch 21 Name
    NonResBaseGasSHWSystem Demand Branch 21,    !- Branch 22 Name
    NonResBaseGasSHWSystem Demand Branch 22,    !- Branch 23 Name
    NonResBaseGasSHWSystem Demand Branch 23,    !- Branch 24 Name
    NonResBaseGasSHWSystem Demand Branch 24,    !- Branch 25 Name
    NonResBaseGasSHWSystem Demand Branch 25,    !- Branch 26 Name
    NonResBaseGasSHWSystem Demand Branch 26,    !- Branch 27 Name
    NonResBaseGasSHWSystem Demand Branch 27,    !- Branch 28 Name
    NonResBaseGasSHWSystem Demand Branch 28,    !- Branch 29 Name
    NonResBaseGasSHWSystem Demand Branch 29,    !- Branch 30 Name
    NonResBaseGasSHWSystem Demand Branch 30,    !- Branch 31 Name
    NonResBaseGasSHWSystem Demand Branch 31,    !- Branch 32 Name
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Branch 33 Name
    NonResBaseGasSHWSystem Demand Outlet Branch;    !- Branch 34 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Supply Splitter,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Demand Splitter,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Outlet Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Outlet Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Outlet Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Outlet Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 11,    !- Outlet Branch 11 Name
    NonResBaseGasSHWSystem Demand Branch 12,    !- Outlet Branch 12 Name
    NonResBaseGasSHWSystem Demand Branch 13,    !- Outlet Branch 13 Name
    NonResBaseGasSHWSystem Demand Branch 14,    !- Outlet Branch 14 Name
    NonResBaseGasSHWSystem Demand Branch 15,    !- Outlet Branch 15 Name
    NonResBaseGasSHWSystem Demand Branch 16,    !- Outlet Branch 16 Name
    NonResBaseGasSHWSystem Demand Branch 17,    !- Outlet Branch 17 Name
    NonResBaseGasSHWSystem Demand Branch 18,    !- Outlet Branch 18 Name
    NonResBaseGasSHWSystem Demand Branch 19,    !- Outlet Branch 19 Name
    NonResBaseGasSHWSystem Demand Branch 20,    !- Outlet Branch 20 Name
    NonResBaseGasSHWSystem Demand Branch 21,    !- Outlet Branch 21 Name
    NonResBaseGasSHWSystem Demand Branch 22,    !- Outlet Branch 22 Name
    NonResBaseGasSHWSystem Demand Branch 23,    !- Outlet Branch 23 Name
    NonResBaseGasSHWSystem Demand Branch 24,    !- Outlet Branch 24 Name
    NonResBaseGasSHWSystem Demand Branch 25,    !- Outlet Branch 25 Name
    NonResBaseGasSHWSystem Demand Branch 26,    !- Outlet Branch 26 Name
    NonResBaseGasSHWSystem Demand Branch 27,    !- Outlet Branch 27 Name
    NonResBaseGasSHWSystem Demand Branch 28,    !- Outlet Branch 28 Name
    NonResBaseGasSHWSystem Demand Branch 29,    !- Outlet Branch 29 Name
    NonResBaseGasSHWSystem Demand Branch 30,    !- Outlet Branch 30 Name
    NonResBaseGasSHWSystem Demand Branch 31,    !- Outlet Branch 31 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Outlet Branch 32 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Supply Mixer,    !- Name
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Demand Mixer,    !- Name
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Inlet Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Inlet Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Inlet Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Inlet Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 11,    !- Inlet Branch 11 Name
    NonResBaseGasSHWSystem Demand Branch 12,    !- Inlet Branch 12 Name
    NonResBaseGasSHWSystem Demand Branch 13,    !- Inlet Branch 13 Name
    NonResBaseGasSHWSystem Demand Branch 14,    !- Inlet Branch 14 Name
    NonResBaseGasSHWSystem Demand Branch 15,    !- Inlet Branch 15 Name
    NonResBaseGasSHWSystem Demand Branch 16,    !- Inlet Branch 16 Name
    NonResBaseGasSHWSystem Demand Branch 17,    !- Inlet Branch 17 Name
    NonResBaseGasSHWSystem Demand Branch 18,    !- Inlet Branch 18 Name
    NonResBaseGasSHWSystem Demand Branch 19,    !- Inlet Branch 19 Name
    NonResBaseGasSHWSystem Demand Branch 20,    !- Inlet Branch 20 Name
    NonResBaseGasSHWSystem Demand Branch 21,    !- Inlet Branch 21 Name
    NonResBaseGasSHWSystem Demand Branch 22,    !- Inlet Branch 22 Name
    NonResBaseGasSHWSystem Demand Branch 23,    !- Inlet Branch 23 Name
    NonResBaseGasSHWSystem Demand Branch 24,    !- Inlet Branch 24 Name
    NonResBaseGasSHWSystem Demand Branch 25,    !- Inlet Branch 25 Name
    NonResBaseGasSHWSystem Demand Branch 26,    !- Inlet Branch 26 Name
    NonResBaseGasSHWSystem Demand Branch 27,    !- Inlet Branch 27 Name
    NonResBaseGasSHWSystem Demand Branch 28,    !- Inlet Branch 28 Name
    NonResBaseGasSHWSystem Demand Branch 29,    !- Inlet Branch 29 Name
    NonResBaseGasSHWSystem Demand Branch 30,    !- Inlet Branch 30 Name
    NonResBaseGasSHWSystem Demand Branch 31,    !- Inlet Branch 31 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Inlet Branch 32 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Demand Mixer;    !- Connector 2 Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Name
    Lounge FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 2 Return Pipe,    !- Name
    Front Lounge FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 3 Return Pipe,    !- Name
    Gym FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 4 Return Pipe,    !- Name
    Front Office FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 5 Return Pipe,    !- Name
    GuestRoom 1 FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 6 Return Pipe,    !- Name
    GuestRoom 2 FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 7 Return Pipe,    !- Name
    GuestRoom 3 FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 7;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 8 Return Pipe,    !- Name
    GuestRoom 4 FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 8;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 9 Return Pipe,    !- Name
    GuestRoom 5 FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 9;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 10 Return Pipe,    !- Name
    GuestRoom 1 FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 10;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 11 Return Pipe,    !- Name
    GuestRoom 2 5 FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 11;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 12 Return Pipe,    !- Name
    GuestRoom 6 8 FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 12;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 13 Return Pipe,    !- Name
    GuestRoom 9 12 FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 13;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 14 Return Pipe,    !- Name
    GuestRoom 13 FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 14;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 15 Return Pipe,    !- Name
    GuestRoom 14 FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 15;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 16 Return Pipe,    !- Name
    GuestRoom 15 18 FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 16;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 17 Return Pipe,    !- Name
    GuestRoom 19 FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 17;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 18 Return Pipe,    !- Name
    GuestRoom 20 23 FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 18;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 19 Return Pipe,    !- Name
    GuestRoom 24 FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 19;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 20 Return Pipe,    !- Name
    GuestRoom 1 FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 20;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 21 Return Pipe,    !- Name
    GuestRoom 2 5 FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 21;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 22 Return Pipe,    !- Name
    GuestRoom 6 8 FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 22;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 23 Return Pipe,    !- Name
    GuestRoom 9 12 FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 23;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 24 Return Pipe,    !- Name
    GuestRoom 13 FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 24;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 25 Return Pipe,    !- Name
    GuestRoom 14 FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 25;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 26 Return Pipe,    !- Name
    GuestRoom 15 18 FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 26;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 27 Return Pipe,    !- Name
    GuestRoom 19 FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 27;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 28 Return Pipe,    !- Name
    GuestRoom 20 23 FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 28;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 29 Return Pipe,    !- Name
    GuestRoom 24 FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 29;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 30 Return Pipe,    !- Name
    Laundry FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 30;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 31 Return Pipe,    !- Name
    Conference FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 31;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Outlet Node Name
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem Pump,    !- Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
WATERHEATER:MIXED,
    NonResBaseGasWaterHeater,    !- Name
    0.41639529624,    !- Tank Volume
    SHWSystemSetpointTemp130,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    31945.8041018913,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    10.0602569811101,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    10.0602569811101,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
PLANTLOOP,
    NonResBaseGasSHWSystem,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    NonResBaseGasWaterHeater;    !- Equipment 1 Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp130;         !- Control Scheme 1 Schedule Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp130,         !- Schedule Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
WATERUSE:EQUIPMENT,
    WU_Lounge_FloorG,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.096254e-06,             !- Peak Flow Rate
    HotelSmallResidentialCommonServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lounge_FloorG;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Front_Lounge_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.491700e-06,             !- Peak Flow Rate
    HotelSmallResidentialCommonServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Front_Lounge_FloorG;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Gym_FloorG,            !- Name
    DHW-Gas,                  !- EndUse Subcategory
    6.643965e-07,             !- Peak Flow Rate
    HotelSmallAssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Gym_FloorG;               !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Front_Office_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.328840e-06,             !- Peak Flow Rate
    HotelSmallOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Front_Office_FloorG;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_1_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.961252e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_1_FloorG;       !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_2_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.961252e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_2_FloorG;       !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_3_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.961252e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_3_FloorG;       !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_4_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.960828e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_4_FloorG;       !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_5_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.960828e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_5_FloorG;       !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_1_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.961252e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_1_FloorM;       !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_2_5_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.984501e-05,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_2_5_FloorM;     !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_6_8_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.602875e-05,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_6_8_FloorM;     !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_9_12_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.984501e-05,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_9_12_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_13_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.961252e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_13_FloorM;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_14_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.960828e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_14_FloorM;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_15_18_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.984359e-05,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_15_18_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_19_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.960969e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_19_FloorM;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_20_23_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.984359e-05,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_20_23_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_24_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.960828e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_24_FloorM;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_1_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.961252e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_1_FloorT;       !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_2_5_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.984501e-05,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_2_5_FloorT;     !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_6_8_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.602875e-05,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_6_8_FloorT;     !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_9_12_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.984501e-05,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_9_12_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_13_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.961252e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_13_FloorT;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_14_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.960828e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_14_FloorT;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_15_18_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.984359e-05,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_15_18_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_19_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.960969e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_19_FloorT;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_20_23_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.984359e-05,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_20_23_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_GuestRoom_24_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.960828e-06,             !- Peak Flow Rate
    HotelSmallResidentialLivingServiceHotWater_Occ65,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    GuestRoom_24_FloorT;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Laundry_FloorG,        !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.200237e-06,             !- Peak Flow Rate
    HotelSmallAssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Laundry_FloorG;           !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference_FloorG,     !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.698710e-06,             !- Peak Flow Rate
    HotelSmallAssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp130,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference_FloorG;        !- Zone Name
WATERUSE:CONNECTIONS,
    Lounge FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Lounge FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lounge_FloorG;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Front Lounge FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Inlet Node Name
    Front Lounge FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Front_Lounge_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Gym FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Inlet Node Name
    Gym FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Gym_FloorG;            !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Front Office FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Inlet Node Name
    Front Office FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Front_Office_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 1 FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Inlet Node Name
    GuestRoom 1 FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_1_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 2 FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Inlet Node Name
    GuestRoom 2 FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_2_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 3 FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 7,    !- Inlet Node Name
    GuestRoom 3 FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_3_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 4 FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 8,    !- Inlet Node Name
    GuestRoom 4 FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_4_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 5 FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 9,    !- Inlet Node Name
    GuestRoom 5 FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_5_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 1 FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 10,    !- Inlet Node Name
    GuestRoom 1 FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_1_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 2 5 FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 11,    !- Inlet Node Name
    GuestRoom 2 5 FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_2_5_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 6 8 FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 12,    !- Inlet Node Name
    GuestRoom 6 8 FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_6_8_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 9 12 FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 13,    !- Inlet Node Name
    GuestRoom 9 12 FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_9_12_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 13 FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 14,    !- Inlet Node Name
    GuestRoom 13 FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_13_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 14 FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 15,    !- Inlet Node Name
    GuestRoom 14 FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_14_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 15 18 FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 16,    !- Inlet Node Name
    GuestRoom 15 18 FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_15_18_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 19 FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 17,    !- Inlet Node Name
    GuestRoom 19 FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_19_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 20 23 FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 18,    !- Inlet Node Name
    GuestRoom 20 23 FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_20_23_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 24 FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 19,    !- Inlet Node Name
    GuestRoom 24 FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_24_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 1 FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 20,    !- Inlet Node Name
    GuestRoom 1 FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_1_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 2 5 FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 21,    !- Inlet Node Name
    GuestRoom 2 5 FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_2_5_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 6 8 FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 22,    !- Inlet Node Name
    GuestRoom 6 8 FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_6_8_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 9 12 FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 23,    !- Inlet Node Name
    GuestRoom 9 12 FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_9_12_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 13 FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 24,    !- Inlet Node Name
    GuestRoom 13 FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_13_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 14 FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 25,    !- Inlet Node Name
    GuestRoom 14 FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_14_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 15 18 FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 26,    !- Inlet Node Name
    GuestRoom 15 18 FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_15_18_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 19 FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 27,    !- Inlet Node Name
    GuestRoom 19 FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_19_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 20 23 FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 28,    !- Inlet Node Name
    GuestRoom 20 23 FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_20_23_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    GuestRoom 24 FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 29,    !- Inlet Node Name
    GuestRoom 24 FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_GuestRoom_24_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Laundry FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 30,    !- Inlet Node Name
    Laundry FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Laundry_FloorG;        !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 31,    !- Inlet Node Name
    Conference FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp130,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference_FloorG;     !- Water Use Equipment 1 Name
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========
ZoneMixing,
    Restroom_FloorG Transfer Air,  !- Name
    Restroom_FloorG,         !- Zone or Space Name
    HotelSmallResidentialLivingHVACAvail,  !- Schedule Name
