    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-28,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.71,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-28 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-28 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-31,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-29,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.71,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-29 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-29 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-32,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-30,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.63,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-30 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-30 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-33,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-31,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.71,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-31 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-31 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-34,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-32,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.71,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-32 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-32 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-35,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-33,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.71,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-33 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-33 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-36,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-34,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.71,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-34 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-34 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-37,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-35,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.56,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-35 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-35 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-38,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========
Coil:Cooling:DX:TwoSpeed,
    BaseSys5 CoilClg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    0.97,        !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    BaseSys5 OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    BaseSys5 CoilClg Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    0.97,        !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 1,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========
Coil:Heating:Water,
    BaseVAVBox CoilHtg,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 1,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-2,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 2,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-2 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-2 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-2 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-3,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 3,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-3 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-3 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-3 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-4,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 4,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-4 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-4 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-4 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-5,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 5,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-5 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-5 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-5 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-9,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 9,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-9 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-9 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-9 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-10,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 10,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-10 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-10 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-10 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-6,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 6,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-6 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-6 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-6 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-7,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 7,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-7 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-7 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-7 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-8,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 8,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-8 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-8 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-8 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-11,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 11,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-11 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-11 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-11 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-12,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 12,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-12 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-12 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-12 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseSys5 CoilHtg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 14,  !- Water Inlet Node Name
    BaseSys5 CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    BaseSys5 CoilClg Outlet Node,  !- Air Inlet Node Name
    BaseSys5 CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-2 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-2 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-3 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-3 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-4 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-4 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-5 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-5 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-6 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-6 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-7 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-7 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-8 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-8 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-9 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-9 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-10, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-10 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-10 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-11, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-11 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-11 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-12, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-12 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-12 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-13, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-13 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-13 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-14, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-14 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-14 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-15, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-15 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-15 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-16, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-16 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-16 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-17, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-17 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-17 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-18, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-18 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-18 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-19, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-19 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-19 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-20, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-20 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-20 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-21, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-21 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-21 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-22, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-22 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-22 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-23, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-23 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-23 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-24, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-24 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-24 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-25, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-25 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-25 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-26, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-26 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-26 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-27, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-27 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-27 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-28, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-28 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-28 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-29, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-29 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-29 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-30, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-30 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-30 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-31, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-31 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-31 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-32, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-32 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-32 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-33, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-33 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-33 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-34, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-34 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-34 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-35, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-35 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-35 Outlet Node;  !- Air Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-2,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-2 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-2 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-3,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-3 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-3 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-4,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-4 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-4 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-5,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-5 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-5 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-6,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.18,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-6 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-6 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-7,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.6,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-7 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-7 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-8,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.84,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-8 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-8 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-9,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.63,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-9 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-9 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-10,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-10 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-10 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-11,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-11 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-11 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-12,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.52,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-12 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-12 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-13,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-13 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-13 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-14,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.5,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-14 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-14 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-15,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-15 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-15 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-16,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.12,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-16 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-16 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-17,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.44,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-17 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-17 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-18,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.64,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-18 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-18 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-19,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.46,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-19 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-19 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7519184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-20,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-20 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-20 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7520184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-21,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-21 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-21 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7521184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2100,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-22,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.43,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-22 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-22 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7522184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2200,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-23,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-23 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-23 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7523184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2300,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-24,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.43,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-24 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-24 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7524184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2400,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-25,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-25 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-25 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7525184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2500,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-26,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-26 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-26 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7526184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2600,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.26;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-27,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-27 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-27 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7527184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2700,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.27;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-28,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-28 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-28 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7528184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2800,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.28;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-29,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-29 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-29 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7529184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2900,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.29;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-30,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.13,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-30 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-30 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7530184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    3000,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.30;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-31,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-31 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-31 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7531184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    3100,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.31;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-32,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-32 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-32 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7532184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    3200,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.32;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-33,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-33 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-33 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333333,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7533184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    3300,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.33;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-34,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.28,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-34 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-34 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7534184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058343,                !- Defrost Time Period Fraction
    3400,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.34;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg-35,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4,              !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    935.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-35 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-35 Heating Coil Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    66.7535184,              !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058353,                !- Defrost Time Period Fraction
    3500,                    !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.35;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========
CoilSystem:Cooling:DX,
    BaseSys5 CoilClg CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseSys5 OACtrl OA System Mixed Air Node,  !- DX Cooling Coil System Inlet Node Name
    BaseSys5 CoilClg Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    BaseSys5 SupFan Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    BaseSys5 CoilClg,        !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No,                      !- Run on Latent Load
    No,                      !- Use Outdoor Air DX Cooling Coil
    2;                       !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========
Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    BaseSys5 CoilHtg Air Outlet Node,  !- Sensor Node Name
    BaseHWSystem Demand Splitter Outlet Node 14,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
Controller:OutdoorAir,
    BaseSys5 OACtrl,         !- Name
    BaseSys5 OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
    BaseAirSys5 Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    BaseSys5 OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    BaseSys5 OACtrl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222229,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HotelSmallAssemblyHVACAvail,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    HotelSmallAssemblyHVACAvail,  !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys5 OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
Controller:MechanicalVentilation,
    BaseSys5 OACtrl Mech Vent Controller,  !- Name
    HotelSmallAssemblyHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corridor_FloorG,         !- Zone or ZoneList 1 Name
    DSOA_Corridor_FloorG,    !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Lounge_FloorG,           !- Zone or ZoneList 2 Name
    DSOA_Lounge_FloorG,      !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Gym_FloorG,              !- Zone or ZoneList 3 Name
    DSOA_Gym_FloorG,         !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    Front_Lounge_FloorG,     !- Zone or ZoneList 4 Name
    DSOA_Front_Lounge_FloorG,!- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    Front_Office_FloorG,     !- Zone or ZoneList 5 Name
    DSOA_Front_Office_FloorG,!- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    Front_Stair_FloorG,      !- Zone or ZoneList 6 Name
    DSOA_Front_Stair_FloorG, !- Design Specification Outdoor Air Object Name 6
    ,                        !- Design Specification Zone Air Distribution Object Name 6
    Front_Storage_FloorG,    !- Zone or ZoneList 7 Name
    DSOA_Front_Storage_FloorG,  !- Design Specification Outdoor Air Object Name 7
    ,                        !- Design Specification Zone Air Distribution Object Name 7
    Laundry_FloorG,          !- Zone or ZoneList 8 Name
    DSOA_Laundry_FloorG,     !- Design Specification Outdoor Air Object Name 8
    ,                        !- Design Specification Zone Air Distribution Object Name 8
    Mech_FloorG,             !- Zone or ZoneList 9 Name
    DSOA_Mech_FloorG,        !- Design Specification Outdoor Air Object Name 9
    ,                        !- Design Specification Zone Air Distribution Object Name 9
    Conference_FloorG,       !- Zone or ZoneList 10 Name
    DSOA_Conference_FloorG,  !- Design Specification Outdoor Air Object Name 10
    ,                        !- Design Specification Zone Air Distribution Object Name 10
    Rear_Stair_FloorG,       !- Zone or ZoneList 11 Name
    DSOA_Rear_Stair_FloorG,  !- Design Specification Outdoor Air Object Name 11
    ,                        !- Design Specification Zone Air Distribution Object Name 11
    Rear_Storage_FloorG,     !- Zone or ZoneList 12 Name
    DSOA_Rear_Storage_FloorG;!- Design Specification Outdoor Air Object Name 12
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
AirLoopHVAC:ControllerList,
    BaseAirSys5 Controllers, !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 1; !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys5 OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    BaseSys5 OACtrl;         !- Controller 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
AirLoopHVAC,
    BaseAirSys5,             !- Name
    BaseAirSys5 Controllers, !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys5 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    BaseAirSys5 Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    BaseAirSys5 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    BaseAirSys5 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    BaseAirSys5 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys5 OACtrl OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    BaseSys5 OACtrl OA System Outdoor Air Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
AirLoopHVAC:OutdoorAirSystem,
    BaseSys5 OACtrl OA System,  !- Name
    BaseSys5 OACtrl OA System Controller List,  !- Controller List Name
    BaseSys5 OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
OutdoorAir:Mixer,
    BaseZnSys1OAMixer,       !- Name
    BaseZnSys1OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1OAInNode,      !- Outdoor Air Stream Node Name
    BaseZnSys1OAMixerExhNode,!- Relief Air Stream Node Name
    BaseZnSys1 Inlet Node;   !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-2OAMixer,     !- Name
    BaseZnSys1-2OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-2OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-2OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-2 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-3OAMixer,     !- Name
    BaseZnSys1-3OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-3OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-3OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-3 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-4OAMixer,     !- Name
    BaseZnSys1-4OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-4OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-4OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-4 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-5OAMixer,     !- Name
    BaseZnSys1-5OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-5OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-5OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-5 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-6OAMixer,     !- Name
    BaseZnSys1-6OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-6OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-6OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-6 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-7OAMixer,     !- Name
    BaseZnSys1-7OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-7OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-7OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-7 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-8OAMixer,     !- Name
    BaseZnSys1-8OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-8OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-8OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-8 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-9OAMixer,     !- Name
    BaseZnSys1-9OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-9OAInNode,    !- Outdoor Air Stream Node Name
    BaseZnSys1-9OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-9 Inlet Node; !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-10OAMixer,    !- Name
    BaseZnSys1-10OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-10OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-10OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-10 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-11OAMixer,    !- Name
    BaseZnSys1-11OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-11OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-11OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-11 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-12OAMixer,    !- Name
    BaseZnSys1-12OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-12OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-12OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-12 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-13OAMixer,    !- Name
    BaseZnSys1-13OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-13OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-13OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-13 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-14OAMixer,    !- Name
    BaseZnSys1-14OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-14OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-14OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-14 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-15OAMixer,    !- Name
    BaseZnSys1-15OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-15OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-15OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-15 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-16OAMixer,    !- Name
    BaseZnSys1-16OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-16OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-16OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-16 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-17OAMixer,    !- Name
    BaseZnSys1-17OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-17OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-17OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-17 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-18OAMixer,    !- Name
    BaseZnSys1-18OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-18OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-18OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-18 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-19OAMixer,    !- Name
    BaseZnSys1-19OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-19OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-19OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-19 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-20OAMixer,    !- Name
    BaseZnSys1-20OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-20OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-20OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-20 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-21OAMixer,    !- Name
    BaseZnSys1-21OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-21OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-21OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-21 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-22OAMixer,    !- Name
    BaseZnSys1-22OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-22OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-22OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-22 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-23OAMixer,    !- Name
    BaseZnSys1-23OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-23OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-23OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-23 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-24OAMixer,    !- Name
    BaseZnSys1-24OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-24OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-24OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-24 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-25OAMixer,    !- Name
    BaseZnSys1-25OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-25OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-25OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-25 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-26OAMixer,    !- Name
    BaseZnSys1-26OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-26OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-26OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-26 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-27OAMixer,    !- Name
    BaseZnSys1-27OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-27OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-27OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-27 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-28OAMixer,    !- Name
    BaseZnSys1-28OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-28OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-28OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-28 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-29OAMixer,    !- Name
    BaseZnSys1-29OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-29OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-29OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-29 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-30OAMixer,    !- Name
    BaseZnSys1-30OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-30OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-30OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-30 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-31OAMixer,    !- Name
    BaseZnSys1-31OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-31OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-31OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-31 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-32OAMixer,    !- Name
    BaseZnSys1-32OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-32OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-32OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-32 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-33OAMixer,    !- Name
    BaseZnSys1-33OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-33OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-33OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-33 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-34OAMixer,    !- Name
    BaseZnSys1-34OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-34OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-34OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-34 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseZnSys1-35OAMixer,    !- Name
    BaseZnSys1-35OAMixerOutletNode,  !- Mixed Air Node Name
    BaseZnSys1-35OAInNode,   !- Outdoor Air Stream Node Name
    BaseZnSys1-35OAMixerExhNode,  !- Relief Air Stream Node Name
    BaseZnSys1-35 Inlet Node;!- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys5 OACtrl OA System Outdoor Air Mixer,  !- Name
    BaseSys5 OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    BaseSys5 OACtrl OA System OA Node,  !- Outdoor Air Stream Node Name
    BaseSys5 OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
    BaseAirSys5 Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
AirLoopHVAC:ZoneSplitter,
    BaseAirSys5 Zone Splitter,  !- Name
    BaseAirSys5 Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    BaseAirSys5 Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    BaseAirSys5 Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    BaseAirSys5 Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    BaseAirSys5 Zone Splitter Outlet Node 5,  !- Outlet 5 Node Name
    BaseAirSys5 Zone Splitter Outlet Node 6,  !- Outlet 6 Node Name
    BaseAirSys5 Zone Splitter Outlet Node 7,  !- Outlet 7 Node Name
    BaseAirSys5 Zone Splitter Outlet Node 8,  !- Outlet 8 Node Name
    BaseAirSys5 Zone Splitter Outlet Node 9,  !- Outlet 9 Node Name
    BaseAirSys5 Zone Splitter Outlet Node 10,  !- Outlet 10 Node Name
    BaseAirSys5 Zone Splitter Outlet Node 11,  !- Outlet 11 Node Name
    BaseAirSys5 Zone Splitter Outlet Node 12;  !- Outlet 12 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
AirLoopHVAC:SupplyPath,
    BaseAirSys5 BaseAirSys5 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    BaseAirSys5 Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    BaseAirSys5 Zone Splitter;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
AirLoopHVAC:ZoneMixer,
    BaseAirSys5 Zone Mixer,  !- Name
    BaseAirSys5 Zone Mixer Outlet Node,  !- Outlet Node Name
    Corridor_FloorG Return Air Node,  !- Inlet 1 Node Name
    Lounge_FloorG Return Air Node,  !- Inlet 2 Node Name
    Gym_FloorG Return Air Node,  !- Inlet 3 Node Name
    Front_Lounge_FloorG Return Air Node,  !- Inlet 4 Node Name
    Front_Office_FloorG Return Air Node,  !- Inlet 5 Node Name
    Laundry_FloorG Return Air Node,  !- Inlet 6 Node Name
    Mech_FloorG Return Air Node,  !- Inlet 7 Node Name
    Conference_FloorG Return Air Node,  !- Inlet 8 Node Name
    Front_Stair_FloorG Return Air Node,  !- Inlet 9 Node Name
    Front_Storage_FloorG Return Air Node,  !- Inlet 10 Node Name
    Rear_Stair_FloorG Return Air Node,  !- Inlet 11 Node Name
    Rear_Storage_FloorG Return Air Node;  !- Inlet 12 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
AirLoopHVAC:ReturnPath,
    BaseAirSys5 Return Path, !- Name
    BaseAirSys5 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    BaseAirSys5 Zone Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    BaseAirSys5 Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    BaseSys5 OACtrl OA System,  !- Component 1 Name
    BaseAirSys5 Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    BaseSys5 OACtrl OA System Mixed Air Node,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    BaseSys5 CoilClg CoilSystem,  !- Component 2 Name
    BaseSys5 OACtrl OA System Mixed Air Node,  !- Component 2 Inlet Node Name
    BaseSys5 CoilClg Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    BaseSys5 CoilHtg,        !- Component 3 Name
    BaseSys5 CoilClg Outlet Node,  !- Component 3 Inlet Node Name
    BaseSys5 CoilHtg Air Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    BaseSys5 SupFan,         !- Component 4 Name
    BaseSys5 CoilHtg Air Outlet Node,  !- Component 4 Inlet Node Name
    BaseSys5 SupFan Outlet Node;  !- Component 4 Outlet Node Name
Branch,
    BaseHWSystem Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem Supply Inlet Pipe,  !- Component 1 Name
    BaseHWSystem Supply Inlet Node,  !- Component 1 Inlet Node Name
    BaseHWSystem Supply Splitter Inlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Base HW Pump,            !- Component 1 Name
    BaseHWSystem Supply Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    Base HW Pump Outlet Node,!- Component 1 Outlet Node Name
    Boiler:HotWater,         !- Component 2 Object Type
    Base Blr,                !- Component 2 Name
    Base HW Pump Outlet Node,!- Component 2 Inlet Node Name
    Base Blr Outlet Node;    !- Component 2 Outlet Node Name
Branch,
    BaseHWSystem Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Base HW Pump-2,          !- Component 1 Name
    BaseHWSystem Supply Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    Base HW Pump-2 Outlet Node,  !- Component 1 Outlet Node Name
    Boiler:HotWater,         !- Component 2 Object Type
    Base Blr-2,              !- Component 2 Name
    Base HW Pump-2 Outlet Node,  !- Component 2 Inlet Node Name
    Base Blr-2 Outlet Node;  !- Component 2 Outlet Node Name
Branch,
    BaseHWSystem Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem Supply Outlet Pipe,  !- Component 1 Name
    BaseHWSystem Supply Mixer Outlet Node,  !- Component 1 Inlet Node Name
    BaseHWSystem Supply Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem Demand Inlet Pipe,  !- Component 1 Name
    BaseHWSystem Demand Inlet Node,  !- Component 1 Inlet Node Name
    BaseHWSystem Demand Splitter Inlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseSys5 CoilHtg,        !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 14,  !- Component 1 Inlet Node Name
    BaseSys5 CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseVAVBox CoilHtg,      !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    BaseVAVBox CoilHtg Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseVAVBox CoilHtg-2,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    BaseVAVBox CoilHtg-2 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseVAVBox CoilHtg-3,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 3,  !- Component 1 Inlet Node Name
    BaseVAVBox CoilHtg-3 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseVAVBox CoilHtg-4,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 4,  !- Component 1 Inlet Node Name
    BaseVAVBox CoilHtg-4 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseVAVBox CoilHtg-5,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 5,  !- Component 1 Inlet Node Name
    BaseVAVBox CoilHtg-5 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseVAVBox CoilHtg-6,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 6,  !- Component 1 Inlet Node Name
    BaseVAVBox CoilHtg-6 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseVAVBox CoilHtg-7,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 7,  !- Component 1 Inlet Node Name
    BaseVAVBox CoilHtg-7 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseVAVBox CoilHtg-8,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 8,  !- Component 1 Inlet Node Name
    BaseVAVBox CoilHtg-8 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseVAVBox CoilHtg-9,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 9,  !- Component 1 Inlet Node Name
    BaseVAVBox CoilHtg-9 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseVAVBox CoilHtg-10,   !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 10,  !- Component 1 Inlet Node Name
    BaseVAVBox CoilHtg-10 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseVAVBox CoilHtg-11,   !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 11,  !- Component 1 Inlet Node Name
    BaseVAVBox CoilHtg-11 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseVAVBox CoilHtg-12,   !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 12,  !- Component 1 Inlet Node Name
    BaseVAVBox CoilHtg-12 Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem Demand Bypass Pipe,  !- Component 1 Name
    BaseHWSystem Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    BaseHWSystem Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem Demand Outlet Pipe,  !- Component 1 Name
    BaseHWSystem Demand Mixer Outlet Node,  !- Component 1 Inlet Node Name
    BaseHWSystem Demand Outlet Node;  !- Component 1 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    BaseAirSys5 Supply Branches,  !- Name
    BaseAirSys5 Main Branch; !- Branch 1 Name
BranchList,
    BaseHWSystem Supply Branches,  !- Name
    BaseHWSystem Supply Inlet Branch,  !- Branch 1 Name
    BaseHWSystem Supply Branch 1,  !- Branch 2 Name
    BaseHWSystem Supply Branch 2,  !- Branch 3 Name
    BaseHWSystem Supply Outlet Branch;  !- Branch 4 Name
BranchList,
    BaseHWSystem Demand Branches,  !- Name
    BaseHWSystem Demand Inlet Branch,  !- Branch 1 Name
    BaseHWSystem Demand Branch 1,  !- Branch 2 Name
    BaseHWSystem Demand Branch 2,  !- Branch 3 Name
    BaseHWSystem Demand Branch 3,  !- Branch 4 Name
    BaseHWSystem Demand Branch 4,  !- Branch 5 Name
    BaseHWSystem Demand Branch 5,  !- Branch 6 Name
    BaseHWSystem Demand Branch 6,  !- Branch 7 Name
    BaseHWSystem Demand Branch 7,  !- Branch 8 Name
    BaseHWSystem Demand Branch 8,  !- Branch 9 Name
    BaseHWSystem Demand Branch 9,  !- Branch 10 Name
    BaseHWSystem Demand Branch 10,  !- Branch 11 Name
    BaseHWSystem Demand Branch 11,  !- Branch 12 Name
    BaseHWSystem Demand Branch 12,  !- Branch 13 Name
    BaseHWSystem Demand Branch 14,  !- Branch 14 Name
    BaseHWSystem Demand Bypass Branch,  !- Branch 15 Name
    BaseHWSystem Demand Outlet Branch;  !- Branch 16 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
Connector:Splitter,
    BaseHWSystem Supply Splitter,  !- Name
    BaseHWSystem Supply Inlet Branch,  !- Inlet Branch Name
    BaseHWSystem Supply Branch 1,  !- Outlet Branch 1 Name
    BaseHWSystem Supply Branch 2;  !- Outlet Branch 2 Name
Connector:Splitter,
    BaseHWSystem Demand Splitter,  !- Name
    BaseHWSystem Demand Inlet Branch,  !- Inlet Branch Name
    BaseHWSystem Demand Branch 1,  !- Outlet Branch 1 Name
    BaseHWSystem Demand Branch 2,  !- Outlet Branch 2 Name
    BaseHWSystem Demand Branch 3,  !- Outlet Branch 3 Name
    BaseHWSystem Demand Branch 4,  !- Outlet Branch 4 Name
    BaseHWSystem Demand Branch 5,  !- Outlet Branch 5 Name
    BaseHWSystem Demand Branch 6,  !- Outlet Branch 6 Name
    BaseHWSystem Demand Branch 7,  !- Outlet Branch 7 Name
    BaseHWSystem Demand Branch 8,  !- Outlet Branch 8 Name
    BaseHWSystem Demand Branch 9,  !- Outlet Branch 9 Name
    BaseHWSystem Demand Branch 10,  !- Outlet Branch 10 Name
    BaseHWSystem Demand Branch 11,  !- Outlet Branch 11 Name
    BaseHWSystem Demand Branch 12,  !- Outlet Branch 12 Name
    BaseHWSystem Demand Branch 14,  !- Outlet Branch 13 Name
    BaseHWSystem Demand Bypass Branch;  !- Outlet Branch 14 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
Connector:Mixer,
    BaseHWSystem Supply Mixer,  !- Name
    BaseHWSystem Supply Outlet Branch,  !- Outlet Branch Name
    BaseHWSystem Supply Branch 1,  !- Inlet Branch 1 Name
    BaseHWSystem Supply Branch 2;  !- Inlet Branch 2 Name
Connector:Mixer,
    BaseHWSystem Demand Mixer,  !- Name
    BaseHWSystem Demand Outlet Branch,  !- Outlet Branch Name
    BaseHWSystem Demand Branch 1,  !- Inlet Branch 1 Name
    BaseHWSystem Demand Branch 2,  !- Inlet Branch 2 Name
    BaseHWSystem Demand Branch 3,  !- Inlet Branch 3 Name
    BaseHWSystem Demand Branch 4,  !- Inlet Branch 4 Name
    BaseHWSystem Demand Branch 5,  !- Inlet Branch 5 Name
    BaseHWSystem Demand Branch 6,  !- Inlet Branch 6 Name
    BaseHWSystem Demand Branch 7,  !- Inlet Branch 7 Name
    BaseHWSystem Demand Branch 8,  !- Inlet Branch 8 Name
    BaseHWSystem Demand Branch 9,  !- Inlet Branch 9 Name
    BaseHWSystem Demand Branch 10,  !- Inlet Branch 10 Name
    BaseHWSystem Demand Branch 11,  !- Inlet Branch 11 Name
    BaseHWSystem Demand Branch 12,  !- Inlet Branch 12 Name
    BaseHWSystem Demand Branch 14,  !- Inlet Branch 13 Name
    BaseHWSystem Demand Bypass Branch;  !- Inlet Branch 14 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
ConnectorList,
    BaseHWSystem Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    BaseHWSystem Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    BaseHWSystem Supply Mixer;  !- Connector 2 Name
ConnectorList,
    BaseHWSystem Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    BaseHWSystem Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    BaseHWSystem Demand Mixer;  !- Connector 2 Name
!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
NodeList,
    Corridor_FloorM Inlet Node List,  !- Name
    BaseZnSys1-26 Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_FloorT Inlet Node List,  !- Name
    BaseZnSys1-31 Outlet Node;  !- Node 1 Name
NodeList,
    Lounge_FloorG Return Node List,  !- Name
    Lounge_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Gym_FloorG Return Node List,  !- Name
    Gym_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Front_Lounge_FloorG Return Node List,  !- Name
    Front_Lounge_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Front_Office_FloorG Return Node List,  !- Name
    Front_Office_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Front_Stair_FloorG Return Node List,  !- Name
    Front_Stair_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Front_Stair_FloorT Inlet Node List,  !- Name
    BaseZnSys1-32 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Storage_FloorG Return Node List,  !- Name
    Front_Storage_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Front_Storage_FloorT Inlet Node List,  !- Name
    BaseZnSys1-33 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_1_FloorG Inlet Node List,  !- Name
    BaseZnSys1 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_1_FloorG Exhaust Node List,  !- Name
    GuestRoom_1_FloorG BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1 Inlet Node;   !- Node 2 Name
NodeList,
    GuestRoom_2_FloorG Inlet Node List,  !- Name
    BaseZnSys1-2 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_2_FloorG Exhaust Node List,  !- Name
    GuestRoom_2_FloorG BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-2 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_3_FloorG Inlet Node List,  !- Name
    BaseZnSys1-3 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_3_FloorG Exhaust Node List,  !- Name
    GuestRoom_3_FloorG BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-3 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_4_FloorG Inlet Node List,  !- Name
    BaseZnSys1-4 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_4_FloorG Exhaust Node List,  !- Name
    GuestRoom_4_FloorG BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-4 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_5_FloorG Inlet Node List,  !- Name
    BaseZnSys1-5 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_5_FloorG Exhaust Node List,  !- Name
    GuestRoom_5_FloorG BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-5 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_1_FloorM Inlet Node List,  !- Name
    BaseZnSys1-6 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_1_FloorM Exhaust Node List,  !- Name
    GuestRoom_1_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-6 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_2_5_FloorM Inlet Node List,  !- Name
    BaseZnSys1-7 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_2_5_FloorM Exhaust Node List,  !- Name
    GuestRoom_2_5_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-7 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_6_8_FloorM Inlet Node List,  !- Name
    BaseZnSys1-8 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_6_8_FloorM Exhaust Node List,  !- Name
    GuestRoom_6_8_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-8 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_9_12_FloorM Inlet Node List,  !- Name
    BaseZnSys1-9 Outlet Node;!- Node 1 Name
NodeList,
    GuestRoom_9_12_FloorM Exhaust Node List,  !- Name
    GuestRoom_9_12_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-9 Inlet Node; !- Node 2 Name
NodeList,
    GuestRoom_13_FloorM Inlet Node List,  !- Name
    BaseZnSys1-10 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_13_FloorM Exhaust Node List,  !- Name
    GuestRoom_13_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-10 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_14_FloorM Inlet Node List,  !- Name
    BaseZnSys1-11 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_14_FloorM Exhaust Node List,  !- Name
    GuestRoom_14_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-11 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_15_18_FloorM Inlet Node List,  !- Name
    BaseZnSys1-12 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_15_18_FloorM Exhaust Node List,  !- Name
    GuestRoom_15_18_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-12 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_19_FloorM Inlet Node List,  !- Name
    BaseZnSys1-13 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_19_FloorM Exhaust Node List,  !- Name
    GuestRoom_19_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-13 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_20_23_FloorM Inlet Node List,  !- Name
    BaseZnSys1-14 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_20_23_FloorM Exhaust Node List,  !- Name
    GuestRoom_20_23_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-14 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_24_FloorM Inlet Node List,  !- Name
    BaseZnSys1-15 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_24_FloorM Exhaust Node List,  !- Name
    GuestRoom_24_FloorM BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-15 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_1_FloorT Inlet Node List,  !- Name
    BaseZnSys1-16 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_1_FloorT Exhaust Node List,  !- Name
    GuestRoom_1_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-16 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_2_5_FloorT Inlet Node List,  !- Name
    BaseZnSys1-17 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_2_5_FloorT Exhaust Node List,  !- Name
    GuestRoom_2_5_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-17 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_6_8_FloorT Inlet Node List,  !- Name
    BaseZnSys1-18 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_6_8_FloorT Exhaust Node List,  !- Name
    GuestRoom_6_8_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-18 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_9_12_FloorT Inlet Node List,  !- Name
    BaseZnSys1-19 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_9_12_FloorT Exhaust Node List,  !- Name
    GuestRoom_9_12_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-19 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_13_FloorT Inlet Node List,  !- Name
    BaseZnSys1-20 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_13_FloorT Exhaust Node List,  !- Name
    GuestRoom_13_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-20 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_14_FloorT Inlet Node List,  !- Name
    BaseZnSys1-21 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_14_FloorT Exhaust Node List,  !- Name
    GuestRoom_14_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-21 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_15_18_FloorT Inlet Node List,  !- Name
    BaseZnSys1-22 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_15_18_FloorT Exhaust Node List,  !- Name
    GuestRoom_15_18_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-22 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_19_FloorT Inlet Node List,  !- Name
    BaseZnSys1-23 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_19_FloorT Exhaust Node List,  !- Name
    GuestRoom_19_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-23 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_20_23_FloorT Inlet Node List,  !- Name
    BaseZnSys1-24 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_20_23_FloorT Exhaust Node List,  !- Name
    GuestRoom_20_23_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-24 Inlet Node;!- Node 2 Name
NodeList,
    GuestRoom_24_FloorT Inlet Node List,  !- Name
    BaseZnSys1-25 Outlet Node;  !- Node 1 Name
NodeList,
    GuestRoom_24_FloorT Exhaust Node List,  !- Name
    GuestRoom_24_FloorT BaseExhFan Inlet Node,  !- Node 1 Name
    BaseZnSys1-25 Inlet Node;!- Node 2 Name
NodeList,
    Laundry_FloorG Return Node List,  !- Name
    Laundry_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Mech_FloorG Return Node List,  !- Name
    Mech_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Conference_FloorG Return Node List,  !- Name
    Conference_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Rear_Stair_FloorG Return Node List,  !- Name
    Rear_Stair_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Rear_Stair_FloorM Inlet Node List,  !- Name
    BaseZnSys1-29 Outlet Node;  !- Node 1 Name
NodeList,
    Rear_Stair_FloorT Inlet Node List,  !- Name
    BaseZnSys1-34 Outlet Node;  !- Node 1 Name
NodeList,
    Rear_Storage_FloorG Return Node List,  !- Name
    Rear_Storage_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Rear_Storage_FloorM Inlet Node List,  !- Name
    BaseZnSys1-30 Outlet Node;  !- Node 1 Name
NodeList,
    Rear_Storage_FloorT Inlet Node List,  !- Name
    BaseZnSys1-35 Outlet Node;  !- Node 1 Name
NodeList,
    BaseAirSys5 Supply Outlet Nodes,  !- Name
    BaseSys5 SupFan Outlet Node;  !- Node 1 Name
NodeList,
    BaseAirSys5 Demand Inlet Nodes,  !- Name
    BaseAirSys5 Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    OutsideAirInletNodes,    !- Name
    BaseZnSys1OAInNode,      !- Node 1 Name
    BaseZnSys1-2OAInNode,    !- Node 2 Name
    BaseZnSys1-3OAInNode,    !- Node 3 Name
    BaseZnSys1-4OAInNode,    !- Node 4 Name
    BaseZnSys1-5OAInNode,    !- Node 5 Name
    BaseZnSys1-6OAInNode,    !- Node 6 Name
    BaseZnSys1-7OAInNode,    !- Node 7 Name
    BaseZnSys1-8OAInNode,    !- Node 8 Name
    BaseZnSys1-9OAInNode,    !- Node 9 Name
    BaseZnSys1-10OAInNode,   !- Node 10 Name
    BaseZnSys1-11OAInNode,   !- Node 11 Name
    BaseZnSys1-12OAInNode,   !- Node 12 Name
    BaseZnSys1-13OAInNode,   !- Node 13 Name
    BaseZnSys1-14OAInNode,   !- Node 14 Name
    BaseZnSys1-15OAInNode,   !- Node 15 Name
    BaseZnSys1-16OAInNode,   !- Node 16 Name
    BaseZnSys1-17OAInNode,   !- Node 17 Name
    BaseZnSys1-18OAInNode,   !- Node 18 Name
    BaseZnSys1-19OAInNode,   !- Node 19 Name
    BaseZnSys1-20OAInNode,   !- Node 20 Name
    BaseZnSys1-21OAInNode,   !- Node 21 Name
    BaseZnSys1-22OAInNode,   !- Node 22 Name
    BaseZnSys1-23OAInNode,   !- Node 23 Name
    BaseZnSys1-24OAInNode,   !- Node 24 Name
    BaseZnSys1-25OAInNode,   !- Node 25 Name
    BaseZnSys1-26OAInNode,   !- Node 26 Name
    BaseZnSys1-27OAInNode,   !- Node 27 Name
    BaseZnSys1-28OAInNode,   !- Node 28 Name
    BaseZnSys1-29OAInNode,   !- Node 29 Name
    BaseZnSys1-30OAInNode,   !- Node 30 Name
    BaseZnSys1-31OAInNode,   !- Node 31 Name
    BaseZnSys1-32OAInNode,   !- Node 32 Name
    BaseZnSys1-33OAInNode,   !- Node 33 Name
    BaseZnSys1-34OAInNode,   !- Node 34 Name
    BaseZnSys1-35OAInNode;   !- Node 35 Name
NodeList,
    Laundry_FloorG Exhaust Node List,  !- Name
    Laundry_FloorG BaseExhFan Inlet Node;  !- Node 1 Name
NodeList,
    Restroom_FloorG Exhaust Node List,  !- Name
    Restroom_FloorG BaseExhFan Inlet Node;  !- Node 1 Name
NodeList,
    Corridor_FloorM Exhaust Node List,  !- Name
    BaseZnSys1-26 Inlet Node;!- Node 1 Name
NodeList,
    Corridor_FloorT Exhaust Node List,  !- Name
    BaseZnSys1-31 Inlet Node;!- Node 1 Name
NodeList,
    Front_Stair_FloorT Exhaust Node List,  !- Name
    BaseZnSys1-32 Inlet Node;!- Node 1 Name
NodeList,
    Front_Storage_FloorM Exhaust Node List,  !- Name
    BaseZnSys1-28 Inlet Node;!- Node 1 Name
NodeList,
    Front_Storage_FloorT Exhaust Node List,  !- Name
    BaseZnSys1-33 Inlet Node;!- Node 1 Name
NodeList,
    Rear_Stair_FloorM Exhaust Node List,  !- Name
    BaseZnSys1-29 Inlet Node;!- Node 1 Name
NodeList,
    Rear_Stair_FloorT Exhaust Node List,  !- Name
    BaseZnSys1-34 Inlet Node;!- Node 1 Name
NodeList,
    Rear_Storage_FloorM Exhaust Node List,  !- Name
    BaseZnSys1-30 Inlet Node;!- Node 1 Name
NodeList,
    Rear_Storage_FloorT Exhaust Node List,  !- Name
    BaseZnSys1-35 Inlet Node;!- Node 1 Name
NodeList,
    Corridor_FloorG Inlet Node List,  !- Name
    BaseVAVBox TrmlUnit Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_FloorG Return Node List,  !- Name
    Corridor_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Lounge_FloorG Inlet Node List,  !- Name
    BaseVAVBox TrmlUnit-2 Outlet Node;  !- Node 1 Name
NodeList,
    Gym_FloorG Inlet Node List,  !- Name
    BaseVAVBox TrmlUnit-3 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Lounge_FloorG Inlet Node List,  !- Name
    BaseVAVBox TrmlUnit-4 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Office_FloorG Inlet Node List,  !- Name
    BaseVAVBox TrmlUnit-5 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Stair_FloorG Inlet Node List,  !- Name
    BaseVAVBox TrmlUnit-9 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Storage_FloorG Inlet Node List,  !- Name
    BaseVAVBox TrmlUnit-10 Outlet Node;  !- Node 1 Name
NodeList,
    Laundry_FloorG Inlet Node List,  !- Name
    BaseVAVBox TrmlUnit-6 Outlet Node;  !- Node 1 Name
NodeList,
    Mech_FloorG Inlet Node List,  !- Name
    BaseVAVBox TrmlUnit-7 Outlet Node;  !- Node 1 Name
NodeList,
    Conference_FloorG Inlet Node List,  !- Name
    BaseVAVBox TrmlUnit-8 Outlet Node;  !- Node 1 Name
NodeList,
    Rear_Stair_FloorG Inlet Node List,  !- Name
    BaseVAVBox TrmlUnit-11 Outlet Node;  !- Node 1 Name
NodeList,
    Rear_Storage_FloorG Inlet Node List,  !- Name
    BaseVAVBox TrmlUnit-12 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Stair_FloorM Inlet Node List,  !- Name
    BaseZnSys1-27 Outlet Node;  !- Node 1 Name
NodeList,
    Front_Stair_FloorM Exhaust Node List,  !- Name
    BaseZnSys1-27 Inlet Node;!- Node 1 Name
NodeList,
    Front_Storage_FloorM Inlet Node List,  !- Name
    BaseZnSys1-28 Outlet Node;  !- Node 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    BaseSys5 OACtrl OA System OA Node;  !- Node or NodeList Name 1
!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
Pipe:Adiabatic,
    BaseHWSystem Supply Inlet Pipe,  !- Name
    BaseHWSystem Supply Inlet Node,  !- Inlet Node Name
    BaseHWSystem Supply Splitter Inlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem Supply Outlet Pipe,  !- Name
    BaseHWSystem Supply Mixer Outlet Node,  !- Inlet Node Name
    BaseHWSystem Supply Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem Demand Inlet Pipe,  !- Name
    BaseHWSystem Demand Inlet Node,  !- Inlet Node Name
    BaseHWSystem Demand Splitter Inlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem Demand Bypass Pipe,  !- Name
    BaseHWSystem Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    BaseHWSystem Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem Demand Outlet Pipe,  !- Name
    BaseHWSystem Demand Mixer Outlet Node,  !- Inlet Node Name
    BaseHWSystem Demand Outlet Node;  !- Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
Pump:VariableSpeed,
    Base HW Pump,            !- Name
    BaseHWSystem Supply Splitter Outlet Node 1,  !- Inlet Node Name
    Base HW Pump Outlet Node,!- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    180527.0927186,          !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.855,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                  !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                 !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                  !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                  !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory
Pump:VariableSpeed,
    Base HW Pump-2,          !- Name
    BaseHWSystem Supply Splitter Outlet Node 2,  !- Inlet Node Name
    Base HW Pump-2 Outlet Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    180527.0927186,          !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.855,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                  !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                 !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                  !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                  !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========
Boiler:HotWater,
    Base Blr,                !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.82,                    !- Nominal Thermal Efficiency
    EnteringBoiler,          !- Efficiency Curve Temperature Evaluation Variable
    BlrHWCondBlrFIRRatio_fQRatioTewtSI,  !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Base HW Pump Outlet Node,!- Boiler Water Inlet Node Name
    Base Blr Outlet Node,    !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    13.7926572399802,        !- On Cycle Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory
Boiler:HotWater,
    Base Blr-2,              !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.82,                    !- Nominal Thermal Efficiency
    EnteringBoiler,          !- Efficiency Curve Temperature Evaluation Variable
    BlrHWCondBlrFIRRatio_fQRatioTewtSI,  !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Base HW Pump-2 Outlet Node,  !- Boiler Water Inlet Node Name
    Base Blr-2 Outlet Node,  !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    13.7926572399802,        !- On Cycle Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
PlantLoop,
    BaseHWSystem,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    BaseHWSystem Operation Schemes,  !- Plant Equipment Operation Scheme Name
    BaseHWSystem Supply Mixer Outlet Node,  !- Loop Temperature Setpoint Node Name
    71.1111111111111,        !- Maximum Loop Temperature {C}
    60,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    BaseHWSystem Supply Inlet Node,  !- Plant Side Inlet Node Name
    BaseHWSystem Supply Outlet Node,  !- Plant Side Outlet Node Name
    BaseHWSystem Supply Branches,  !- Plant Side Branch List Name
    BaseHWSystem Supply Connector List,  !- Plant Side Connector List Name
    BaseHWSystem Demand Inlet Node,  !- Demand Side Inlet Node Name
    BaseHWSystem Demand Outlet Node,  !- Demand Side Outlet Node Name
    BaseHWSystem Demand Branches,  !- Demand Side Branch List Name
    BaseHWSystem Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
PlantEquipmentList,
    BaseHWSystem Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Base Blr,                !- Equipment 1 Name
    Boiler:HotWater,         !- Equipment 2 Object Type
    Base Blr-2;              !- Equipment 2 Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
PlantEquipmentOperation:HeatingLoad,
    BaseHWSystem Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    BaseHWSystem Heating Equipment List;  !- Range 1 Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
PlantEquipmentOperationSchemes,
    BaseHWSystem Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    BaseHWSystem Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========
EnergyManagementSystem:Sensor,
    Sch_HotelSmallResidentialLivingOccupancy,  !- Name
    HotelSmallResidentialLivingOccupancy,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    Sch_HotelSmallResidentialLivingElecEquipment,  !- Name
    HotelSmallResidentialLivingElecEquipment,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    Sch_HotelSmallResidentialLivingLights,  !- Name
    HotelSmallResidentialLivingLights,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name
!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_13_FloorM_Act,  !- Name
    People_GuestRoom_13_FloorM,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_13_FloorT_Act,  !- Name
    People_GuestRoom_13_FloorT,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_14_FloorM_Act,  !- Name
    People_GuestRoom_14_FloorM,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_14_FloorT_Act,  !- Name
    People_GuestRoom_14_FloorT,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_15_18_FloorM_Act,  !- Name
    People_GuestRoom_15_18_FloorM,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_15_18_FloorT_Act,  !- Name
    People_GuestRoom_15_18_FloorT,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_19_FloorM_Act,  !- Name
    People_GuestRoom_19_FloorM,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_19_FloorT_Act,  !- Name
    People_GuestRoom_19_FloorT,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_1_FloorG_Act,  !- Name
    People_GuestRoom_1_FloorG,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_1_FloorM_Act,  !- Name
    People_GuestRoom_1_FloorM,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_1_FloorT_Act,  !- Name
    People_GuestRoom_1_FloorT,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_20_23_FloorM_Act,  !- Name
    People_GuestRoom_20_23_FloorM,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_20_23_FloorT_Act,  !- Name
    People_GuestRoom_20_23_FloorT,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_24_FloorM_Act,  !- Name
    People_GuestRoom_24_FloorM,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_24_FloorT_Act,  !- Name
    People_GuestRoom_24_FloorT,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_2_5_FloorM_Act,  !- Name
    People_GuestRoom_2_5_FloorM,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_2_5_FloorT_Act,  !- Name
    People_GuestRoom_2_5_FloorT,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_2_FloorG_Act,  !- Name
    People_GuestRoom_2_FloorG,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_3_FloorG_Act,  !- Name
    People_GuestRoom_3_FloorG,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_4_FloorG_Act,  !- Name
    People_GuestRoom_4_FloorG,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_5_FloorG_Act,  !- Name
    People_GuestRoom_5_FloorG,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_6_8_FloorM_Act,  !- Name
    People_GuestRoom_6_8_FloorM,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_6_8_FloorT_Act,  !- Name
    People_GuestRoom_6_8_FloorT,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_9_12_FloorM_Act,  !- Name
    People_GuestRoom_9_12_FloorM,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ppl_People_GuestRoom_9_12_FloorT_Act,  !- Name
    People_GuestRoom_9_12_FloorT,  !- Actuated Component Unique Name
    People,                  !- Actuated Component Type
    Number of People;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_1_FloorG_Act,  !- Name
    Equip_GuestRoom_1_FloorG,!- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_2_FloorG_Act,  !- Name
    Equip_GuestRoom_2_FloorG,!- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_3_FloorG_Act,  !- Name
    Equip_GuestRoom_3_FloorG,!- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_4_FloorG_Act,  !- Name
    Equip_GuestRoom_4_FloorG,!- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_5_FloorG_Act,  !- Name
    Equip_GuestRoom_5_FloorG,!- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_1_FloorM_Act,  !- Name
    Equip_GuestRoom_1_FloorM,!- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_2_5_FloorM_Act,  !- Name
    Equip_GuestRoom_2_5_FloorM,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_6_8_FloorM_Act,  !- Name
    Equip_GuestRoom_6_8_FloorM,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_9_12_FloorM_Act,  !- Name
    Equip_GuestRoom_9_12_FloorM,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_13_FloorM_Act,  !- Name
    Equip_GuestRoom_13_FloorM,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_14_FloorM_Act,  !- Name
    Equip_GuestRoom_14_FloorM,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_15_18_FloorM_Act,  !- Name
    Equip_GuestRoom_15_18_FloorM,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_19_FloorM_Act,  !- Name
    Equip_GuestRoom_19_FloorM,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_20_23_FloorM_Act,  !- Name
    Equip_GuestRoom_20_23_FloorM,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_24_FloorM_Act,  !- Name
    Equip_GuestRoom_24_FloorM,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_1_FloorT_Act,  !- Name
    Equip_GuestRoom_1_FloorT,!- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_2_5_FloorT_Act,  !- Name
    Equip_GuestRoom_2_5_FloorT,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_6_8_FloorT_Act,  !- Name
    Equip_GuestRoom_6_8_FloorT,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_9_12_FloorT_Act,  !- Name
    Equip_GuestRoom_9_12_FloorT,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_13_FloorT_Act,  !- Name
    Equip_GuestRoom_13_FloorT,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_14_FloorT_Act,  !- Name
    Equip_GuestRoom_14_FloorT,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_15_18_FloorT_Act,  !- Name
    Equip_GuestRoom_15_18_FloorT,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_19_FloorT_Act,  !- Name
    Equip_GuestRoom_19_FloorT,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_20_23_FloorT_Act,  !- Name
    Equip_GuestRoom_20_23_FloorT,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Eqp_Equip_GuestRoom_24_FloorT_Act,  !- Name
    Equip_GuestRoom_24_FloorT,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_13_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_13_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_13_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_13_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_14_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_14_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_14_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_14_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_15_18_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_15_18_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_15_18_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_15_18_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_19_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_19_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_19_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_19_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_1_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_1_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_1_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_1_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_1_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_1_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_20_23_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_20_23_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_20_23_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_20_23_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_24_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_24_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_24_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_24_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_2_5_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_2_5_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_2_5_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_2_5_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_2_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_2_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_3_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_3_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_4_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_4_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_5_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_5_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_6_8_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_6_8_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_6_8_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_6_8_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_9_12_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_9_12_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Ltg_GuestRoom_9_12_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act,  !- Name
    GuestRoom_9_12_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type
!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========
EnergyManagementSystem:ProgramCallingManager,
    GuestRoom Occupancy Init Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    GuestRoomOccupancyInit;  !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    GuestRoom Occupancy Loads Manager,  !- Name
    BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
    GuestRoomOccupancyLoads; !- Program Name 1
!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========
EnergyManagementSystem:Program,
    GuestRoomOccupancyInit,  !- Name
    SET GuestRoomOccupancyFactor = 0.65;  !- Program Line 1
EnergyManagementSystem:Program,
    GuestRoomOccupancyLoads, !- Name
    SET Ppl_People_GuestRoom_13_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_13_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- Program Line 1
    SET Ppl_People_GuestRoom_13_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_13_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- Program Line 2
    SET Ppl_People_GuestRoom_14_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_14_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A4
    SET Ppl_People_GuestRoom_14_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_14_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A5
    SET Ppl_People_GuestRoom_15_18_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_15_18_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A6
    SET Ppl_People_GuestRoom_15_18_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_15_18_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A7
    SET Ppl_People_GuestRoom_19_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_19_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A8
    SET Ppl_People_GuestRoom_19_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_19_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A9
    SET Ppl_People_GuestRoom_1_FloorG_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_1_FloorG_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A10
    SET Ppl_People_GuestRoom_1_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_1_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A11
    SET Ppl_People_GuestRoom_1_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_1_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A12
    SET Ppl_People_GuestRoom_20_23_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_20_23_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A13
    SET Ppl_People_GuestRoom_20_23_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_20_23_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A14
    SET Ppl_People_GuestRoom_24_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_24_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A15
    SET Ppl_People_GuestRoom_24_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_24_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A16
    SET Ppl_People_GuestRoom_2_5_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_2_5_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A17
    SET Ppl_People_GuestRoom_2_5_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_2_5_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A18
    SET Ppl_People_GuestRoom_2_FloorG_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_2_FloorG_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A19
    SET Ppl_People_GuestRoom_3_FloorG_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_3_FloorG_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A20
    SET Ppl_People_GuestRoom_4_FloorG_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_4_FloorG_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A21
    SET Ppl_People_GuestRoom_5_FloorG_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_5_FloorG_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A22
    SET Ppl_People_GuestRoom_6_8_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_6_8_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A23
    SET Ppl_People_GuestRoom_6_8_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_6_8_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A24
    SET Ppl_People_GuestRoom_9_12_FloorM_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_9_12_FloorM_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A25
    SET Ppl_People_GuestRoom_9_12_FloorT_Act = GuestRoomOccupancyFactor * Ppl_People_GuestRoom_9_12_FloorT_Design * Sch_HotelSmallResidentialLivingOccupancy,  !- A26
    SET Eqp_Equip_GuestRoom_1_FloorG_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_1_FloorG_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A27
    SET Eqp_Equip_GuestRoom_2_FloorG_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_2_FloorG_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A28
    SET Eqp_Equip_GuestRoom_3_FloorG_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_3_FloorG_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A29
    SET Eqp_Equip_GuestRoom_4_FloorG_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_4_FloorG_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A30
    SET Eqp_Equip_GuestRoom_5_FloorG_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_5_FloorG_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A31
    SET Eqp_Equip_GuestRoom_1_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_1_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A32
    SET Eqp_Equip_GuestRoom_2_5_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_2_5_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A33
    SET Eqp_Equip_GuestRoom_6_8_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_6_8_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A34
    SET Eqp_Equip_GuestRoom_9_12_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_9_12_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A35
    SET Eqp_Equip_GuestRoom_13_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_13_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A36
    SET Eqp_Equip_GuestRoom_14_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_14_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A37
    SET Eqp_Equip_GuestRoom_15_18_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_15_18_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A38
    SET Eqp_Equip_GuestRoom_19_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_19_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A39
    SET Eqp_Equip_GuestRoom_20_23_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_20_23_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A40
    SET Eqp_Equip_GuestRoom_24_FloorM_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_24_FloorM_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A41
    SET Eqp_Equip_GuestRoom_1_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_1_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A42
    SET Eqp_Equip_GuestRoom_2_5_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_2_5_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A43
    SET Eqp_Equip_GuestRoom_6_8_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_6_8_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A44
    SET Eqp_Equip_GuestRoom_9_12_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_9_12_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A45
    SET Eqp_Equip_GuestRoom_13_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_13_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A46
    SET Eqp_Equip_GuestRoom_14_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_14_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A47
    SET Eqp_Equip_GuestRoom_15_18_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_15_18_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A48
    SET Eqp_Equip_GuestRoom_19_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_19_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A49
    SET Eqp_Equip_GuestRoom_20_23_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_20_23_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A50
    SET Eqp_Equip_GuestRoom_24_FloorT_Act = GuestRoomOccupancyFactor * Eqp_Equip_GuestRoom_24_FloorT_Design * Sch_HotelSmallResidentialLivingElecEquipment,  !- A51
    SET Ltg_GuestRoom_13_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_13_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A52
    SET Ltg_GuestRoom_13_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_13_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A53
    SET Ltg_GuestRoom_14_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_14_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A54
    SET Ltg_GuestRoom_14_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_14_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A55
    SET Ltg_GuestRoom_15_18_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_15_18_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A56
    SET Ltg_GuestRoom_15_18_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_15_18_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A57
    SET Ltg_GuestRoom_19_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_19_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A58
    SET Ltg_GuestRoom_19_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_19_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A59
    SET Ltg_GuestRoom_1_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_1_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A60
    SET Ltg_GuestRoom_1_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_1_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A61
    SET Ltg_GuestRoom_1_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_1_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A62
    SET Ltg_GuestRoom_20_23_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_20_23_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A63
    SET Ltg_GuestRoom_20_23_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_20_23_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A64
    SET Ltg_GuestRoom_24_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_24_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A65
    SET Ltg_GuestRoom_24_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_24_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A66
    SET Ltg_GuestRoom_2_5_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_2_5_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A67
    SET Ltg_GuestRoom_2_5_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_2_5_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A68
    SET Ltg_GuestRoom_2_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_2_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A69
    SET Ltg_GuestRoom_3_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_3_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A70
    SET Ltg_GuestRoom_4_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_4_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A71
    SET Ltg_GuestRoom_5_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_5_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A72
    SET Ltg_GuestRoom_6_8_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_6_8_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A73
    SET Ltg_GuestRoom_6_8_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_6_8_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A74
    SET Ltg_GuestRoom_9_12_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_9_12_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights,  !- A75
    SET Ltg_GuestRoom_9_12_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Act = GuestRoomOccupancyFactor * Ltg_GuestRoom_9_12_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design * Sch_HotelSmallResidentialLivingLights;  !- A76
!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========
! ===== BEGIN guest room occupancy EMS (Guest_Room_Occupancy_EMS.py) =====
! 65% of guest rooms rented: people, plug loads and lighting scaled on top of their schedules
EnergyManagementSystem:GlobalVariable,
    GuestRoomOccupancyFactor;!- Erl Variable 1 Name
!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_13_FloorM_Design,  !- Name
    People_GuestRoom_13_FloorM,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_13_FloorT_Design,  !- Name
    People_GuestRoom_13_FloorT,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_14_FloorM_Design,  !- Name
    People_GuestRoom_14_FloorM,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_14_FloorT_Design,  !- Name
    People_GuestRoom_14_FloorT,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_15_18_FloorM_Design,  !- Name
    People_GuestRoom_15_18_FloorM,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_15_18_FloorT_Design,  !- Name
    People_GuestRoom_15_18_FloorT,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_19_FloorM_Design,  !- Name
    People_GuestRoom_19_FloorM,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_19_FloorT_Design,  !- Name
    People_GuestRoom_19_FloorT,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_1_FloorG_Design,  !- Name
    People_GuestRoom_1_FloorG,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_1_FloorM_Design,  !- Name
    People_GuestRoom_1_FloorM,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_1_FloorT_Design,  !- Name
    People_GuestRoom_1_FloorT,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_20_23_FloorM_Design,  !- Name
    People_GuestRoom_20_23_FloorM,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_20_23_FloorT_Design,  !- Name
    People_GuestRoom_20_23_FloorT,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_24_FloorM_Design,  !- Name
    People_GuestRoom_24_FloorM,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_24_FloorT_Design,  !- Name
    People_GuestRoom_24_FloorT,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_2_5_FloorM_Design,  !- Name
    People_GuestRoom_2_5_FloorM,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_2_5_FloorT_Design,  !- Name
    People_GuestRoom_2_5_FloorT,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_2_FloorG_Design,  !- Name
    People_GuestRoom_2_FloorG,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_3_FloorG_Design,  !- Name
    People_GuestRoom_3_FloorG,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_4_FloorG_Design,  !- Name
    People_GuestRoom_4_FloorG,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_5_FloorG_Design,  !- Name
    People_GuestRoom_5_FloorG,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_6_8_FloorM_Design,  !- Name
    People_GuestRoom_6_8_FloorM,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_6_8_FloorT_Design,  !- Name
    People_GuestRoom_6_8_FloorT,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_9_12_FloorM_Design,  !- Name
    People_GuestRoom_9_12_FloorM,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ppl_People_GuestRoom_9_12_FloorT_Design,  !- Name
    People_GuestRoom_9_12_FloorT,  !- Internal Data Index Key Name
    People Count Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_1_FloorG_Design,  !- Name
    Equip_GuestRoom_1_FloorG,!- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_2_FloorG_Design,  !- Name
    Equip_GuestRoom_2_FloorG,!- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_3_FloorG_Design,  !- Name
    Equip_GuestRoom_3_FloorG,!- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_4_FloorG_Design,  !- Name
    Equip_GuestRoom_4_FloorG,!- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_5_FloorG_Design,  !- Name
    Equip_GuestRoom_5_FloorG,!- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_1_FloorM_Design,  !- Name
    Equip_GuestRoom_1_FloorM,!- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_2_5_FloorM_Design,  !- Name
    Equip_GuestRoom_2_5_FloorM,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_6_8_FloorM_Design,  !- Name
    Equip_GuestRoom_6_8_FloorM,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_9_12_FloorM_Design,  !- Name
    Equip_GuestRoom_9_12_FloorM,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_13_FloorM_Design,  !- Name
    Equip_GuestRoom_13_FloorM,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_14_FloorM_Design,  !- Name
    Equip_GuestRoom_14_FloorM,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_15_18_FloorM_Design,  !- Name
    Equip_GuestRoom_15_18_FloorM,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_19_FloorM_Design,  !- Name
    Equip_GuestRoom_19_FloorM,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_20_23_FloorM_Design,  !- Name
    Equip_GuestRoom_20_23_FloorM,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_24_FloorM_Design,  !- Name
    Equip_GuestRoom_24_FloorM,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_1_FloorT_Design,  !- Name
    Equip_GuestRoom_1_FloorT,!- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_2_5_FloorT_Design,  !- Name
    Equip_GuestRoom_2_5_FloorT,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_6_8_FloorT_Design,  !- Name
    Equip_GuestRoom_6_8_FloorT,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_9_12_FloorT_Design,  !- Name
    Equip_GuestRoom_9_12_FloorT,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_13_FloorT_Design,  !- Name
    Equip_GuestRoom_13_FloorT,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_14_FloorT_Design,  !- Name
    Equip_GuestRoom_14_FloorT,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_15_18_FloorT_Design,  !- Name
    Equip_GuestRoom_15_18_FloorT,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_19_FloorT_Design,  !- Name
    Equip_GuestRoom_19_FloorT,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_20_23_FloorT_Design,  !- Name
    Equip_GuestRoom_20_23_FloorT,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Eqp_Equip_GuestRoom_24_FloorT_Design,  !- Name
    Equip_GuestRoom_24_FloorT,  !- Internal Data Index Key Name
    Plug and Process Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_13_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_13_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_13_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_13_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_14_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_14_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_14_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_14_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_15_18_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_15_18_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_15_18_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_15_18_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_19_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_19_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_19_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_19_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_1_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_1_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_1_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_1_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_1_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_1_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_20_23_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_20_23_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_20_23_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_20_23_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_24_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_24_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_24_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_24_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_2_5_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_2_5_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_2_5_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_2_5_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_2_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_2_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_3_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_3_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_4_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_4_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_5_FloorG_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_5_FloorG Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_6_8_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_6_8_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_6_8_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_6_8_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_9_12_FloorM_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_9_12_FloorM Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
EnergyManagementSystem:InternalVariable,
    Ltg_GuestRoom_9_12_FloorT_Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall_Design,  !- Name
    GuestRoom_9_12_FloorT Lights_ZL_Hotel_Motel_Guest_Room_HotelSmall,  !- Internal Data Index Key Name
    Lighting Power Design Level;  !- Internal Data Type
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========
AvailabilityManager:Scheduled,
    BaseSys5 OACtrl OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:OPTIMUMSTART ===========
AvailabilityManager:OptimumStart,
    Availability Manager Optimum Start 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    HotelSmallAssemblyHVACAvail,  !- Fan Schedule Name
    MaximumofZoneList,       !- Control Type
    ,                        !- Control Zone Name
    Availability Manager Optimum Start 1 Control Zones List,  !- Zone List Name
    3,                       !- Maximum Value for Optimum Start Time {hr}
    AdaptiveTemperatureGradient,  !- Control Algorithm
    3,                       !- Constant Temperature Gradient during Cooling {deltaC/hr}
    3,                       !- Constant Temperature Gradient during Heating {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Cooling {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Heating {deltaC/hr}
    2,                       !- Constant Start Time {hr}
    2;                       !- Number of Previous Days {days}
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    HotelSmallAssemblyHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:OptimumStart,  !- Availability Manager 1 Object Type
    Availability Manager Optimum Start 1,  !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,  !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    BaseSys5 OACtrl OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    BaseSys5 OACtrl OA System Availability Manager;  !- Availability Manager 1 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    BaseHWSystemTemp,        !- Schedule Name
    BaseHWSystem Supply Mixer Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
SetpointManager:MixedAir,
    BaseSys5 OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys5 SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys5 CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    BaseSys5 SupFan Outlet Node,  !- Fan Outlet Node Name
    BaseSys5 OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys5 CoilClg Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys5 SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys5 CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    BaseSys5 SupFan Outlet Node,  !- Fan Outlet Node Name
    BaseSys5 CoilClg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys5 CoilHtg Air Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys5 SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys5 CoilHtg Air Outlet Node,  !- Fan Inlet Node Name
    BaseSys5 SupFan Outlet Node,  !- Fan Outlet Node Name
    BaseSys5 CoilHtg Air Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:WARMEST ===========
SetpointManager:Warmest,
    Setpoint Manager Warmest 1,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys5,             !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    15.5555555555556,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    BaseSys5 SupFan Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPQRatio_fCFMRatio,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.84;                    !- Minimum Curve Output
Curve:Quadratic,
    CoilHtgHPEIRRatio_fCFMRatio,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPEIRRatio_fQFrac,!- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    CoilClgDXDblQRatio_fCFMRatio,  !- Name
    0.472786,                !- Coefficient1 Constant
    1.24334,                 !- Coefficient2 x
    -1.03871,                !- Coefficient3 x**2
    0.322578,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.47;                    !- Minimum Curve Output
Curve:Cubic,
    CoilClgDXDblEIRRatio_fCFMRatio,  !- Name
    1.00795,                 !- Coefficient1 Constant
    0.345441,                !- Coefficient2 x
    -0.692289,               !- Coefficient3 x**2
    0.338899,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Cubic,
    CoilClgDXEIRRatio_fQFrac,!- Name
    0,                       !- Coefficient1 Constant
    5.1091,                  !- Coefficient2 x
    -8.5515,                 !- Coefficient3 x**2
    4.4744,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.92,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    FanVSDGoodSpResetPwrRatio_fCFMRatio,  !- Name
    0.04076,                 !- Coefficient1 Constant
    0.088045,                !- Coefficient2 x
    -0.072926,               !- Coefficient3 x**2
    0.94374,                 !- Coefficient4 x**3
    0.342,                   !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.1,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    PumpVSDRstEPPwrRatio_fGPMRatio,  !- Name
    0.0273,                  !- Coefficient1 Constant
    -0.1317,                 !- Coefficient2 x
    0.6642,                  !- Coefficient3 x**2
    0.4445,                  !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.03,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPQRatio_fToadbSI,!- Name
    0.729009,                !- Coefficient1 Constant
    0.031928,                !- Coefficient2 x
    0.000136,                !- Coefficient3 x**2
    -9e-06,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.17,                    !- Minimum Curve Output
    1.05;                    !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPEIRRatio_fToadbSI,  !- Name
    1.21829,                 !- Coefficient1 Constant
    -0.036117,               !- Coefficient2 x
    0.00142,                 !- Coefficient3 x**2
    -2.7e-05,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.97,                    !- Minimum Curve Output
    3.18;                    !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========
Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 3,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 4,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 5,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 6,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 7,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 8,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 9,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 18,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 19,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 20,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 21,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 22,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 23,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 24,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 25,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 26,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 27,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 28,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 29,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 30,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 31,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 32,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 33,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    Fan On Off Power Curve 34,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 1,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 2,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 3,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 4,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    BlrHWCondBlrFIRRatio_fQRatioTewtSI,  !- Name
    1.19381,                 !- Coefficient1 Constant
    -0.110825,               !- Coefficient2 x
    0.039514,                !- Coefficient3 x**2
    -0.006371,               !- Coefficient4 y
    3.8e-05,                 !- Coefficient5 y**2
    0.00083,                 !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    71.1,                    !- Maximum Value of y
    0.93,                    !- Minimum Curve Output
    1.05;                    !- Maximum Curve Output
Curve:Biquadratic,
    BaseSys7or3b CoilHtg Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI 1_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI 1_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3 1_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3 1_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI 1_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI 1_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI 1_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-3 1_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3 1_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-3 1_IndependentVariable_1;  !- Independent Variable 2 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-4,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-6,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-7,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-8,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-9,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-10,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-11,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-12,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-13,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-14,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-15,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-16,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-17,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-18,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-19,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-20,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-21,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-22,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-23,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-24,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-25,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-26,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-27,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-28,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-29,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-30,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-31,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-32,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-33,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-34,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-35,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-36,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-37,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-38,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.911021,                !- Output Value 1
    1.16491,                 !- Output Value 2
    1.39688,                 !- N8
    0.777403,                !- N9
    1,                       !- N10
    1.2035,                  !- N11
    0.683095,                !- N12
    0.883486,                !- N13
    1.06682;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI 1,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI 1_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-2,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-2 1,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-3,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-3 1,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3 1_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    BLUE CANYON,             !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    1608.1248;               !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    BLUE CANYON  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    30.1,                    !- Maximum Dry-Bulb Temperature {C}
    7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    14.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83426.4,                 !- Barometric Pressure {Pa}
    2.8,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.294,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.566;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    BLUE CANYON  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    30.5,                    !- Maximum Dry-Bulb Temperature {C}
    7.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    15.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83426.4,                 !- Barometric Pressure {Pa}
    2.8,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.307,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.541;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    BLUE CANYON  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    29.6,                    !- Maximum Dry-Bulb Temperature {C}
    7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    16.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83426.4,                 !- Barometric Pressure {Pa}
    2.8,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.305,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.538;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    BLUE CANYON  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    20.4,                    !- Maximum Dry-Bulb Temperature {C}
    5.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    9.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83426.4,                 !- Barometric Pressure {Pa}
    2.8,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.268,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.612;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    BLUE CANYON  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    25.6,                    !- Maximum Dry-Bulb Temperature {C}
    6.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    11.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83426.4,                 !- Barometric Pressure {Pa}
    2.8,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.285,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.602;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    BLUE CANYON  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    29.4,                    !- Maximum Dry-Bulb Temperature {C}
    7.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    12.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83426.4,                 !- Barometric Pressure {Pa}
    2.8,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.299,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.563;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    BLUE CANYON Ann Htg 99.6% Condns DB,  !- Name
    2.0,                     !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    -6.1,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -6.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83426.4,                 !- Barometric Pressure {Pa}
    2.8,                     !- Wind Speed {m/s}
    60.0,                    !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_725845_BLUE-CANYON-NYACK-AP_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ16;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ16,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    5.89,                    !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    5.22,                    !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    5.28,                    !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    5.94,                    !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    5.89,                    !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    8.33,                    !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    10.44,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    11.94,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    11.67,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    10.44,                   !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    8.22,                    !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    6;                       !- Field 48
