    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    CRAC IT_Room_FloorG CoilClg Outlet Node,  !- Air Inlet Node Name
    CRAC IT_Room_FloorG SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    CRAC IT_Room_FloorM SupFan,  !- Name
    LabDataHVACAvail,        !- Availability Schedule Name
    0.53625,                     !- Fan Total Efficiency
    1388.53,                   !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.825,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    CRAC IT_Room_FloorM CoilClg Outlet Node,  !- Air Inlet Node Name
    CRAC IT_Room_FloorM SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    CRAC IT_Room_FloorT SupFan,  !- Name
    LabDataHVACAvail,        !- Availability Schedule Name
    0.53625,                     !- Fan Total Efficiency
    1388.53,                   !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.825,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    CRAC IT_Room_FloorT CoilClg Outlet Node,  !- Air Inlet Node Name
    CRAC IT_Room_FloorT SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========
! ==== Restrooms: indirectly conditioned (exhaust fan + transfer air from Storage). Exhaust 200 cfm per restroom ====
Fan:ZoneExhaust,
    Restroom_FloorG ExhFan,  !- Name
    LabOfficeHVACAvail,      !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.094389,                !- Maximum Flow Rate {m3/s}
    Restroom_FloorG ExhFan Inlet Node,  !- Air Inlet Node Name
    Restroom_FloorG ExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
Fan:ZoneExhaust,
    Restroom_FloorM ExhFan,  !- Name
    LabOfficeHVACAvail,      !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.094389,                !- Maximum Flow Rate {m3/s}
    Restroom_FloorM ExhFan Inlet Node,  !- Air Inlet Node Name
    Restroom_FloorM ExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
Fan:ZoneExhaust,
    Restroom_FloorT ExhFan,  !- Name
    LabOfficeHVACAvail,      !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.094389,                !- Maximum Flow Rate {m3/s}
    Restroom_FloorT ExhFan Inlet Node,  !- Air Inlet Node Name
    Restroom_FloorT ExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========
Coil:Cooling:DX:SingleSpeed,
    CRAC IT_Room_FloorG CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.08,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CRAC IT_Room_FloorG Mixed Air Node,  !- Air Inlet Node Name
    CRAC IT_Room_FloorG CoilClg Outlet Node,  !- Air Outlet Node Name
    LgDX_OpHC_CapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_OpHC_EIRFT,         !- Energy Input Ratio Function of Temperature Curve Name
    LgDX_OpHC_EIRFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_OpHC_PLR,           !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled;               !- Condenser Type
Coil:Cooling:DX:SingleSpeed,
    CRAC IT_Room_FloorM CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.08,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CRAC IT_Room_FloorM Mixed Air Node,  !- Air Inlet Node Name
    CRAC IT_Room_FloorM CoilClg Outlet Node,  !- Air Outlet Node Name
    LgDX_OpHC_CapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_OpHC_EIRFT,         !- Energy Input Ratio Function of Temperature Curve Name
    LgDX_OpHC_EIRFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_OpHC_PLR,           !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled;               !- Condenser Type
Coil:Cooling:DX:SingleSpeed,
    CRAC IT_Room_FloorT CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.08,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CRAC IT_Room_FloorT Mixed Air Node,  !- Air Inlet Node Name
    CRAC IT_Room_FloorT CoilClg Outlet Node,  !- Air Outlet Node Name
    LgDX_OpHC_CapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_OpHC_EIRFT,         !- Energy Input Ratio Function of Temperature Curve Name
    LgDX_OpHC_EIRFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_OpHC_PLR,           !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled;               !- Condenser Type
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========
Coil:Cooling:DX:TwoSpeed,
    Sys5 Lab FloorG CoilClg, !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3.3,        !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Sys5 Lab FloorG Mixed Air Node,  !- Air Inlet Node Name
    Sys5 Lab FloorG CoilClg Outlet Node,  !- Air Outlet Node Name
    LgDX_OpHC_CapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_OpHC_EIRFT,         !- Energy Input Ratio Function of Temperature Curve Name
    LgDX_OpHC_EIRFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_OpHC_PLR,           !- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,        !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_OpHC_CapFT,         !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_EIRFT,         !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25;                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
Coil:Cooling:DX:TwoSpeed,
    Sys5 Lab FloorM CoilClg, !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3.3,        !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Sys5 Lab FloorM Mixed Air Node,  !- Air Inlet Node Name
    Sys5 Lab FloorM CoilClg Outlet Node,  !- Air Outlet Node Name
    LgDX_OpHC_CapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_OpHC_EIRFT,         !- Energy Input Ratio Function of Temperature Curve Name
    LgDX_OpHC_EIRFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_OpHC_PLR,           !- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,        !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_OpHC_CapFT,         !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_EIRFT,         !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25;                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
Coil:Cooling:DX:TwoSpeed,
    Sys5 Lab FloorT CoilClg, !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3.3,        !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Sys5 Lab FloorT Mixed Air Node,  !- Air Inlet Node Name
    Sys5 Lab FloorT CoilClg Outlet Node,  !- Air Outlet Node Name
    LgDX_OpHC_CapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_OpHC_EIRFT,         !- Energy Input Ratio Function of Temperature Curve Name
    LgDX_OpHC_EIRFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_OpHC_PLR,           !- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,        !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_OpHC_CapFT,         !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_EIRFT,         !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25;                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
Coil:Cooling:DX:TwoSpeed,
    Sys5 Office FloorG CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3.42,        !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Sys5 Office FloorG Mixed Air Node,  !- Air Inlet Node Name
    Sys5 Office FloorG CoilClg Outlet Node,  !- Air Outlet Node Name
    LgDX_OpHC_CapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_OpHC_EIRFT,         !- Energy Input Ratio Function of Temperature Curve Name
    LgDX_OpHC_EIRFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_OpHC_PLR,           !- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.42,        !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_OpHC_CapFT,         !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_EIRFT,         !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25;                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
Coil:Cooling:DX:TwoSpeed,
    Sys5 Office FloorM CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3.83,        !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Sys5 Office FloorM Mixed Air Node,  !- Air Inlet Node Name
    Sys5 Office FloorM CoilClg Outlet Node,  !- Air Outlet Node Name
    LgDX_OpHC_CapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_OpHC_EIRFT,         !- Energy Input Ratio Function of Temperature Curve Name
    LgDX_OpHC_EIRFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_OpHC_PLR,           !- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.83,        !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_OpHC_CapFT,         !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_EIRFT,         !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25;                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
Coil:Cooling:DX:TwoSpeed,
    Sys5 Office FloorT CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3.42,        !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Sys5 Office FloorT Mixed Air Node,  !- Air Inlet Node Name
    Sys5 Office FloorT CoilClg Outlet Node,  !- Air Outlet Node Name
    LgDX_OpHC_CapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_OpHC_EIRFT,         !- Energy Input Ratio Function of Temperature Curve Name
    LgDX_OpHC_EIRFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_OpHC_PLR,           !- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.42,        !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_OpHC_CapFT,         !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    LgDX_OpHC_EIRFT,         !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25;                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========
Coil:Heating:Water,
    Lab_Core_FloorG RhtCoil, !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 1,  !- Water Inlet Node Name
    Lab_Core_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_Core_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Lab_Core_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lab_N_FloorG RhtCoil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 2,  !- Water Inlet Node Name
    Lab_N_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_N_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Lab_N_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lab_S_FloorG RhtCoil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 3,  !- Water Inlet Node Name
    Lab_S_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_S_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Lab_S_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Fuel,
    Sys5 Lab FloorG CoilHtg, !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys5 Lab FloorG CoilClg Outlet Node,!- Air Inlet Node Name
    Sys5 Lab FloorG CoilHtg Outlet Node,!- Air Outlet Node Name
    Sys5 Lab FloorG CoilHtg Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Water,
    Lab_Core_FloorM RhtCoil, !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 5,  !- Water Inlet Node Name
    Lab_Core_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_Core_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Lab_Core_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lab_N_FloorM RhtCoil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 6,  !- Water Inlet Node Name
    Lab_N_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_N_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Lab_N_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lab_W_FloorM RhtCoil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 7,  !- Water Inlet Node Name
    Lab_W_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_W_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Lab_W_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lab_E_FloorM RhtCoil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 8,  !- Water Inlet Node Name
    Lab_E_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_E_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Lab_E_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lab_S_FloorM RhtCoil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 9,  !- Water Inlet Node Name
    Lab_S_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_S_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Lab_S_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lab_FloorM RhtCoil,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 10,  !- Water Inlet Node Name
    Lab_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Lab_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Fuel,
    Sys5 Lab FloorM CoilHtg, !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys5 Lab FloorM CoilClg Outlet Node,!- Air Inlet Node Name
    Sys5 Lab FloorM CoilHtg Outlet Node,!- Air Outlet Node Name
    Sys5 Lab FloorM CoilHtg Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Water,
    Lab_Core_FloorT RhtCoil, !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 12,  !- Water Inlet Node Name
    Lab_Core_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_Core_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Lab_Core_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lab_N_FloorT RhtCoil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 13,  !- Water Inlet Node Name
    Lab_N_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_N_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Lab_N_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lab_S_FloorT RhtCoil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 14,  !- Water Inlet Node Name
    Lab_S_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_S_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Lab_S_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lab_FloorT RhtCoil,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    26376.399,               !- U-Factor Times Area Value {W/K}
    0.0001892706,            !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 15,  !- Water Inlet Node Name
    Lab_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lab_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Lab_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.555,               !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Fuel,
    Sys5 Lab FloorT CoilHtg, !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys5 Lab FloorT CoilClg Outlet Node,!- Air Inlet Node Name
    Sys5 Lab FloorT CoilHtg Outlet Node,!- Air Outlet Node Name
    Sys5 Lab FloorT CoilHtg Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Water,
    Enclosed_Office_W_FloorG RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 17,  !- Water Inlet Node Name
    Enclosed_Office_W_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Enclosed_Office_W_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Enclosed_Office_W_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Enclosed_Office_E_FloorG RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 18,  !- Water Inlet Node Name
    Enclosed_Office_E_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Enclosed_Office_E_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Enclosed_Office_E_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Conference_FloorG RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 19,  !- Water Inlet Node Name
    Conference_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Conference_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Conference_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lobby_FloorG RhtCoil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 20,  !- Water Inlet Node Name
    Lobby_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lobby_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Lobby_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Storage_FloorG RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 21,  !- Water Inlet Node Name
    Storage_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Storage_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Storage_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Mechanical_Electrical_FloorG RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 22,  !- Water Inlet Node Name
    Mechanical_Electrical_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Mechanical_Electrical_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Mechanical_Electrical_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BreakRoom_Kitchenette_FloorG RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 25,  !- Water Inlet Node Name
    BreakRoom_Kitchenette_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    BreakRoom_Kitchenette_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    BreakRoom_Kitchenette_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Stairway_FloorG RhtCoil, !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 26,  !- Water Inlet Node Name
    Stairway_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Stairway_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Stairway_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_W_FloorG RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 27,  !- Water Inlet Node Name
    Corridor_W_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_W_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_W_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_N_FloorG RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 28,  !- Water Inlet Node Name
    Corridor_N_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_N_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_N_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_E_FloorG RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 29,  !- Water Inlet Node Name
    Corridor_E_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_E_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_E_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_S_FloorG RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 30,  !- Water Inlet Node Name
    Corridor_S_FloorG RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_S_FloorG TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_S_FloorG TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Fuel,
    Sys5 Office FloorG CoilHtg,!- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys5 Office FloorG CoilClg Outlet Node,!- Air Inlet Node Name
    Sys5 Office FloorG CoilHtg Outlet Node,!- Air Outlet Node Name
    Sys5 Office FloorG CoilHtg Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Water,
    Storage_FloorM RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 32,  !- Water Inlet Node Name
    Storage_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Storage_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Storage_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Mechanical_Electrical_FloorM RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 33,  !- Water Inlet Node Name
    Mechanical_Electrical_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Mechanical_Electrical_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Mechanical_Electrical_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lounge_FloorM RhtCoil,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 36,  !- Water Inlet Node Name
    Lounge_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lounge_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Lounge_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BreakRoom_Kitchenette_FloorM RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 37,  !- Water Inlet Node Name
    BreakRoom_Kitchenette_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    BreakRoom_Kitchenette_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    BreakRoom_Kitchenette_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Stairway_FloorM RhtCoil, !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 38,  !- Water Inlet Node Name
    Stairway_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Stairway_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Stairway_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_W_FloorM RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 39,  !- Water Inlet Node Name
    Corridor_W_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_W_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_W_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_N_FloorM RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 40,  !- Water Inlet Node Name
    Corridor_N_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_N_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_N_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_E_FloorM RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 41,  !- Water Inlet Node Name
    Corridor_E_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_E_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_E_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_S_FloorM RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 42,  !- Water Inlet Node Name
    Corridor_S_FloorM RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_S_FloorM TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_S_FloorM TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Fuel,
    Sys5 Office FloorM CoilHtg,!- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys5 Office FloorM CoilClg Outlet Node,!- Air Inlet Node Name
    Sys5 Office FloorM CoilHtg Outlet Node,!- Air Outlet Node Name
    Sys5 Office FloorM CoilHtg Outlet Node;!- Temperature Setpoint Node Name
Coil:Heating:Water,
    Enclosed_Office_W_FloorT RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 44,  !- Water Inlet Node Name
    Enclosed_Office_W_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Enclosed_Office_W_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Enclosed_Office_W_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Enclosed_Office_E_FloorT RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 45,  !- Water Inlet Node Name
    Enclosed_Office_E_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Enclosed_Office_E_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Enclosed_Office_E_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Storage_FloorT RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 46,  !- Water Inlet Node Name
    Storage_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Storage_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Storage_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Mechanical_Electrical_FloorT RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 47,  !- Water Inlet Node Name
    Mechanical_Electrical_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Mechanical_Electrical_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Mechanical_Electrical_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Lounge_FloorT RhtCoil,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 50,  !- Water Inlet Node Name
    Lounge_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Lounge_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Lounge_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BreakRoom_Kitchenette_FloorT RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 51,  !- Water Inlet Node Name
    BreakRoom_Kitchenette_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    BreakRoom_Kitchenette_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    BreakRoom_Kitchenette_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Stairway_FloorT RhtCoil, !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 52,  !- Water Inlet Node Name
    Stairway_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Stairway_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Stairway_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_W_FloorT RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 53,  !- Water Inlet Node Name
    Corridor_W_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_W_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_W_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_N_FloorT RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 54,  !- Water Inlet Node Name
    Corridor_N_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_N_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_N_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_E_FloorT RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 55,  !- Water Inlet Node Name
    Corridor_E_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_E_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_E_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Corridor_S_FloorT RhtCoil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 56,  !- Water Inlet Node Name
    Corridor_S_FloorT RhtCoil Water Outlet Node,  !- Water Outlet Node Name
    Corridor_S_FloorT TU Damper Outlet,  !- Air Inlet Node Name
    Corridor_S_FloorT TU Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    7.11111111E+01,          !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    4.88888889E+01,          !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Fuel,
    Sys5 Office FloorT CoilHtg,!- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys5 Office FloorT CoilClg Outlet Node,!- Air Inlet Node Name
    Sys5 Office FloorT CoilHtg Outlet Node,!- Air Outlet Node Name
    Sys5 Office FloorT CoilHtg Outlet Node;!- Temperature Setpoint Node Name
!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========
CoilSystem:Cooling:DX,
    Sys5 Lab FloorG CoilClg, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Sys5 Lab FloorG Mixed Air Node,  !- DX Cooling Coil System Inlet Node Name
    Sys5 Lab FloorG CoilClg Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Sys5 Lab FloorG CoilClg Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Sys5 Lab FloorG CoilClg, !- Cooling Coil Name
    ,                        !- Dehumidification Control Type
    ,                        !- Run on Sensible Load
    ,                        !- Run on Latent Load
    Yes,                     !- Use Outdoor Air DX Cooling Coil
    2;                       !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}
CoilSystem:Cooling:DX,
    Sys5 Lab FloorM CoilClg, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Sys5 Lab FloorM Mixed Air Node,  !- DX Cooling Coil System Inlet Node Name
    Sys5 Lab FloorM CoilClg Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Sys5 Lab FloorM CoilClg Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Sys5 Lab FloorM CoilClg, !- Cooling Coil Name
    ,                        !- Dehumidification Control Type
    ,                        !- Run on Sensible Load
    ,                        !- Run on Latent Load
    Yes,                     !- Use Outdoor Air DX Cooling Coil
    2;                       !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}
CoilSystem:Cooling:DX,
    Sys5 Lab FloorT CoilClg, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Sys5 Lab FloorT Mixed Air Node,  !- DX Cooling Coil System Inlet Node Name
    Sys5 Lab FloorT CoilClg Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Sys5 Lab FloorT CoilClg Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Sys5 Lab FloorT CoilClg, !- Cooling Coil Name
    ,                        !- Dehumidification Control Type
    ,                        !- Run on Sensible Load
    ,                        !- Run on Latent Load
    Yes,                     !- Use Outdoor Air DX Cooling Coil
    2;                       !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}
CoilSystem:Cooling:DX,
    Sys5 Office FloorG CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Sys5 Office FloorG Mixed Air Node,  !- DX Cooling Coil System Inlet Node Name
    Sys5 Office FloorG CoilClg Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Sys5 Office FloorG CoilClg Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Sys5 Office FloorG CoilClg;  !- Cooling Coil Name
CoilSystem:Cooling:DX,
    Sys5 Office FloorM CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Sys5 Office FloorM Mixed Air Node,  !- DX Cooling Coil System Inlet Node Name
    Sys5 Office FloorM CoilClg Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Sys5 Office FloorM CoilClg Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Sys5 Office FloorM CoilClg;  !- Cooling Coil Name
CoilSystem:Cooling:DX,
    Sys5 Office FloorT CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Sys5 Office FloorT Mixed Air Node,  !- DX Cooling Coil System Inlet Node Name
    Sys5 Office FloorT CoilClg Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Sys5 Office FloorT CoilClg Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Sys5 Office FloorT CoilClg;  !- Cooling Coil Name
!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========
! Lab heat recovery: fume hood exhaust is recovered with a run-around coil (hood air cannot pass a plate
! or wheel), so the lab heat exchangers use a lower sensible effectiveness of 0.5.
HeatExchanger:AirToAir:SensibleAndLatent,
    Sys5 Lab FloorG HtRcvry, !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Sys5 Lab FloorG OA Node, !- Supply Air Inlet Node Name
    Sys5 Lab FloorG HtRcvry OA Outlet Node,  !- Supply Air Outlet Node Name
    Sys5 Lab FloorG Relief Stream Node,  !- Exhaust Air Inlet Node Name
    Sys5 Lab FloorG HtRcvry Exhaust Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout
HeatExchanger:AirToAir:SensibleAndLatent,
    Sys5 Lab FloorM HtRcvry, !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Sys5 Lab FloorM OA Node, !- Supply Air Inlet Node Name
    Sys5 Lab FloorM HtRcvry OA Outlet Node,  !- Supply Air Outlet Node Name
    Sys5 Lab FloorM Relief Stream Node,  !- Exhaust Air Inlet Node Name
    Sys5 Lab FloorM HtRcvry Exhaust Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout
HeatExchanger:AirToAir:SensibleAndLatent,
    Sys5 Lab FloorT HtRcvry, !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Sys5 Lab FloorT OA Node, !- Supply Air Inlet Node Name
    Sys5 Lab FloorT HtRcvry OA Outlet Node,  !- Supply Air Outlet Node Name
    Sys5 Lab FloorT Relief Stream Node,  !- Exhaust Air Inlet Node Name
    Sys5 Lab FloorT HtRcvry Exhaust Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout
HeatExchanger:AirToAir:SensibleAndLatent,
    Sys5 Office FloorG HtRcvry,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Sys5 Office FloorG OA Node,  !- Supply Air Inlet Node Name
    Sys5 Office FloorG HtRcvry OA Outlet Node,  !- Supply Air Outlet Node Name
    Sys5 Office FloorG Relief Stream Node,  !- Exhaust Air Inlet Node Name
    Sys5 Office FloorG HtRcvry Exhaust Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout
HeatExchanger:AirToAir:SensibleAndLatent,
    Sys5 Office FloorM HtRcvry,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Sys5 Office FloorM OA Node,  !- Supply Air Inlet Node Name
    Sys5 Office FloorM HtRcvry OA Outlet Node,  !- Supply Air Outlet Node Name
    Sys5 Office FloorM Relief Stream Node,  !- Exhaust Air Inlet Node Name
    Sys5 Office FloorM HtRcvry Exhaust Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout
HeatExchanger:AirToAir:SensibleAndLatent,
    Sys5 Office FloorT HtRcvry,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Sys5 Office FloorT OA Node,  !- Supply Air Inlet Node Name
    Sys5 Office FloorT HtRcvry OA Outlet Node,  !- Supply Air Outlet Node Name
    Sys5 Office FloorT Relief Stream Node,  !- Exhaust Air Inlet Node Name
    Sys5 Office FloorT HtRcvry Exhaust Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========
AirLoopHVAC:UnitarySystem,
    CRAC IT_Room_FloorG Unit,!- Name
    Load,                    !- Control Type
    IT_Room_FloorG,          !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    LabDataHVACAvail,        !- Availability Schedule Name
    CRAC IT_Room_FloorG Mixed Air Node,  !- Air Inlet Node Name
    CRAC IT_Room_FloorG SupFan Outlet Node,  !- Air Outlet Node Name
    Fan:VariableVolume,      !- Supply Fan Object Type
    CRAC IT_Room_FloorG SupFan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    ,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    CRAC IT_Room_FloorG CoilClg,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    18.33,                   !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    FractionOfAutosizedCoolingValue,  !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.67,                    !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    26.67;                   !- Maximum Supply Air Temperature {C}
AirLoopHVAC:UnitarySystem,
    CRAC IT_Room_FloorM Unit,!- Name
    Load,                    !- Control Type
    IT_Room_FloorM,          !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    LabDataHVACAvail,        !- Availability Schedule Name
    CRAC IT_Room_FloorM Mixed Air Node,  !- Air Inlet Node Name
    CRAC IT_Room_FloorM SupFan Outlet Node,  !- Air Outlet Node Name
    Fan:VariableVolume,      !- Supply Fan Object Type
    CRAC IT_Room_FloorM SupFan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    ,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    CRAC IT_Room_FloorM CoilClg,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    18.33,                   !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    FractionOfAutosizedCoolingValue,  !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.67,                    !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    26.67;                   !- Maximum Supply Air Temperature {C}
AirLoopHVAC:UnitarySystem,
    CRAC IT_Room_FloorT Unit,!- Name
    Load,                    !- Control Type
    IT_Room_FloorT,          !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    LabDataHVACAvail,        !- Availability Schedule Name
    CRAC IT_Room_FloorT Mixed Air Node,  !- Air Inlet Node Name
    CRAC IT_Room_FloorT SupFan Outlet Node,  !- Air Outlet Node Name
    Fan:VariableVolume,      !- Supply Fan Object Type
    CRAC IT_Room_FloorT SupFan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    ,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    CRAC IT_Room_FloorT CoilClg,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    18.33,                   !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    FractionOfAutosizedCoolingValue,  !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.67,                    !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    26.67;                   !- Maximum Supply Air Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
Controller:OutdoorAir,
    Sys5 Lab FloorG OACtrl,  !- Name
    Sys5 Lab FloorG Relief Stream Node,  !- Relief Air Outlet Node Name
    Sys5 Lab FloorG Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    Sys5 Lab FloorG Mixed Air Node,  !- Mixed Air Node Name
    Sys5 Lab FloorG OA Node, !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    LabHVACAvail,            !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    Always On Discrete,      !- Maximum Fraction of Outdoor Air Schedule Name
    Sys5 Lab FloorG Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Sys5 Lab FloorM OACtrl,  !- Name
    Sys5 Lab FloorM Relief Stream Node,  !- Relief Air Outlet Node Name
    Sys5 Lab FloorM Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    Sys5 Lab FloorM Mixed Air Node,  !- Mixed Air Node Name
    Sys5 Lab FloorM OA Node, !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    LabHVACAvail,            !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    Always On Discrete,      !- Maximum Fraction of Outdoor Air Schedule Name
    Sys5 Lab FloorM Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Sys5 Lab FloorT OACtrl,  !- Name
    Sys5 Lab FloorT Relief Stream Node,  !- Relief Air Outlet Node Name
    Sys5 Lab FloorT Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    Sys5 Lab FloorT Mixed Air Node,  !- Mixed Air Node Name
    Sys5 Lab FloorT OA Node, !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    LabHVACAvail,            !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    Always On Discrete,      !- Maximum Fraction of Outdoor Air Schedule Name
    Sys5 Lab FloorT Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Sys5 Office FloorG OACtrl,  !- Name
    Sys5 Office FloorG Relief Stream Node,  !- Relief Air Outlet Node Name
    Sys5 Office FloorG Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    Sys5 Office FloorG Mixed Air Node,  !- Mixed Air Node Name
    Sys5 Office FloorG OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    LabOfficeHVACAvail,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    LabOfficeHVACAvail,      !- Maximum Fraction of Outdoor Air Schedule Name
    Sys5 Office FloorG Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Sys5 Office FloorM OACtrl,  !- Name
    Sys5 Office FloorM Relief Stream Node,  !- Relief Air Outlet Node Name
    Sys5 Office FloorM Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    Sys5 Office FloorM Mixed Air Node,  !- Mixed Air Node Name
    Sys5 Office FloorM OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    LabOfficeHVACAvail,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    LabOfficeHVACAvail,      !- Maximum Fraction of Outdoor Air Schedule Name
    Sys5 Office FloorM Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Sys5 Office FloorT OACtrl,  !- Name
    Sys5 Office FloorT Relief Stream Node,  !- Relief Air Outlet Node Name
    Sys5 Office FloorT Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    Sys5 Office FloorT Mixed Air Node,  !- Mixed Air Node Name
    Sys5 Office FloorT OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    LabOfficeHVACAvail,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    LabOfficeHVACAvail,      !- Maximum Fraction of Outdoor Air Schedule Name
    Sys5 Office FloorT Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    CRAC IT_Room_FloorG OACtrl,  !- Name
    CRAC IT_Room_FloorG Relief Node,  !- Relief Air Outlet Node Name
    CRAC IT_Room_FloorG Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    CRAC IT_Room_FloorG Mixed Air Node,  !- Mixed Air Node Name
    CRAC IT_Room_FloorG OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    LabDataHVACAvail,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    LabDataHVACAvail,        !- Maximum Fraction of Outdoor Air Schedule Name
    CRAC IT_Room_FloorG Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    CRAC IT_Room_FloorM OACtrl,  !- Name
    CRAC IT_Room_FloorM Relief Node,  !- Relief Air Outlet Node Name
    CRAC IT_Room_FloorM Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    CRAC IT_Room_FloorM Mixed Air Node,  !- Mixed Air Node Name
    CRAC IT_Room_FloorM OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    LabDataHVACAvail,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    LabDataHVACAvail,        !- Maximum Fraction of Outdoor Air Schedule Name
    CRAC IT_Room_FloorM Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    CRAC IT_Room_FloorT OACtrl,  !- Name
    CRAC IT_Room_FloorT Relief Node,  !- Relief Air Outlet Node Name
    CRAC IT_Room_FloorT Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    CRAC IT_Room_FloorT Mixed Air Node,  !- Mixed Air Node Name
    CRAC IT_Room_FloorT OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    LabDataHVACAvail,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    LabDataHVACAvail,        !- Maximum Fraction of Outdoor Air Schedule Name
    CRAC IT_Room_FloorT Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
Controller:MechanicalVentilation,
    Sys5 Lab FloorG Mech Vent Controller,  !- Name
    LabHVACAvail,            !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lab_Core_FloorG,         !- Zone or ZoneList 1 Name
    DSOA_Lab_Core_FloorG,    !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Lab_N_FloorG,            !- Zone or ZoneList 2 Name
    DSOA_Lab_N_FloorG,       !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Lab_S_FloorG,            !- Zone or ZoneList 3 Name
    DSOA_Lab_S_FloorG;       !- Design Specification Outdoor Air Object Name 3
Controller:MechanicalVentilation,
    Sys5 Lab FloorM Mech Vent Controller,  !- Name
    LabHVACAvail,            !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lab_Core_FloorM,         !- Zone or ZoneList 1 Name
    DSOA_Lab_Core_FloorM,    !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Lab_N_FloorM,            !- Zone or ZoneList 2 Name
    DSOA_Lab_N_FloorM,       !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Lab_W_FloorM,            !- Zone or ZoneList 3 Name
    DSOA_Lab_W_FloorM,       !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    Lab_E_FloorM,            !- Zone or ZoneList 4 Name
    DSOA_Lab_E_FloorM,       !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    Lab_S_FloorM,            !- Zone or ZoneList 5 Name
    DSOA_Lab_S_FloorM,       !- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    Lab_FloorM,              !- Zone or ZoneList 6 Name
    DSOA_Lab_FloorM;         !- Design Specification Outdoor Air Object Name 6
Controller:MechanicalVentilation,
    Sys5 Lab FloorT Mech Vent Controller,  !- Name
    LabHVACAvail,            !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lab_Core_FloorT,         !- Zone or ZoneList 1 Name
    DSOA_Lab_Core_FloorT,    !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Lab_N_FloorT,            !- Zone or ZoneList 2 Name
    DSOA_Lab_N_FloorT,       !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Lab_S_FloorT,            !- Zone or ZoneList 3 Name
    DSOA_Lab_S_FloorT,       !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    Lab_FloorT,              !- Zone or ZoneList 4 Name
    DSOA_Lab_FloorT;         !- Design Specification Outdoor Air Object Name 4
Controller:MechanicalVentilation,
    Sys5 Office FloorG Mech Vent Controller,  !- Name
    LabOfficeHVACAvail,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Enclosed_Office_W_FloorG,!- Zone or ZoneList 1 Name
    DSOA_Enclosed_Office_W_FloorG,  !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Enclosed_Office_E_FloorG,!- Zone or ZoneList 2 Name
    DSOA_Enclosed_Office_E_FloorG,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Conference_FloorG,       !- Zone or ZoneList 3 Name
    DSOA_Conference_FloorG,  !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    Lobby_FloorG,            !- Zone or ZoneList 4 Name
    DSOA_Lobby_FloorG,       !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    Storage_FloorG,          !- Zone or ZoneList 5 Name
    DSOA_Storage_FloorG,     !- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    Mechanical_Electrical_FloorG,  !- Zone or ZoneList 6 Name
    DSOA_Mechanical_Electrical_FloorG,  !- Design Specification Outdoor Air Object Name 6
    ,                        !- Design Specification Zone Air Distribution Object Name 6
    BreakRoom_Kitchenette_FloorG,  !- Zone or ZoneList 7 Name
    DSOA_BreakRoom_Kitchenette_FloorG,  !- Design Specification Outdoor Air Object Name 7
    ,                        !- Design Specification Zone Air Distribution Object Name 7
    Stairway_FloorG,         !- Zone or ZoneList 8 Name
    DSOA_Stairway_FloorG,    !- Design Specification Outdoor Air Object Name 8
    ,                        !- Design Specification Zone Air Distribution Object Name 8
    Corridor_W_FloorG,       !- Zone or ZoneList 9 Name
    DSOA_Corridor_W_FloorG,  !- Design Specification Outdoor Air Object Name 9
    ,                        !- Design Specification Zone Air Distribution Object Name 9
    Corridor_N_FloorG,       !- Zone or ZoneList 10 Name
    DSOA_Corridor_N_FloorG,  !- Design Specification Outdoor Air Object Name 10
    ,                        !- Design Specification Zone Air Distribution Object Name 10
    Corridor_E_FloorG,       !- Zone or ZoneList 11 Name
    DSOA_Corridor_E_FloorG,  !- Design Specification Outdoor Air Object Name 11
    ,                        !- Design Specification Zone Air Distribution Object Name 11
    Corridor_S_FloorG,       !- Zone or ZoneList 12 Name
    DSOA_Corridor_S_FloorG;  !- Design Specification Outdoor Air Object Name 12
Controller:MechanicalVentilation,
    Sys5 Office FloorM Mech Vent Controller,  !- Name
    LabOfficeHVACAvail,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Storage_FloorM,          !- Zone or ZoneList 1 Name
    DSOA_Storage_FloorM,     !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Mechanical_Electrical_FloorM,  !- Zone or ZoneList 2 Name
    DSOA_Mechanical_Electrical_FloorM,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Lounge_FloorM,           !- Zone or ZoneList 3 Name
    DSOA_Lounge_FloorM,      !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    BreakRoom_Kitchenette_FloorM,  !- Zone or ZoneList 4 Name
    DSOA_BreakRoom_Kitchenette_FloorM,  !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    Stairway_FloorM,         !- Zone or ZoneList 5 Name
    DSOA_Stairway_FloorM,    !- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    Corridor_W_FloorM,       !- Zone or ZoneList 6 Name
    DSOA_Corridor_W_FloorM,  !- Design Specification Outdoor Air Object Name 6
    ,                        !- Design Specification Zone Air Distribution Object Name 6
    Corridor_N_FloorM,       !- Zone or ZoneList 7 Name
    DSOA_Corridor_N_FloorM,  !- Design Specification Outdoor Air Object Name 7
    ,                        !- Design Specification Zone Air Distribution Object Name 7
    Corridor_E_FloorM,       !- Zone or ZoneList 8 Name
    DSOA_Corridor_E_FloorM,  !- Design Specification Outdoor Air Object Name 8
    ,                        !- Design Specification Zone Air Distribution Object Name 8
    Corridor_S_FloorM,       !- Zone or ZoneList 9 Name
    DSOA_Corridor_S_FloorM;  !- Design Specification Outdoor Air Object Name 9
Controller:MechanicalVentilation,
    Sys5 Office FloorT Mech Vent Controller,  !- Name
    LabOfficeHVACAvail,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Enclosed_Office_W_FloorT,!- Zone or ZoneList 1 Name
    DSOA_Enclosed_Office_W_FloorT,  !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Enclosed_Office_E_FloorT,!- Zone or ZoneList 2 Name
    DSOA_Enclosed_Office_E_FloorT,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Storage_FloorT,          !- Zone or ZoneList 3 Name
    DSOA_Storage_FloorT,     !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    Mechanical_Electrical_FloorT,  !- Zone or ZoneList 4 Name
    DSOA_Mechanical_Electrical_FloorT,  !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    Lounge_FloorT,           !- Zone or ZoneList 5 Name
    DSOA_Lounge_FloorT,      !- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    BreakRoom_Kitchenette_FloorT,  !- Zone or ZoneList 6 Name
    DSOA_BreakRoom_Kitchenette_FloorT,  !- Design Specification Outdoor Air Object Name 6
    ,                        !- Design Specification Zone Air Distribution Object Name 6
    Stairway_FloorT,         !- Zone or ZoneList 7 Name
    DSOA_Stairway_FloorT,    !- Design Specification Outdoor Air Object Name 7
    ,                        !- Design Specification Zone Air Distribution Object Name 7
    Corridor_W_FloorT,       !- Zone or ZoneList 8 Name
    DSOA_Corridor_W_FloorT,  !- Design Specification Outdoor Air Object Name 8
    ,                        !- Design Specification Zone Air Distribution Object Name 8
    Corridor_N_FloorT,       !- Zone or ZoneList 9 Name
    DSOA_Corridor_N_FloorT,  !- Design Specification Outdoor Air Object Name 9
    ,                        !- Design Specification Zone Air Distribution Object Name 9
    Corridor_E_FloorT,       !- Zone or ZoneList 10 Name
    DSOA_Corridor_E_FloorT,  !- Design Specification Outdoor Air Object Name 10
    ,                        !- Design Specification Zone Air Distribution Object Name 10
    Corridor_S_FloorT,       !- Zone or ZoneList 11 Name
    DSOA_Corridor_S_FloorT;  !- Design Specification Outdoor Air Object Name 11
Controller:MechanicalVentilation,
    CRAC IT_Room_FloorG Mech Vent Controller,  !- Name
    LabDataHVACAvail,        !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    IT_Room_FloorG,          !- Zone or ZoneList 1 Name
    DSOA_IT_Room_FloorG,     !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    CRAC IT_Room_FloorM Mech Vent Controller,  !- Name
    LabDataHVACAvail,        !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    IT_Room_FloorM,          !- Zone or ZoneList 1 Name
    DSOA_IT_Room_FloorM,     !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    CRAC IT_Room_FloorT Mech Vent Controller,  !- Name
    LabDataHVACAvail,        !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    IT_Room_FloorT,          !- Zone or ZoneList 1 Name
    DSOA_IT_Room_FloorT,     !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
AirLoopHVAC:ControllerList,
    Sys5 Lab FloorG OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys5 Lab FloorG OACtrl;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys5 Lab FloorM OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys5 Lab FloorM OACtrl;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys5 Lab FloorT OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys5 Lab FloorT OACtrl;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys5 Office FloorG OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys5 Office FloorG OACtrl;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys5 Office FloorM OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys5 Office FloorM OACtrl;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys5 Office FloorT OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys5 Office FloorT OACtrl;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    CRAC IT_Room_FloorG OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CRAC IT_Room_FloorG OACtrl;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    CRAC IT_Room_FloorM OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CRAC IT_Room_FloorM OACtrl;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    CRAC IT_Room_FloorT OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CRAC IT_Room_FloorT OACtrl;  !- Controller 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
AirLoopHVAC,
    Sys5 Lab FloorG,         !- Name
    ,                        !- Controller List Name
    Sys5 Lab FloorG Availability Manager List,!- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys5 Lab FloorG Supply Branches,!- Branch List Name
    ,                        !- Connector List Name
    Sys5 Lab FloorG Supply Side (Return Air) Inlet Node,!- Supply Side Inlet Node Name
    Sys5 Lab FloorG Zone Mixer Outlet Node,!- Demand Side Outlet Node Name
    Sys5 Lab FloorG Demand Inlet Nodes,!- Demand Side Inlet Node Names
    Sys5 Lab FloorG Supply Outlet Nodes,!- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Sys5 Lab FloorM,         !- Name
    ,                        !- Controller List Name
    Sys5 Lab FloorM Availability Manager List,!- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys5 Lab FloorM Supply Branches,!- Branch List Name
    ,                        !- Connector List Name
    Sys5 Lab FloorM Supply Side (Return Air) Inlet Node,!- Supply Side Inlet Node Name
    Sys5 Lab FloorM Zone Mixer Outlet Node,!- Demand Side Outlet Node Name
    Sys5 Lab FloorM Demand Inlet Nodes,!- Demand Side Inlet Node Names
    Sys5 Lab FloorM Supply Outlet Nodes,!- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Sys5 Lab FloorT,         !- Name
    ,                        !- Controller List Name
    Sys5 Lab FloorT Availability Manager List,!- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys5 Lab FloorT Supply Branches,!- Branch List Name
    ,                        !- Connector List Name
    Sys5 Lab FloorT Supply Side (Return Air) Inlet Node,!- Supply Side Inlet Node Name
    Sys5 Lab FloorT Zone Mixer Outlet Node,!- Demand Side Outlet Node Name
    Sys5 Lab FloorT Demand Inlet Nodes,!- Demand Side Inlet Node Names
    Sys5 Lab FloorT Supply Outlet Nodes,!- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Sys5 Office FloorG,      !- Name
    ,                        !- Controller List Name
    Sys5 Office FloorG Availability Manager List,!- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys5 Office FloorG Supply Branches,!- Branch List Name
    ,                        !- Connector List Name
    Sys5 Office FloorG Supply Side (Return Air) Inlet Node,!- Supply Side Inlet Node Name
    Sys5 Office FloorG Zone Mixer Outlet Node,!- Demand Side Outlet Node Name
    Sys5 Office FloorG Demand Inlet Nodes,!- Demand Side Inlet Node Names
    Sys5 Office FloorG Supply Outlet Nodes,!- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Sys5 Office FloorM,      !- Name
    ,                        !- Controller List Name
    Sys5 Office FloorM Availability Manager List,!- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys5 Office FloorM Supply Branches,!- Branch List Name
    ,                        !- Connector List Name
    Sys5 Office FloorM Supply Side (Return Air) Inlet Node,!- Supply Side Inlet Node Name
    Sys5 Office FloorM Zone Mixer Outlet Node,!- Demand Side Outlet Node Name
    Sys5 Office FloorM Demand Inlet Nodes,!- Demand Side Inlet Node Names
    Sys5 Office FloorM Supply Outlet Nodes,!- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Sys5 Office FloorT,      !- Name
    ,                        !- Controller List Name
    Sys5 Office FloorT Availability Manager List,!- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys5 Office FloorT Supply Branches,!- Branch List Name
    ,                        !- Connector List Name
    Sys5 Office FloorT Supply Side (Return Air) Inlet Node,!- Supply Side Inlet Node Name
    Sys5 Office FloorT Zone Mixer Outlet Node,!- Demand Side Outlet Node Name
    Sys5 Office FloorT Demand Inlet Nodes,!- Demand Side Inlet Node Names
    Sys5 Office FloorT Supply Outlet Nodes,!- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    CRAC IT_Room_FloorG,     !- Name
    ,                        !- Controller List Name
    CRAC IT_Room_FloorG Availability Manager List,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    CRAC IT_Room_FloorG Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    CRAC IT_Room_FloorG Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    CRAC IT_Room_FloorG Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    CRAC IT_Room_FloorG Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    CRAC IT_Room_FloorG Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    CRAC IT_Room_FloorM,     !- Name
    ,                        !- Controller List Name
    CRAC IT_Room_FloorM Availability Manager List,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    CRAC IT_Room_FloorM Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    CRAC IT_Room_FloorM Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    CRAC IT_Room_FloorM Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    CRAC IT_Room_FloorM Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    CRAC IT_Room_FloorM Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    CRAC IT_Room_FloorT,     !- Name
    ,                        !- Controller List Name
    CRAC IT_Room_FloorT Availability Manager List,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    CRAC IT_Room_FloorT Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    CRAC IT_Room_FloorT Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    CRAC IT_Room_FloorT Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    CRAC IT_Room_FloorT Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    CRAC IT_Room_FloorT Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys5 Lab FloorG OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Sys5 Lab FloorG HtRcvry, !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    Sys5 Lab FloorG OA Mixer,!- Component 2 Name
    Fan:VariableVolume,      !- Component 3 Object Type
    Sys5 Lab FloorG Exhaust Fan;  !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys5 Lab FloorM OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Sys5 Lab FloorM HtRcvry, !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    Sys5 Lab FloorM OA Mixer,!- Component 2 Name
    Fan:VariableVolume,      !- Component 3 Object Type
    Sys5 Lab FloorM Exhaust Fan;  !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys5 Lab FloorT OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Sys5 Lab FloorT HtRcvry, !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    Sys5 Lab FloorT OA Mixer,!- Component 2 Name
    Fan:VariableVolume,      !- Component 3 Object Type
    Sys5 Lab FloorT Exhaust Fan;  !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys5 Office FloorG OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Sys5 Office FloorG HtRcvry,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    Sys5 Office FloorG OA Mixer,  !- Component 2 Name
    Fan:VariableVolume,      !- Component 3 Object Type
    Sys5 Office FloorG Exhaust Fan;  !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys5 Office FloorM OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Sys5 Office FloorM HtRcvry,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    Sys5 Office FloorM OA Mixer,  !- Component 2 Name
    Fan:VariableVolume,      !- Component 3 Object Type
    Sys5 Office FloorM Exhaust Fan;  !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys5 Office FloorT OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Sys5 Office FloorT HtRcvry,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    Sys5 Office FloorT OA Mixer,  !- Component 2 Name
    Fan:VariableVolume,      !- Component 3 Object Type
    Sys5 Office FloorT Exhaust Fan;  !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CRAC IT_Room_FloorG OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CRAC IT_Room_FloorG OA Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CRAC IT_Room_FloorM OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CRAC IT_Room_FloorM OA Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CRAC IT_Room_FloorT OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CRAC IT_Room_FloorT OA Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
AirLoopHVAC:OutdoorAirSystem,
    Sys5 Lab FloorG OA System,  !- Name
    Sys5 Lab FloorG OA System Controller List,  !- Controller List Name
    Sys5 Lab FloorG OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys5 Lab FloorM OA System,  !- Name
    Sys5 Lab FloorM OA System Controller List,  !- Controller List Name
    Sys5 Lab FloorM OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys5 Lab FloorT OA System,  !- Name
    Sys5 Lab FloorT OA System Controller List,  !- Controller List Name
    Sys5 Lab FloorT OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys5 Office FloorG OA System,  !- Name
    Sys5 Office FloorG OA System Controller List,  !- Controller List Name
    Sys5 Office FloorG OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys5 Office FloorM OA System,  !- Name
    Sys5 Office FloorM OA System Controller List,  !- Controller List Name
    Sys5 Office FloorM OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys5 Office FloorT OA System,  !- Name
    Sys5 Office FloorT OA System Controller List,  !- Controller List Name
    Sys5 Office FloorT OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    CRAC IT_Room_FloorG OA System,  !- Name
    CRAC IT_Room_FloorG OA System Controller List,  !- Controller List Name
    CRAC IT_Room_FloorG OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    CRAC IT_Room_FloorM OA System,  !- Name
    CRAC IT_Room_FloorM OA System Controller List,  !- Controller List Name
    CRAC IT_Room_FloorM OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    CRAC IT_Room_FloorT OA System,  !- Name
    CRAC IT_Room_FloorT OA System Controller List,  !- Controller List Name
    CRAC IT_Room_FloorT OA System Equipment List;  !- Outdoor Air Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
OutdoorAir:Mixer,
    Sys5 Lab FloorG OA Mixer,!- Name
    Sys5 Lab FloorG Mixed Air Node,  !- Mixed Air Node Name
    Sys5 Lab FloorG HtRcvry OA Outlet Node,  !- Outdoor Air Stream Node Name
    Sys5 Lab FloorG Relief Stream Node,  !- Relief Air Stream Node Name
    Sys5 Lab FloorG Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys5 Lab FloorM OA Mixer,!- Name
    Sys5 Lab FloorM Mixed Air Node,  !- Mixed Air Node Name
    Sys5 Lab FloorM HtRcvry OA Outlet Node,  !- Outdoor Air Stream Node Name
    Sys5 Lab FloorM Relief Stream Node,  !- Relief Air Stream Node Name
    Sys5 Lab FloorM Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys5 Lab FloorT OA Mixer,!- Name
    Sys5 Lab FloorT Mixed Air Node,  !- Mixed Air Node Name
    Sys5 Lab FloorT HtRcvry OA Outlet Node,  !- Outdoor Air Stream Node Name
    Sys5 Lab FloorT Relief Stream Node,  !- Relief Air Stream Node Name
    Sys5 Lab FloorT Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys5 Office FloorG OA Mixer,  !- Name
    Sys5 Office FloorG Mixed Air Node,  !- Mixed Air Node Name
    Sys5 Office FloorG HtRcvry OA Outlet Node,  !- Outdoor Air Stream Node Name
    Sys5 Office FloorG Relief Stream Node,  !- Relief Air Stream Node Name
    Sys5 Office FloorG Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys5 Office FloorM OA Mixer,  !- Name
    Sys5 Office FloorM Mixed Air Node,  !- Mixed Air Node Name
    Sys5 Office FloorM HtRcvry OA Outlet Node,  !- Outdoor Air Stream Node Name
    Sys5 Office FloorM Relief Stream Node,  !- Relief Air Stream Node Name
    Sys5 Office FloorM Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys5 Office FloorT OA Mixer,  !- Name
    Sys5 Office FloorT Mixed Air Node,  !- Mixed Air Node Name
    Sys5 Office FloorT HtRcvry OA Outlet Node,  !- Outdoor Air Stream Node Name
    Sys5 Office FloorT Relief Stream Node,  !- Relief Air Stream Node Name
    Sys5 Office FloorT Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    CRAC IT_Room_FloorG OA Mixer,  !- Name
    CRAC IT_Room_FloorG Mixed Air Node,  !- Mixed Air Node Name
    CRAC IT_Room_FloorG OA Node,  !- Outdoor Air Stream Node Name
    CRAC IT_Room_FloorG Relief Node,  !- Relief Air Stream Node Name
    CRAC IT_Room_FloorG Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    CRAC IT_Room_FloorM OA Mixer,  !- Name
    CRAC IT_Room_FloorM Mixed Air Node,  !- Mixed Air Node Name
    CRAC IT_Room_FloorM OA Node,  !- Outdoor Air Stream Node Name
    CRAC IT_Room_FloorM Relief Node,  !- Relief Air Stream Node Name
    CRAC IT_Room_FloorM Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    CRAC IT_Room_FloorT OA Mixer,  !- Name
    CRAC IT_Room_FloorT Mixed Air Node,  !- Mixed Air Node Name
    CRAC IT_Room_FloorT OA Node,  !- Outdoor Air Stream Node Name
    CRAC IT_Room_FloorT Relief Node,  !- Relief Air Stream Node Name
    CRAC IT_Room_FloorT Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
AirLoopHVAC:ZoneSplitter,
    Sys5 Lab FloorG Zone Splitter,  !- Name
    Sys5 Lab FloorG Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    Sys5 Lab FloorG Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    Sys5 Lab FloorG Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    Sys5 Lab FloorG Zone Splitter Outlet Node 3;  !- Outlet 3 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys5 Lab FloorM Zone Splitter,  !- Name
    Sys5 Lab FloorM Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    Sys5 Lab FloorM Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    Sys5 Lab FloorM Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    Sys5 Lab FloorM Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    Sys5 Lab FloorM Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    Sys5 Lab FloorM Zone Splitter Outlet Node 5,  !- Outlet 5 Node Name
    Sys5 Lab FloorM Zone Splitter Outlet Node 6;  !- Outlet 6 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys5 Lab FloorT Zone Splitter,  !- Name
    Sys5 Lab FloorT Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    Sys5 Lab FloorT Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    Sys5 Lab FloorT Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    Sys5 Lab FloorT Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    Sys5 Lab FloorT Zone Splitter Outlet Node 4;  !- Outlet 4 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys5 Office FloorG Zone Splitter,  !- Name
    Sys5 Office FloorG Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 5,  !- Outlet 5 Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 6,  !- Outlet 6 Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 9,  !- Outlet 7 Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 10,  !- Outlet 8 Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 11,  !- Outlet 9 Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 12,  !- Outlet 10 Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 13,  !- Outlet 11 Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 14;  !- Outlet 12 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys5 Office FloorM Zone Splitter,  !- Name
    Sys5 Office FloorM Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 5,  !- Outlet 3 Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 6,  !- Outlet 4 Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 7,  !- Outlet 5 Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 8,  !- Outlet 6 Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 9,  !- Outlet 7 Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 10,  !- Outlet 8 Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 11;  !- Outlet 9 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys5 Office FloorT Zone Splitter,  !- Name
    Sys5 Office FloorT Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 7,  !- Outlet 5 Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 8,  !- Outlet 6 Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 9,  !- Outlet 7 Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 10,  !- Outlet 8 Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 11,  !- Outlet 9 Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 12,  !- Outlet 10 Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 13;  !- Outlet 11 Node Name
AirLoopHVAC:ZoneSplitter,
    CRAC IT_Room_FloorG Zone Splitter,  !- Name
    CRAC IT_Room_FloorG Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    CRAC IT_Room_FloorG Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    CRAC IT_Room_FloorM Zone Splitter,  !- Name
    CRAC IT_Room_FloorM Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    CRAC IT_Room_FloorM Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    CRAC IT_Room_FloorT Zone Splitter,  !- Name
    CRAC IT_Room_FloorT Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    CRAC IT_Room_FloorT Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
AirLoopHVAC:SupplyPath,
    Sys5 Lab FloorG Supply Path,  !- Name
    Sys5 Lab FloorG Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys5 Lab FloorG Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys5 Lab FloorM Supply Path,  !- Name
    Sys5 Lab FloorM Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys5 Lab FloorM Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys5 Lab FloorT Supply Path,  !- Name
    Sys5 Lab FloorT Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys5 Lab FloorT Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys5 Office FloorG Supply Path,  !- Name
    Sys5 Office FloorG Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys5 Office FloorG Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys5 Office FloorM Supply Path,  !- Name
    Sys5 Office FloorM Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys5 Office FloorM Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys5 Office FloorT Supply Path,  !- Name
    Sys5 Office FloorT Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys5 Office FloorT Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    CRAC IT_Room_FloorG Supply Path,  !- Name
    CRAC IT_Room_FloorG Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CRAC IT_Room_FloorG Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    CRAC IT_Room_FloorM Supply Path,  !- Name
    CRAC IT_Room_FloorM Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CRAC IT_Room_FloorM Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    CRAC IT_Room_FloorT Supply Path,  !- Name
    CRAC IT_Room_FloorT Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CRAC IT_Room_FloorT Zone Splitter;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
AirLoopHVAC:ZoneMixer,
    Sys5 Lab FloorG Zone Mixer,  !- Name
    Sys5 Lab FloorG Zone Mixer Outlet Node,  !- Outlet Node Name
    Lab_Core_FloorG Return Air Node,  !- Inlet 1 Node Name
    Lab_N_FloorG Return Air Node,  !- Inlet 2 Node Name
    Lab_S_FloorG Return Air Node;  !- Inlet 3 Node Name
AirLoopHVAC:ZoneMixer,
    Sys5 Lab FloorM Zone Mixer,  !- Name
    Sys5 Lab FloorM Zone Mixer Outlet Node,  !- Outlet Node Name
    Lab_Core_FloorM Return Air Node,  !- Inlet 1 Node Name
    Lab_N_FloorM Return Air Node,  !- Inlet 2 Node Name
    Lab_W_FloorM Return Air Node,  !- Inlet 3 Node Name
    Lab_E_FloorM Return Air Node,  !- Inlet 4 Node Name
    Lab_S_FloorM Return Air Node,  !- Inlet 5 Node Name
    Lab_FloorM Return Air Node;  !- Inlet 6 Node Name
AirLoopHVAC:ZoneMixer,
    Sys5 Lab FloorT Zone Mixer,  !- Name
    Sys5 Lab FloorT Zone Mixer Outlet Node,  !- Outlet Node Name
    Lab_Core_FloorT Return Air Node,  !- Inlet 1 Node Name
    Lab_N_FloorT Return Air Node,  !- Inlet 2 Node Name
    Lab_S_FloorT Return Air Node,  !- Inlet 3 Node Name
    Lab_FloorT Return Air Node;  !- Inlet 4 Node Name
AirLoopHVAC:ZoneMixer,
    Sys5 Office FloorG Zone Mixer,  !- Name
    Sys5 Office FloorG Zone Mixer Outlet Node,  !- Outlet Node Name
    Enclosed_Office_W_FloorG Return Air Node,  !- Inlet 1 Node Name
    Enclosed_Office_E_FloorG Return Air Node,  !- Inlet 2 Node Name
    Conference_FloorG Return Air Node,  !- Inlet 3 Node Name
    Lobby_FloorG Return Air Node,  !- Inlet 4 Node Name
    Storage_FloorG Return Air Node,  !- Inlet 5 Node Name
    Mechanical_Electrical_FloorG Return Air Node,  !- Inlet 6 Node Name
    BreakRoom_Kitchenette_FloorG Return Air Node,  !- Inlet 7 Node Name
    Stairway_FloorG Return Air Node,  !- Inlet 8 Node Name
    Corridor_W_FloorG Return Air Node,  !- Inlet 9 Node Name
    Corridor_N_FloorG Return Air Node,  !- Inlet 10 Node Name
    Corridor_E_FloorG Return Air Node,  !- Inlet 11 Node Name
    Corridor_S_FloorG Return Air Node;  !- Inlet 12 Node Name
AirLoopHVAC:ZoneMixer,
    Sys5 Office FloorM Zone Mixer,  !- Name
    Sys5 Office FloorM Zone Mixer Outlet Node,  !- Outlet Node Name
    Storage_FloorM Return Air Node,  !- Inlet 1 Node Name
    Mechanical_Electrical_FloorM Return Air Node,  !- Inlet 2 Node Name
    Lounge_FloorM Return Air Node,  !- Inlet 3 Node Name
    BreakRoom_Kitchenette_FloorM Return Air Node,  !- Inlet 4 Node Name
    Stairway_FloorM Return Air Node,  !- Inlet 5 Node Name
    Corridor_W_FloorM Return Air Node,  !- Inlet 6 Node Name
    Corridor_N_FloorM Return Air Node,  !- Inlet 7 Node Name
    Corridor_E_FloorM Return Air Node,  !- Inlet 8 Node Name
    Corridor_S_FloorM Return Air Node;  !- Inlet 9 Node Name
AirLoopHVAC:ZoneMixer,
    Sys5 Office FloorT Zone Mixer,  !- Name
    Sys5 Office FloorT Zone Mixer Outlet Node,  !- Outlet Node Name
    Enclosed_Office_W_FloorT Return Air Node,  !- Inlet 1 Node Name
    Enclosed_Office_E_FloorT Return Air Node,  !- Inlet 2 Node Name
    Storage_FloorT Return Air Node,  !- Inlet 3 Node Name
    Mechanical_Electrical_FloorT Return Air Node,  !- Inlet 4 Node Name
    Lounge_FloorT Return Air Node,  !- Inlet 5 Node Name
    BreakRoom_Kitchenette_FloorT Return Air Node,  !- Inlet 6 Node Name
    Stairway_FloorT Return Air Node,  !- Inlet 7 Node Name
    Corridor_W_FloorT Return Air Node,  !- Inlet 8 Node Name
    Corridor_N_FloorT Return Air Node,  !- Inlet 9 Node Name
    Corridor_E_FloorT Return Air Node,  !- Inlet 10 Node Name
    Corridor_S_FloorT Return Air Node;  !- Inlet 11 Node Name
AirLoopHVAC:ZoneMixer,
    CRAC IT_Room_FloorG Zone Mixer,  !- Name
    CRAC IT_Room_FloorG Zone Mixer Outlet Node,  !- Outlet Node Name
    IT_Room_FloorG Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    CRAC IT_Room_FloorM Zone Mixer,  !- Name
    CRAC IT_Room_FloorM Zone Mixer Outlet Node,  !- Outlet Node Name
    IT_Room_FloorM Return Air Node;  !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    CRAC IT_Room_FloorT Zone Mixer,  !- Name
    CRAC IT_Room_FloorT Zone Mixer Outlet Node,  !- Outlet Node Name
    IT_Room_FloorT Return Air Node;  !- Inlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
AirLoopHVAC:ReturnPath,
    Sys5 Lab FloorG Return Path,  !- Name
    Sys5 Lab FloorG Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys5 Lab FloorG Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys5 Lab FloorM Return Path,  !- Name
    Sys5 Lab FloorM Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys5 Lab FloorM Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys5 Lab FloorT Return Path,  !- Name
    Sys5 Lab FloorT Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys5 Lab FloorT Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys5 Office FloorG Return Path,  !- Name
    Sys5 Office FloorG Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys5 Office FloorG Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys5 Office FloorM Return Path,  !- Name
    Sys5 Office FloorM Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys5 Office FloorM Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys5 Office FloorT Return Path,  !- Name
    Sys5 Office FloorT Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys5 Office FloorT Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    CRAC IT_Room_FloorG Return Path,  !- Name
    CRAC IT_Room_FloorG Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CRAC IT_Room_FloorG Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    CRAC IT_Room_FloorM Return Path,  !- Name
    CRAC IT_Room_FloorM Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CRAC IT_Room_FloorM Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    CRAC IT_Room_FloorT Return Path,  !- Name
    CRAC IT_Room_FloorT Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CRAC IT_Room_FloorT Zone Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    BaseHWSystem Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem Supply Inlet Pipe,  !- Component 1 Name
    BaseHWSystem Supply Inlet Node,  !- Component 1 Inlet Node Name
    BaseHWSystem Supply Inlet Pipe Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Base HW Pump,            !- Component 1 Name
    BaseHWSystem Supply Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    Base HW Pump Outlet Node,!- Component 1 Outlet Node Name
    Boiler:HotWater,         !- Component 2 Object Type
    Base Blr,                !- Component 2 Name
    Base HW Pump Outlet Node,!- Component 2 Inlet Node Name
    Base Blr Outlet Node;    !- Component 2 Outlet Node Name
Branch,
    BaseHWSystem Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Base HW Pump-2,          !- Component 1 Name
    BaseHWSystem Supply Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    Base HW Pump-2 Outlet Node,  !- Component 1 Outlet Node Name
    Boiler:HotWater,         !- Component 2 Object Type
    Base Blr-2,              !- Component 2 Name
    Base HW Pump-2 Outlet Node,  !- Component 2 Inlet Node Name
    Base Blr-2 Outlet Node;  !- Component 2 Outlet Node Name
Branch,
    BaseHWSystem Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem Supply Outlet Pipe,  !- Component 1 Name
    BaseHWSystem Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    BaseHWSystem Supply Mixer Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem Demand Inlet Pipe,  !- Component 1 Name
    BaseHWSystem Demand Inlet Node,  !- Component 1 Inlet Node Name
    BaseHWSystem Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem Demand Bypass Pipe,  !- Component 1 Name
    BaseHWSystem Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    BaseHWSystem Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem Demand Outlet Pipe,  !- Component 1 Name
    BaseHWSystem Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    BaseHWSystem Demand Mixer Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_Core_FloorG RhtCoil, !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    Lab_Core_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_N_FloorG RhtCoil,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    Lab_N_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_S_FloorG RhtCoil,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 3,  !- Component 1 Inlet Node Name
    Lab_S_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    Sys5 Lab FloorG Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys5 Lab FloorG OA System,  !- Component 1 Name
    Sys5 Lab FloorG Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    Sys5 Lab FloorG Mixed Air Node,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Sys5 Lab FloorG CoilClg, !- Component 2 Name
    Sys5 Lab FloorG Mixed Air Node,  !- Component 2 Inlet Node Name
    Sys5 Lab FloorG CoilClg Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Sys5 Lab FloorG CoilHtg, !- Component 3 Name
    Sys5 Lab FloorG CoilClg Outlet Node,  !- Component 3 Inlet Node Name
    Sys5 Lab FloorG CoilHtg Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Sys5 Lab FloorG SupFan,  !- Component 4 Name
    Sys5 Lab FloorG CoilHtg Outlet Node,  !- Component 4 Inlet Node Name
    Sys5 Lab FloorG SupFan Outlet Node;  !- Component 4 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_Core_FloorM RhtCoil, !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 5,  !- Component 1 Inlet Node Name
    Lab_Core_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_N_FloorM RhtCoil,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 6,  !- Component 1 Inlet Node Name
    Lab_N_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_W_FloorM RhtCoil,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 7,  !- Component 1 Inlet Node Name
    Lab_W_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_E_FloorM RhtCoil,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 8,  !- Component 1 Inlet Node Name
    Lab_E_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_S_FloorM RhtCoil,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 9,  !- Component 1 Inlet Node Name
    Lab_S_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_FloorM RhtCoil,      !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 10,  !- Component 1 Inlet Node Name
    Lab_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    Sys5 Lab FloorM Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys5 Lab FloorM OA System,  !- Component 1 Name
    Sys5 Lab FloorM Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    Sys5 Lab FloorM Mixed Air Node,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Sys5 Lab FloorM CoilClg, !- Component 2 Name
    Sys5 Lab FloorM Mixed Air Node,  !- Component 2 Inlet Node Name
    Sys5 Lab FloorM CoilClg Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Sys5 Lab FloorM CoilHtg, !- Component 3 Name
    Sys5 Lab FloorM CoilClg Outlet Node,  !- Component 3 Inlet Node Name
    Sys5 Lab FloorM CoilHtg Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Sys5 Lab FloorM SupFan,  !- Component 4 Name
    Sys5 Lab FloorM CoilHtg Outlet Node,  !- Component 4 Inlet Node Name
    Sys5 Lab FloorM SupFan Outlet Node;  !- Component 4 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_Core_FloorT RhtCoil, !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 12,  !- Component 1 Inlet Node Name
    Lab_Core_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_N_FloorT RhtCoil,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 13,  !- Component 1 Inlet Node Name
    Lab_N_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_S_FloorT RhtCoil,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 14,  !- Component 1 Inlet Node Name
    Lab_S_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_FloorT RhtCoil,      !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 15,  !- Component 1 Inlet Node Name
    Lab_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    Sys5 Lab FloorT Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys5 Lab FloorT OA System,  !- Component 1 Name
    Sys5 Lab FloorT Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    Sys5 Lab FloorT Mixed Air Node,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Sys5 Lab FloorT CoilClg, !- Component 2 Name
    Sys5 Lab FloorT Mixed Air Node,  !- Component 2 Inlet Node Name
    Sys5 Lab FloorT CoilClg Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Sys5 Lab FloorT CoilHtg, !- Component 3 Name
    Sys5 Lab FloorT CoilClg Outlet Node,  !- Component 3 Inlet Node Name
    Sys5 Lab FloorT CoilHtg Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Sys5 Lab FloorT SupFan,  !- Component 4 Name
    Sys5 Lab FloorT CoilHtg Outlet Node,  !- Component 4 Inlet Node Name
    Sys5 Lab FloorT SupFan Outlet Node;  !- Component 4 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Enclosed_Office_W_FloorG RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 17,  !- Component 1 Inlet Node Name
    Enclosed_Office_W_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Enclosed_Office_E_FloorG RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 18,  !- Component 1 Inlet Node Name
    Enclosed_Office_E_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Conference_FloorG RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 19,  !- Component 1 Inlet Node Name
    Conference_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_FloorG RhtCoil,    !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 20,  !- Component 1 Inlet Node Name
    Lobby_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Storage_FloorG RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 21,  !- Component 1 Inlet Node Name
    Storage_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Electrical_FloorG RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 22,  !- Component 1 Inlet Node Name
    Mechanical_Electrical_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BreakRoom_Kitchenette_FloorG RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 25,  !- Component 1 Inlet Node Name
    BreakRoom_Kitchenette_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stairway_FloorG RhtCoil, !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 26,  !- Component 1 Inlet Node Name
    Stairway_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_W_FloorG RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 27,  !- Component 1 Inlet Node Name
    Corridor_W_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_N_FloorG RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 28,  !- Component 1 Inlet Node Name
    Corridor_N_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_E_FloorG RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 29,  !- Component 1 Inlet Node Name
    Corridor_E_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_S_FloorG RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 30,  !- Component 1 Inlet Node Name
    Corridor_S_FloorG RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    Sys5 Office FloorG Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys5 Office FloorG OA System,  !- Component 1 Name
    Sys5 Office FloorG Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    Sys5 Office FloorG Mixed Air Node,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Sys5 Office FloorG CoilClg,  !- Component 2 Name
    Sys5 Office FloorG Mixed Air Node,  !- Component 2 Inlet Node Name
    Sys5 Office FloorG CoilClg Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Sys5 Office FloorG CoilHtg,  !- Component 3 Name
    Sys5 Office FloorG CoilClg Outlet Node,  !- Component 3 Inlet Node Name
    Sys5 Office FloorG CoilHtg Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Sys5 Office FloorG SupFan,  !- Component 4 Name
    Sys5 Office FloorG CoilHtg Outlet Node,  !- Component 4 Inlet Node Name
    Sys5 Office FloorG SupFan Outlet Node;  !- Component 4 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Storage_FloorM RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 32,  !- Component 1 Inlet Node Name
    Storage_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Electrical_FloorM RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 33,  !- Component 1 Inlet Node Name
    Mechanical_Electrical_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lounge_FloorM RhtCoil,   !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 36,  !- Component 1 Inlet Node Name
    Lounge_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BreakRoom_Kitchenette_FloorM RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 37,  !- Component 1 Inlet Node Name
    BreakRoom_Kitchenette_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stairway_FloorM RhtCoil, !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 38,  !- Component 1 Inlet Node Name
    Stairway_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_W_FloorM RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 39,  !- Component 1 Inlet Node Name
    Corridor_W_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_N_FloorM RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 40,  !- Component 1 Inlet Node Name
    Corridor_N_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_E_FloorM RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 41,  !- Component 1 Inlet Node Name
    Corridor_E_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_S_FloorM RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 42,  !- Component 1 Inlet Node Name
    Corridor_S_FloorM RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    Sys5 Office FloorM Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys5 Office FloorM OA System,  !- Component 1 Name
    Sys5 Office FloorM Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    Sys5 Office FloorM Mixed Air Node,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Sys5 Office FloorM CoilClg,  !- Component 2 Name
    Sys5 Office FloorM Mixed Air Node,  !- Component 2 Inlet Node Name
    Sys5 Office FloorM CoilClg Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Sys5 Office FloorM CoilHtg,  !- Component 3 Name
    Sys5 Office FloorM CoilClg Outlet Node,  !- Component 3 Inlet Node Name
    Sys5 Office FloorM CoilHtg Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Sys5 Office FloorM SupFan,  !- Component 4 Name
    Sys5 Office FloorM CoilHtg Outlet Node,  !- Component 4 Inlet Node Name
    Sys5 Office FloorM SupFan Outlet Node;  !- Component 4 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Enclosed_Office_W_FloorT RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 44,  !- Component 1 Inlet Node Name
    Enclosed_Office_W_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Enclosed_Office_E_FloorT RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 45,  !- Component 1 Inlet Node Name
    Enclosed_Office_E_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Storage_FloorT RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 46,  !- Component 1 Inlet Node Name
    Storage_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Electrical_FloorT RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 47,  !- Component 1 Inlet Node Name
    Mechanical_Electrical_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lounge_FloorT RhtCoil,   !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 50,  !- Component 1 Inlet Node Name
    Lounge_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BreakRoom_Kitchenette_FloorT RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 51,  !- Component 1 Inlet Node Name
    BreakRoom_Kitchenette_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stairway_FloorT RhtCoil, !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 52,  !- Component 1 Inlet Node Name
    Stairway_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_W_FloorT RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 53,  !- Component 1 Inlet Node Name
    Corridor_W_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_N_FloorT RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 54,  !- Component 1 Inlet Node Name
    Corridor_N_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_E_FloorT RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 55,  !- Component 1 Inlet Node Name
    Corridor_E_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_S_FloorT RhtCoil,  !- Component 1 Name
    BaseHWSystem Demand Splitter Outlet Node 56,  !- Component 1 Inlet Node Name
    Corridor_S_FloorT RhtCoil Water Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    Sys5 Office FloorT Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys5 Office FloorT OA System,  !- Component 1 Name
    Sys5 Office FloorT Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    Sys5 Office FloorT Mixed Air Node,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Sys5 Office FloorT CoilClg,  !- Component 2 Name
    Sys5 Office FloorT Mixed Air Node,  !- Component 2 Inlet Node Name
    Sys5 Office FloorT CoilClg Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Sys5 Office FloorT CoilHtg,  !- Component 3 Name
    Sys5 Office FloorT CoilClg Outlet Node,  !- Component 3 Inlet Node Name
    Sys5 Office FloorT CoilHtg Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Sys5 Office FloorT SupFan,  !- Component 4 Name
    Sys5 Office FloorT CoilHtg Outlet Node,  !- Component 4 Inlet Node Name
    Sys5 Office FloorT SupFan Outlet Node;  !- Component 4 Outlet Node Name
Branch,
    CRAC IT_Room_FloorG Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    CRAC IT_Room_FloorG OA System,  !- Component 1 Name
    CRAC IT_Room_FloorG Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    CRAC IT_Room_FloorG Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    CRAC IT_Room_FloorG Unit,!- Component 2 Name
    CRAC IT_Room_FloorG Mixed Air Node,  !- Component 2 Inlet Node Name
    CRAC IT_Room_FloorG SupFan Outlet Node;  !- Component 2 Outlet Node Name
Branch,
    CRAC IT_Room_FloorM Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    CRAC IT_Room_FloorM OA System,  !- Component 1 Name
    CRAC IT_Room_FloorM Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    CRAC IT_Room_FloorM Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    CRAC IT_Room_FloorM Unit,!- Component 2 Name
    CRAC IT_Room_FloorM Mixed Air Node,  !- Component 2 Inlet Node Name
    CRAC IT_Room_FloorM SupFan Outlet Node;  !- Component 2 Outlet Node Name
Branch,
    CRAC IT_Room_FloorT Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    CRAC IT_Room_FloorT OA System,  !- Component 1 Name
    CRAC IT_Room_FloorT Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    CRAC IT_Room_FloorT Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    CRAC IT_Room_FloorT Unit,!- Component 2 Name
    CRAC IT_Room_FloorT Mixed Air Node,  !- Component 2 Inlet Node Name
    CRAC IT_Room_FloorT SupFan Outlet Node;  !- Component 2 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    BaseHWSystem Supply Branches,  !- Name
    BaseHWSystem Supply Inlet Branch,  !- Branch 1 Name
    BaseHWSystem Supply Branch 1,  !- Branch 2 Name
    BaseHWSystem Supply Branch 2,  !- Branch 3 Name
    BaseHWSystem Supply Outlet Branch;  !- Branch 4 Name
BranchList,
    BaseHWSystem Demand Branches,  !- Name
    BaseHWSystem Demand Inlet Branch,  !- Branch 1 Name
    BaseHWSystem Demand Branch 1,  !- Branch 2 Name
    BaseHWSystem Demand Branch 2,  !- Branch 3 Name
    BaseHWSystem Demand Branch 3,  !- Branch 4 Name
    BaseHWSystem Demand Branch 5,  !- Branch 6 Name
    BaseHWSystem Demand Branch 6,  !- Branch 7 Name
    BaseHWSystem Demand Branch 7,  !- Branch 8 Name
    BaseHWSystem Demand Branch 8,  !- Branch 9 Name
    BaseHWSystem Demand Branch 9,  !- Branch 10 Name
    BaseHWSystem Demand Branch 10,  !- Branch 11 Name
    BaseHWSystem Demand Branch 12,  !- Branch 13 Name
    BaseHWSystem Demand Branch 13,  !- Branch 14 Name
    BaseHWSystem Demand Branch 14,  !- Branch 15 Name
    BaseHWSystem Demand Branch 15,  !- Branch 16 Name
    BaseHWSystem Demand Branch 17,  !- Branch 18 Name
    BaseHWSystem Demand Branch 18,  !- Branch 19 Name
    BaseHWSystem Demand Branch 19,  !- Branch 20 Name
    BaseHWSystem Demand Branch 20,  !- Branch 21 Name
    BaseHWSystem Demand Branch 21,  !- Branch 22 Name
    BaseHWSystem Demand Branch 22,  !- Branch 23 Name
    BaseHWSystem Demand Branch 25,  !- Branch 24 Name
    BaseHWSystem Demand Branch 26,  !- Branch 25 Name
    BaseHWSystem Demand Branch 27,  !- Branch 26 Name
    BaseHWSystem Demand Branch 28,  !- Branch 27 Name
    BaseHWSystem Demand Branch 29,  !- Branch 28 Name
    BaseHWSystem Demand Branch 30,  !- Branch 29 Name
    BaseHWSystem Demand Branch 32,  !- Branch 31 Name
    BaseHWSystem Demand Branch 33,  !- Branch 32 Name
    BaseHWSystem Demand Branch 36,  !- Branch 33 Name
    BaseHWSystem Demand Branch 37,  !- Branch 34 Name
    BaseHWSystem Demand Branch 38,  !- Branch 35 Name
    BaseHWSystem Demand Branch 39,  !- Branch 36 Name
    BaseHWSystem Demand Branch 40,  !- Branch 37 Name
    BaseHWSystem Demand Branch 41,  !- Branch 38 Name
    BaseHWSystem Demand Branch 42,  !- Branch 39 Name
    BaseHWSystem Demand Branch 44,  !- Branch 41 Name
    BaseHWSystem Demand Branch 45,  !- Branch 42 Name
    BaseHWSystem Demand Branch 46,  !- Branch 43 Name
    BaseHWSystem Demand Branch 47,  !- Branch 44 Name
    BaseHWSystem Demand Branch 50,  !- Branch 45 Name
    BaseHWSystem Demand Branch 51,  !- Branch 46 Name
    BaseHWSystem Demand Branch 52,  !- Branch 47 Name
    BaseHWSystem Demand Branch 53,  !- Branch 48 Name
    BaseHWSystem Demand Branch 54,  !- Branch 49 Name
    BaseHWSystem Demand Branch 55,  !- Branch 50 Name
    BaseHWSystem Demand Branch 56,  !- Branch 51 Name
    BaseHWSystem Demand Bypass Branch,  !- Branch 53 Name
    BaseHWSystem Demand Outlet Branch;!- Branch 54 Name
BranchList,
    Sys5 Lab FloorG Supply Branches,  !- Name
    Sys5 Lab FloorG Main Branch;  !- Branch 1 Name
BranchList,
    Sys5 Lab FloorM Supply Branches,  !- Name
    Sys5 Lab FloorM Main Branch;  !- Branch 1 Name
BranchList,
    Sys5 Lab FloorT Supply Branches,  !- Name
    Sys5 Lab FloorT Main Branch;  !- Branch 1 Name
BranchList,
    Sys5 Office FloorG Supply Branches,  !- Name
    Sys5 Office FloorG Main Branch;  !- Branch 1 Name
BranchList,
    Sys5 Office FloorM Supply Branches,  !- Name
    Sys5 Office FloorM Main Branch;  !- Branch 1 Name
BranchList,
    Sys5 Office FloorT Supply Branches,  !- Name
    Sys5 Office FloorT Main Branch;  !- Branch 1 Name
BranchList,
    CRAC IT_Room_FloorG Supply Branches,  !- Name
    CRAC IT_Room_FloorG Main Branch;  !- Branch 1 Name
BranchList,
    CRAC IT_Room_FloorM Supply Branches,  !- Name
    CRAC IT_Room_FloorM Main Branch;  !- Branch 1 Name
BranchList,
    CRAC IT_Room_FloorT Supply Branches,  !- Name
    CRAC IT_Room_FloorT Main Branch;  !- Branch 1 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
Connector:Splitter,
    BaseHWSystem Supply Splitter,  !- Name
    BaseHWSystem Supply Inlet Branch,  !- Inlet Branch Name
    BaseHWSystem Supply Branch 1,  !- Outlet Branch 1 Name
    BaseHWSystem Supply Branch 2;  !- Outlet Branch 2 Name
Connector:Splitter,
    BaseHWSystem Demand Splitter,  !- Name
    BaseHWSystem Demand Inlet Branch,  !- Inlet Branch Name
    BaseHWSystem Demand Branch 1,  !- Outlet Branch 1 Name
    BaseHWSystem Demand Branch 2,  !- Outlet Branch 2 Name
    BaseHWSystem Demand Branch 3,  !- Outlet Branch 3 Name
    BaseHWSystem Demand Branch 5,  !- Outlet Branch 5 Name
    BaseHWSystem Demand Branch 6,  !- Outlet Branch 6 Name
    BaseHWSystem Demand Branch 7,  !- Outlet Branch 7 Name
    BaseHWSystem Demand Branch 8,  !- Outlet Branch 8 Name
    BaseHWSystem Demand Branch 9,  !- Outlet Branch 9 Name
    BaseHWSystem Demand Branch 10,  !- Outlet Branch 10 Name
    BaseHWSystem Demand Branch 12,  !- Outlet Branch 12 Name
    BaseHWSystem Demand Branch 13,  !- Outlet Branch 13 Name
    BaseHWSystem Demand Branch 14,  !- Outlet Branch 14 Name
    BaseHWSystem Demand Branch 15,  !- Outlet Branch 15 Name
    BaseHWSystem Demand Branch 17,  !- Outlet Branch 17 Name
    BaseHWSystem Demand Branch 18,  !- Outlet Branch 18 Name
    BaseHWSystem Demand Branch 19,  !- Outlet Branch 19 Name
    BaseHWSystem Demand Branch 20,  !- Outlet Branch 20 Name
    BaseHWSystem Demand Branch 21,  !- Outlet Branch 21 Name
    BaseHWSystem Demand Branch 22,  !- Outlet Branch 22 Name
    BaseHWSystem Demand Branch 25,  !- Outlet Branch 23 Name
    BaseHWSystem Demand Branch 26,  !- Outlet Branch 24 Name
    BaseHWSystem Demand Branch 27,  !- Outlet Branch 25 Name
    BaseHWSystem Demand Branch 28,  !- Outlet Branch 26 Name
    BaseHWSystem Demand Branch 29,  !- Outlet Branch 27 Name
    BaseHWSystem Demand Branch 30,  !- Outlet Branch 28 Name
    BaseHWSystem Demand Branch 32,  !- Outlet Branch 30 Name
    BaseHWSystem Demand Branch 33,  !- Outlet Branch 31 Name
    BaseHWSystem Demand Branch 36,  !- Outlet Branch 32 Name
    BaseHWSystem Demand Branch 37,  !- Outlet Branch 33 Name
    BaseHWSystem Demand Branch 38,  !- Outlet Branch 34 Name
    BaseHWSystem Demand Branch 39,  !- Outlet Branch 35 Name
    BaseHWSystem Demand Branch 40,  !- Outlet Branch 36 Name
    BaseHWSystem Demand Branch 41,  !- Outlet Branch 37 Name
    BaseHWSystem Demand Branch 42,  !- Outlet Branch 38 Name
    BaseHWSystem Demand Branch 44,  !- Outlet Branch 40 Name
    BaseHWSystem Demand Branch 45,  !- Outlet Branch 41 Name
    BaseHWSystem Demand Branch 46,  !- Outlet Branch 42 Name
    BaseHWSystem Demand Branch 47,  !- Outlet Branch 43 Name
    BaseHWSystem Demand Branch 50,  !- Outlet Branch 44 Name
    BaseHWSystem Demand Branch 51,  !- Outlet Branch 45 Name
    BaseHWSystem Demand Branch 52,  !- Outlet Branch 46 Name
    BaseHWSystem Demand Branch 53,  !- Outlet Branch 47 Name
    BaseHWSystem Demand Branch 54,  !- Outlet Branch 48 Name
    BaseHWSystem Demand Branch 55,  !- Outlet Branch 49 Name
    BaseHWSystem Demand Branch 56,  !- Outlet Branch 50 Name
    BaseHWSystem Demand Bypass Branch;!- Outlet Branch 52 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
Connector:Mixer,
    BaseHWSystem Supply Mixer,  !- Name
    BaseHWSystem Supply Outlet Branch,  !- Outlet Branch Name
    BaseHWSystem Supply Branch 1,  !- Inlet Branch 1 Name
    BaseHWSystem Supply Branch 2;  !- Inlet Branch 2 Name
Connector:Mixer,
    BaseHWSystem Demand Mixer,  !- Name
    BaseHWSystem Demand Outlet Branch,  !- Outlet Branch Name
    BaseHWSystem Demand Branch 1,  !- Inlet Branch 1 Name
    BaseHWSystem Demand Branch 2,  !- Inlet Branch 2 Name
    BaseHWSystem Demand Branch 3,  !- Inlet Branch 3 Name
    BaseHWSystem Demand Branch 5,  !- Inlet Branch 5 Name
    BaseHWSystem Demand Branch 6,  !- Inlet Branch 6 Name
    BaseHWSystem Demand Branch 7,  !- Inlet Branch 7 Name
    BaseHWSystem Demand Branch 8,  !- Inlet Branch 8 Name
    BaseHWSystem Demand Branch 9,  !- Inlet Branch 9 Name
    BaseHWSystem Demand Branch 10,  !- Inlet Branch 10 Name
    BaseHWSystem Demand Branch 12,  !- Inlet Branch 12 Name
    BaseHWSystem Demand Branch 13,  !- Inlet Branch 13 Name
    BaseHWSystem Demand Branch 14,  !- Inlet Branch 14 Name
    BaseHWSystem Demand Branch 15,  !- Inlet Branch 15 Name
    BaseHWSystem Demand Branch 17,  !- Inlet Branch 17 Name
    BaseHWSystem Demand Branch 18,  !- Inlet Branch 18 Name
    BaseHWSystem Demand Branch 19,  !- Inlet Branch 19 Name
    BaseHWSystem Demand Branch 20,  !- Inlet Branch 20 Name
    BaseHWSystem Demand Branch 21,  !- Inlet Branch 21 Name
    BaseHWSystem Demand Branch 22,  !- Inlet Branch 22 Name
    BaseHWSystem Demand Branch 25,  !- Inlet Branch 23 Name
    BaseHWSystem Demand Branch 26,  !- Inlet Branch 24 Name
    BaseHWSystem Demand Branch 27,  !- Inlet Branch 25 Name
    BaseHWSystem Demand Branch 28,  !- Inlet Branch 26 Name
    BaseHWSystem Demand Branch 29,  !- Inlet Branch 27 Name
    BaseHWSystem Demand Branch 30,  !- Inlet Branch 28 Name
    BaseHWSystem Demand Branch 32,  !- Inlet Branch 30 Name
    BaseHWSystem Demand Branch 33,  !- Inlet Branch 31 Name
    BaseHWSystem Demand Branch 36,  !- Inlet Branch 32 Name
    BaseHWSystem Demand Branch 37,  !- Inlet Branch 33 Name
    BaseHWSystem Demand Branch 38,  !- Inlet Branch 34 Name
    BaseHWSystem Demand Branch 39,  !- Inlet Branch 35 Name
    BaseHWSystem Demand Branch 40,  !- Inlet Branch 36 Name
    BaseHWSystem Demand Branch 41,  !- Inlet Branch 37 Name
    BaseHWSystem Demand Branch 42,  !- Inlet Branch 38 Name
    BaseHWSystem Demand Branch 44,  !- Inlet Branch 40 Name
    BaseHWSystem Demand Branch 45,  !- Inlet Branch 41 Name
    BaseHWSystem Demand Branch 46,  !- Inlet Branch 42 Name
    BaseHWSystem Demand Branch 47,  !- Inlet Branch 43 Name
    BaseHWSystem Demand Branch 50,  !- Inlet Branch 44 Name
    BaseHWSystem Demand Branch 51,  !- Inlet Branch 45 Name
    BaseHWSystem Demand Branch 52,  !- Inlet Branch 46 Name
    BaseHWSystem Demand Branch 53,  !- Inlet Branch 47 Name
    BaseHWSystem Demand Branch 54,  !- Inlet Branch 48 Name
    BaseHWSystem Demand Branch 55,  !- Inlet Branch 49 Name
    BaseHWSystem Demand Branch 56,  !- Inlet Branch 50 Name
    BaseHWSystem Demand Bypass Branch;!- Inlet Branch 52 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
ConnectorList,
    BaseHWSystem Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    BaseHWSystem Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    BaseHWSystem Supply Mixer;  !- Connector 2 Name
ConnectorList,
    BaseHWSystem Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    BaseHWSystem Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    BaseHWSystem Demand Mixer;  !- Connector 2 Name
!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
NodeList,
    Lab_Core_FloorG Inlet Node List,  !- Name
    Lab_Core_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_Core_FloorG Return Node List,  !- Name
    Lab_Core_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Lab_N_FloorG Inlet Node List,  !- Name
    Lab_N_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_N_FloorG Return Node List,  !- Name
    Lab_N_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Lab_S_FloorG Inlet Node List,  !- Name
    Lab_S_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_S_FloorG Return Node List,  !- Name
    Lab_S_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Sys5 Lab FloorG Supply Outlet Nodes,  !- Name
    Sys5 Lab FloorG SupFan Outlet Node;  !- Node 1 Name
NodeList,
    Sys5 Lab FloorG Demand Inlet Nodes,  !- Name
    Sys5 Lab FloorG Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Lab_Core_FloorM Inlet Node List,  !- Name
    Lab_Core_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_Core_FloorM Return Node List,  !- Name
    Lab_Core_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Lab_N_FloorM Inlet Node List,  !- Name
    Lab_N_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_N_FloorM Return Node List,  !- Name
    Lab_N_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Lab_W_FloorM Inlet Node List,  !- Name
    Lab_W_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_W_FloorM Return Node List,  !- Name
    Lab_W_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Lab_E_FloorM Inlet Node List,  !- Name
    Lab_E_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_E_FloorM Return Node List,  !- Name
    Lab_E_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Lab_S_FloorM Inlet Node List,  !- Name
    Lab_S_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_S_FloorM Return Node List,  !- Name
    Lab_S_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Lab_FloorM Inlet Node List,  !- Name
    Lab_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_FloorM Return Node List,  !- Name
    Lab_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Sys5 Lab FloorM Supply Outlet Nodes,  !- Name
    Sys5 Lab FloorM SupFan Outlet Node;  !- Node 1 Name
NodeList,
    Sys5 Lab FloorM Demand Inlet Nodes,  !- Name
    Sys5 Lab FloorM Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Lab_Core_FloorT Inlet Node List,  !- Name
    Lab_Core_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_Core_FloorT Return Node List,  !- Name
    Lab_Core_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Lab_N_FloorT Inlet Node List,  !- Name
    Lab_N_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_N_FloorT Return Node List,  !- Name
    Lab_N_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Lab_S_FloorT Inlet Node List,  !- Name
    Lab_S_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_S_FloorT Return Node List,  !- Name
    Lab_S_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Lab_FloorT Inlet Node List,  !- Name
    Lab_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Lab_FloorT Return Node List,  !- Name
    Lab_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Sys5 Lab FloorT Supply Outlet Nodes,  !- Name
    Sys5 Lab FloorT SupFan Outlet Node;  !- Node 1 Name
NodeList,
    Sys5 Lab FloorT Demand Inlet Nodes,  !- Name
    Sys5 Lab FloorT Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Enclosed_Office_W_FloorG Inlet Node List,  !- Name
    Enclosed_Office_W_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Enclosed_Office_W_FloorG Return Node List,  !- Name
    Enclosed_Office_W_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Enclosed_Office_E_FloorG Inlet Node List,  !- Name
    Enclosed_Office_E_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Enclosed_Office_E_FloorG Return Node List,  !- Name
    Enclosed_Office_E_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Conference_FloorG Inlet Node List,  !- Name
    Conference_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Conference_FloorG Return Node List,  !- Name
    Conference_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Lobby_FloorG Inlet Node List,  !- Name
    Lobby_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Lobby_FloorG Return Node List,  !- Name
    Lobby_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Storage_FloorG Inlet Node List,  !- Name
    Storage_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Storage_FloorG Return Node List,  !- Name
    Storage_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Mechanical_Electrical_FloorG Inlet Node List,  !- Name
    Mechanical_Electrical_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Mechanical_Electrical_FloorG Return Node List,  !- Name
    Mechanical_Electrical_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    IT_Room_FloorG Inlet Node List,  !- Name
    IT_Room_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    IT_Room_FloorG Return Node List,  !- Name
    IT_Room_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    BreakRoom_Kitchenette_FloorG Inlet Node List,  !- Name
    BreakRoom_Kitchenette_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    BreakRoom_Kitchenette_FloorG Return Node List,  !- Name
    BreakRoom_Kitchenette_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Stairway_FloorG Inlet Node List,  !- Name
    Stairway_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Stairway_FloorG Return Node List,  !- Name
    Stairway_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Corridor_W_FloorG Inlet Node List,  !- Name
    Corridor_W_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_W_FloorG Return Node List,  !- Name
    Corridor_W_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Corridor_N_FloorG Inlet Node List,  !- Name
    Corridor_N_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_N_FloorG Return Node List,  !- Name
    Corridor_N_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Corridor_E_FloorG Inlet Node List,  !- Name
    Corridor_E_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_E_FloorG Return Node List,  !- Name
    Corridor_E_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Corridor_S_FloorG Inlet Node List,  !- Name
    Corridor_S_FloorG TU Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_S_FloorG Return Node List,  !- Name
    Corridor_S_FloorG Return Air Node;  !- Node 1 Name
NodeList,
    Sys5 Office FloorG Supply Outlet Nodes,  !- Name
    Sys5 Office FloorG SupFan Outlet Node;  !- Node 1 Name
NodeList,
    Sys5 Office FloorG Demand Inlet Nodes,  !- Name
    Sys5 Office FloorG Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Storage_FloorM Inlet Node List,  !- Name
    Storage_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Storage_FloorM Return Node List,  !- Name
    Storage_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Mechanical_Electrical_FloorM Inlet Node List,  !- Name
    Mechanical_Electrical_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Mechanical_Electrical_FloorM Return Node List,  !- Name
    Mechanical_Electrical_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    IT_Room_FloorM Inlet Node List,  !- Name
    IT_Room_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    IT_Room_FloorM Return Node List,  !- Name
    IT_Room_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Lounge_FloorM Inlet Node List,  !- Name
    Lounge_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Lounge_FloorM Return Node List,  !- Name
    Lounge_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    BreakRoom_Kitchenette_FloorM Inlet Node List,  !- Name
    BreakRoom_Kitchenette_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    BreakRoom_Kitchenette_FloorM Return Node List,  !- Name
    BreakRoom_Kitchenette_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Stairway_FloorM Inlet Node List,  !- Name
    Stairway_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Stairway_FloorM Return Node List,  !- Name
    Stairway_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Corridor_W_FloorM Inlet Node List,  !- Name
    Corridor_W_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_W_FloorM Return Node List,  !- Name
    Corridor_W_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Corridor_N_FloorM Inlet Node List,  !- Name
    Corridor_N_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_N_FloorM Return Node List,  !- Name
    Corridor_N_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Corridor_E_FloorM Inlet Node List,  !- Name
    Corridor_E_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_E_FloorM Return Node List,  !- Name
    Corridor_E_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Corridor_S_FloorM Inlet Node List,  !- Name
    Corridor_S_FloorM TU Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_S_FloorM Return Node List,  !- Name
    Corridor_S_FloorM Return Air Node;  !- Node 1 Name
NodeList,
    Sys5 Office FloorM Supply Outlet Nodes,  !- Name
    Sys5 Office FloorM SupFan Outlet Node;  !- Node 1 Name
NodeList,
    Sys5 Office FloorM Demand Inlet Nodes,  !- Name
    Sys5 Office FloorM Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Enclosed_Office_W_FloorT Inlet Node List,  !- Name
    Enclosed_Office_W_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Enclosed_Office_W_FloorT Return Node List,  !- Name
    Enclosed_Office_W_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Enclosed_Office_E_FloorT Inlet Node List,  !- Name
    Enclosed_Office_E_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Enclosed_Office_E_FloorT Return Node List,  !- Name
    Enclosed_Office_E_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Storage_FloorT Inlet Node List,  !- Name
    Storage_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Storage_FloorT Return Node List,  !- Name
    Storage_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Mechanical_Electrical_FloorT Inlet Node List,  !- Name
    Mechanical_Electrical_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Mechanical_Electrical_FloorT Return Node List,  !- Name
    Mechanical_Electrical_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    IT_Room_FloorT Inlet Node List,  !- Name
    IT_Room_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    IT_Room_FloorT Return Node List,  !- Name
    IT_Room_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Lounge_FloorT Inlet Node List,  !- Name
    Lounge_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Lounge_FloorT Return Node List,  !- Name
    Lounge_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    BreakRoom_Kitchenette_FloorT Inlet Node List,  !- Name
    BreakRoom_Kitchenette_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    BreakRoom_Kitchenette_FloorT Return Node List,  !- Name
    BreakRoom_Kitchenette_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Stairway_FloorT Inlet Node List,  !- Name
    Stairway_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Stairway_FloorT Return Node List,  !- Name
    Stairway_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Corridor_W_FloorT Inlet Node List,  !- Name
    Corridor_W_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_W_FloorT Return Node List,  !- Name
    Corridor_W_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Corridor_N_FloorT Inlet Node List,  !- Name
    Corridor_N_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_N_FloorT Return Node List,  !- Name
    Corridor_N_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Corridor_E_FloorT Inlet Node List,  !- Name
    Corridor_E_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_E_FloorT Return Node List,  !- Name
    Corridor_E_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Corridor_S_FloorT Inlet Node List,  !- Name
    Corridor_S_FloorT TU Outlet Node;  !- Node 1 Name
NodeList,
    Corridor_S_FloorT Return Node List,  !- Name
    Corridor_S_FloorT Return Air Node;  !- Node 1 Name
NodeList,
    Sys5 Office FloorT Supply Outlet Nodes,  !- Name
    Sys5 Office FloorT SupFan Outlet Node;  !- Node 1 Name
NodeList,
    Sys5 Office FloorT Demand Inlet Nodes,  !- Name
    Sys5 Office FloorT Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Restroom_FloorG Exhaust Node List,  !- Name
    Restroom_FloorG ExhFan Inlet Node;  !- Node 1 Name
NodeList,
    Restroom_FloorM Exhaust Node List,  !- Name
    Restroom_FloorM ExhFan Inlet Node;  !- Node 1 Name
NodeList,
    Restroom_FloorT Exhaust Node List,  !- Name
    Restroom_FloorT ExhFan Inlet Node;  !- Node 1 Name
NodeList,
    CRAC IT_Room_FloorG Supply Outlet Nodes,  !- Name
    CRAC IT_Room_FloorG SupFan Outlet Node;  !- Node 1 Name
NodeList,
    CRAC IT_Room_FloorG Demand Inlet Nodes,  !- Name
    CRAC IT_Room_FloorG Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    CRAC IT_Room_FloorM Supply Outlet Nodes,  !- Name
    CRAC IT_Room_FloorM SupFan Outlet Node;  !- Node 1 Name
NodeList,
    CRAC IT_Room_FloorM Demand Inlet Nodes,  !- Name
    CRAC IT_Room_FloorM Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    CRAC IT_Room_FloorT Supply Outlet Nodes,  !- Name
    CRAC IT_Room_FloorT SupFan Outlet Node;  !- Node 1 Name
NodeList,
    CRAC IT_Room_FloorT Demand Inlet Nodes,  !- Name
    CRAC IT_Room_FloorT Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========
OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
OutdoorAir:NodeList,
    Sys5 Lab FloorG OA Node; !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys5 Lab FloorM OA Node; !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys5 Lab FloorT OA Node; !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys5 Office FloorG OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys5 Office FloorM OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys5 Office FloorT OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    CRAC IT_Room_FloorG OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    CRAC IT_Room_FloorM OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    CRAC IT_Room_FloorT OA Node;  !- Node or NodeList Name 1
!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
Pipe:Adiabatic,
    BaseHWSystem Supply Inlet Pipe,  !- Name
    BaseHWSystem Supply Inlet Node,  !- Inlet Node Name
    BaseHWSystem Supply Inlet Pipe Node;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem Supply Outlet Pipe,  !- Name
    BaseHWSystem Supply Outlet Pipe Node,  !- Inlet Node Name
    BaseHWSystem Supply Mixer Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem Demand Inlet Pipe,  !- Name
    BaseHWSystem Demand Inlet Node,  !- Inlet Node Name
    BaseHWSystem Demand Inlet Pipe Node;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem Demand Bypass Pipe,  !- Name
    BaseHWSystem Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    BaseHWSystem Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem Demand Outlet Pipe,  !- Name
    BaseHWSystem Demand Outlet Pipe Node,  !- Inlet Node Name
    BaseHWSystem Demand Mixer Outlet Node;  !- Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
Pump:VariableSpeed,
    Base HW Pump,            !- Name
    BaseHWSystem Supply Splitter Outlet Node 1,  !- Inlet Node Name
    Base HW Pump Outlet Node,!- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    182638.5696474,          !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.865,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                  !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                 !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                  !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                  !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory
Pump:VariableSpeed,
    Base HW Pump-2,          !- Name
    BaseHWSystem Supply Splitter Outlet Node 2,  !- Inlet Node Name
    Base HW Pump-2 Outlet Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    182638.5696474,          !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.865,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                  !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                 !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                  !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                  !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========
Boiler:HotWater,
    Base Blr,                !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.82,                    !- Nominal Thermal Efficiency
    EnteringBoiler,          !- Efficiency Curve Temperature Evaluation Variable
    Lab Boiler Efficiency Curve,         !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Base HW Pump Outlet Node,!- Boiler Water Inlet Node Name
    Base Blr Outlet Node,    !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    75.4030833603304,        !- On Cycle Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory
Boiler:HotWater,
    Base Blr-2,              !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.82,                    !- Nominal Thermal Efficiency
    EnteringBoiler,          !- Efficiency Curve Temperature Evaluation Variable
    Lab Boiler Efficiency Curve,         !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Base HW Pump-2 Outlet Node,  !- Boiler Water Inlet Node Name
    Base Blr-2 Outlet Node,  !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    75.4030833603304,        !- On Cycle Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
PlantLoop,
    BaseHWSystem,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    BaseHWSystem Operation Schemes,  !- Plant Equipment Operation Scheme Name
    BaseHWSystem Supply Mixer Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    BaseHWSystem Supply Inlet Node,  !- Plant Side Inlet Node Name
    BaseHWSystem Supply Mixer Outlet Node,  !- Plant Side Outlet Node Name
    BaseHWSystem Supply Branches,  !- Plant Side Branch List Name
    BaseHWSystem Supply Connector List,  !- Plant Side Connector List Name
    BaseHWSystem Demand Inlet Node,  !- Demand Side Inlet Node Name
    BaseHWSystem Demand Mixer Outlet Node,  !- Demand Side Outlet Node Name
    BaseHWSystem Demand Branches,  !- Demand Side Branch List Name
    BaseHWSystem Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
PlantEquipmentList,
    BaseHWSystem Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Base Blr,                !- Equipment 1 Name
    Boiler:HotWater,         !- Equipment 2 Object Type
    Base Blr-2;              !- Equipment 2 Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
PlantEquipmentOperation:HeatingLoad,
    BaseHWSystem Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    BaseHWSystem Heating Equipment List;  !- Range 1 Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
PlantEquipmentOperationSchemes,
    BaseHWSystem Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    BaseHWSystem Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========
AvailabilityManager:NightCycle,
    Sys5 Lab FloorG NightCycle,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    LabHVACAvail,            !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    Sys5 Lab FloorM NightCycle,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    LabHVACAvail,            !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    Sys5 Lab FloorT NightCycle,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    LabHVACAvail,            !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    Sys5 Office FloorG NightCycle,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    LabOfficeHVACAvail,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    Sys5 Office FloorM NightCycle,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    LabOfficeHVACAvail,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    Sys5 Office FloorT NightCycle,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    LabOfficeHVACAvail,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    CRAC IT_Room_FloorG NightCycle,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    LabDataHVACAvail,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    CRAC IT_Room_FloorM NightCycle,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    LabDataHVACAvail,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    CRAC IT_Room_FloorT NightCycle,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    LabDataHVACAvail,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    Sys5 Lab FloorG Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Sys5 Lab FloorG NightCycle;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Sys5 Lab FloorM Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Sys5 Lab FloorM NightCycle;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Sys5 Lab FloorT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Sys5 Lab FloorT NightCycle;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Sys5 Office FloorG Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Sys5 Office FloorG NightCycle;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Sys5 Office FloorM Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Sys5 Office FloorM NightCycle;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Sys5 Office FloorT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Sys5 Office FloorT NightCycle;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    CRAC IT_Room_FloorG Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    CRAC IT_Room_FloorG NightCycle;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    CRAC IT_Room_FloorM Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    CRAC IT_Room_FloorM NightCycle;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    CRAC IT_Room_FloorT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    CRAC IT_Room_FloorT NightCycle;  !- Availability Manager 1 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    BaseHWSystemTemp,        !- Schedule Name
    BaseHWSystem Supply Mixer Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========
SetpointManager:SingleZone:Cooling,
    CRAC IT_Room_FloorG SZ Cooling SPM,  !- Name
    Temperature,             !- Control Variable
    18.33,                   !- Minimum Supply Air Temperature {C}
    26.67,                   !- Maximum Supply Air Temperature {C}
    IT_Room_FloorG,          !- Control Zone Name
    IT_Room_FloorG Room Air Node,  !- Zone Node Name
    IT_Room_FloorG TU Outlet Node,  !- Zone Inlet Node Name
    CRAC IT_Room_FloorG SupFan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Cooling,
    CRAC IT_Room_FloorM SZ Cooling SPM,  !- Name
    Temperature,             !- Control Variable
    18.33,                   !- Minimum Supply Air Temperature {C}
    26.67,                   !- Maximum Supply Air Temperature {C}
    IT_Room_FloorM,          !- Control Zone Name
    IT_Room_FloorM Room Air Node,  !- Zone Node Name
    IT_Room_FloorM TU Outlet Node,  !- Zone Inlet Node Name
    CRAC IT_Room_FloorM SupFan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Cooling,
    CRAC IT_Room_FloorT SZ Cooling SPM,  !- Name
    Temperature,             !- Control Variable
    18.33,                   !- Minimum Supply Air Temperature {C}
    26.67,                   !- Maximum Supply Air Temperature {C}
    IT_Room_FloorT,          !- Control Zone Name
    IT_Room_FloorT Room Air Node,  !- Zone Node Name
    IT_Room_FloorT TU Outlet Node,  !- Zone Inlet Node Name
    CRAC IT_Room_FloorT SupFan Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
SetpointManager:MixedAir,
    Sys5 Lab FloorG Mixed Air Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorG SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Lab FloorG CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Lab FloorG SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Lab FloorG Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Lab FloorG CoilClg Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorG SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Lab FloorG CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Lab FloorG SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Lab FloorG CoilClg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Lab FloorG CoilHtg Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorG SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Lab FloorG CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Lab FloorG SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Lab FloorG CoilHtg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Lab FloorG HtRcvry OA Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorG SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Lab FloorG CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Lab FloorG SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Lab FloorG HtRcvry OA Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Lab FloorM Mixed Air Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorM SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Lab FloorM CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Lab FloorM SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Lab FloorM Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Lab FloorM CoilClg Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorM SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Lab FloorM CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Lab FloorM SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Lab FloorM CoilClg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Lab FloorM CoilHtg Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorM SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Lab FloorM CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Lab FloorM SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Lab FloorM CoilHtg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Lab FloorM HtRcvry OA Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorM SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Lab FloorM CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Lab FloorM SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Lab FloorM HtRcvry OA Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Lab FloorT Mixed Air Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorT SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Lab FloorT CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Lab FloorT SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Lab FloorT Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Lab FloorT CoilClg Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorT SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Lab FloorT CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Lab FloorT SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Lab FloorT CoilClg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Lab FloorT CoilHtg Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorT SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Lab FloorT CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Lab FloorT SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Lab FloorT CoilHtg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Lab FloorT HtRcvry OA Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorT SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Lab FloorT CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Lab FloorT SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Lab FloorT HtRcvry OA Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Office FloorG Mixed Air Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorG SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Office FloorG CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Office FloorG SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Office FloorG Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Office FloorG CoilClg Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorG SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Office FloorG CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Office FloorG SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Office FloorG CoilClg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Office FloorG CoilHtg Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorG SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Office FloorG CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Office FloorG SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Office FloorG CoilHtg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Office FloorG HtRcvry OA Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorG SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Office FloorG CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Office FloorG SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Office FloorG HtRcvry OA Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Office FloorM Mixed Air Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorM SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Office FloorM CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Office FloorM SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Office FloorM Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Office FloorM CoilClg Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorM SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Office FloorM CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Office FloorM SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Office FloorM CoilClg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Office FloorM CoilHtg Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorM SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Office FloorM CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Office FloorM SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Office FloorM CoilHtg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Office FloorM HtRcvry OA Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorM SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Office FloorM CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Office FloorM SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Office FloorM HtRcvry OA Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Office FloorT Mixed Air Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorT SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Office FloorT CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Office FloorT SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Office FloorT Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Office FloorT CoilClg Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorT SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Office FloorT CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Office FloorT SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Office FloorT CoilClg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Office FloorT CoilHtg Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorT SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Office FloorT CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Office FloorT SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Office FloorT CoilHtg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys5 Office FloorT HtRcvry OA Outlet Node MixedAir SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorT SupFan Outlet Node,  !- Reference Setpoint Node Name
    Sys5 Office FloorT CoilHtg Outlet Node,  !- Fan Inlet Node Name
    Sys5 Office FloorT SupFan Outlet Node,  !- Fan Outlet Node Name
    Sys5 Office FloorT HtRcvry OA Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CRAC IT_Room_FloorG Mixed Air SPM,  !- Name
    Temperature,             !- Control Variable
    CRAC IT_Room_FloorG SupFan Outlet Node,  !- Reference Setpoint Node Name
    CRAC IT_Room_FloorG CoilClg Outlet Node,  !- Fan Inlet Node Name
    CRAC IT_Room_FloorG SupFan Outlet Node,  !- Fan Outlet Node Name
    CRAC IT_Room_FloorG Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CRAC IT_Room_FloorM Mixed Air SPM,  !- Name
    Temperature,             !- Control Variable
    CRAC IT_Room_FloorM SupFan Outlet Node,  !- Reference Setpoint Node Name
    CRAC IT_Room_FloorM CoilClg Outlet Node,  !- Fan Inlet Node Name
    CRAC IT_Room_FloorM SupFan Outlet Node,  !- Fan Outlet Node Name
    CRAC IT_Room_FloorM Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CRAC IT_Room_FloorT Mixed Air SPM,  !- Name
    Temperature,             !- Control Variable
    CRAC IT_Room_FloorT SupFan Outlet Node,  !- Reference Setpoint Node Name
    CRAC IT_Room_FloorT CoilClg Outlet Node,  !- Fan Inlet Node Name
    CRAC IT_Room_FloorT SupFan Outlet Node,  !- Fan Outlet Node Name
    CRAC IT_Room_FloorT Mixed Air Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:WARMEST ===========
SetpointManager:Warmest,
    Sys5 Lab FloorG Warmest SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorG,         !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.33,                   !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Sys5 Lab FloorG Supply Outlet Nodes;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Sys5 Lab FloorM Warmest SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorM,         !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.33,                   !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Sys5 Lab FloorM Supply Outlet Nodes;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Sys5 Lab FloorT Warmest SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Lab FloorT,         !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.33,                   !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Sys5 Lab FloorT Supply Outlet Nodes;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Sys5 Office FloorG Warmest SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorG,      !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.33,                   !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Sys5 Office FloorG Supply Outlet Nodes;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Sys5 Office FloorM Warmest SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorM,      !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.33,                   !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Sys5 Office FloorM Supply Outlet Nodes;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Sys5 Office FloorT Warmest SPM,  !- Name
    Temperature,             !- Control Variable
    Sys5 Office FloorT,      !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    18.33,                   !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Sys5 Office FloorT Supply Outlet Nodes;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    ChlrWtrCentPathBGtEql600tonEIRRatio_fQRatio,  !- Name
    0.107426,                !- Coefficient1 Constant
    0.156775,                !- Coefficient2 x
    0.739345,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.13;                    !- Minimum Curve Output
Curve:Quadratic,
    BlrHWBlrFIRRatio_fQRatioSI,  !- Name
    0.6267,                  !- Coefficient1 Constant
    0.674,                   !- Coefficient2 x
    -0.3073,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.75;                    !- Minimum Curve Output
Curve:Quadratic,
    TimedDefrostFrequency,   !- Name
    0.71582,                 !- Coefficient1 Constant
    -0.024822,               !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -30,                     !- Minimum Value of x
    10.60675883;             !- Maximum Value of x
Curve:Quadratic,
    TimedDefrostHeatLoad,    !- Name
    0.08286,                 !- Coefficient1 Constant
    -0.007812,               !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -30,                     !- Minimum Value of x
    10.60675883;             !- Maximum Value of x
Curve:Quadratic,
    TimedDefrostHeatEnergy,  !- Name
    0.03423,                 !- Coefficient1 Constant
    -0.00072,                !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -30,                     !- Minimum Value of x
    10.60675883;             !- Maximum Value of x
Curve:Quadratic,
    ChlrAirScrewEIRRatio_fQRatio,  !- Name
    0.036487,                !- Coefficient1 Constant
    0.734743,                !- Coefficient2 x
    0.219947,                !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.04;                    !- Minimum Curve Output
Curve:Quadratic,
    LgDX_OpHC_CapFF,         !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
Curve:Quadratic,
    LgDX_OpHC_EIRFF,         !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
Curve:Quadratic,
    LgDX_OpHC_PLR,           !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    CoilClgDXDblQRatio_fCFMRatio,  !- Name
    0.472786,                !- Coefficient1 Constant
    1.24334,                 !- Coefficient2 x
    -1.03871,                !- Coefficient3 x**2
    0.322578,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.47;                    !- Minimum Curve Output
Curve:Cubic,
    CoilClgDXDblEIRRatio_fCFMRatio,  !- Name
    1.00795,                 !- Coefficient1 Constant
    0.345441,                !- Coefficient2 x
    -0.692289,               !- Coefficient3 x**2
    0.338899,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Cubic,
    CoilClgDXEIRRatio_fQFrac,!- Name
    0,                       !- Coefficient1 Constant
    5.1091,                  !- Coefficient2 x
    -8.5515,                 !- Coefficient3 x**2
    4.4744,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.92,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    FanVSDGoodSpResetPwrRatio_fCFMRatio,  !- Name
    0.04076,                 !- Coefficient1 Constant
    0.088045,                !- Coefficient2 x
    -0.072926,               !- Coefficient3 x**2
    0.94374,                 !- Coefficient4 x**3
    0.342,                   !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.1,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    PumpVSDRstEPPwrRatio_fGPMRatio,  !- Name
    0.0273,                  !- Coefficient1 Constant
    -0.1317,                 !- Coefficient2 x
    0.6642,                  !- Coefficient3 x**2
    0.4445,                  !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.03,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
! Non-condensing boiler part-load curve (DOE prototype), normalized to 1.0 at full load.
Curve:Cubic,
    Lab Boiler Efficiency Curve,  !- Name
    0.774638559,             !- Coefficient1 Constant
    0.798400061,             !- Coefficient2 x
    -0.961090630,            !- Coefficient3 x**2
    0.388052009,             !- Coefficient4 x**3
    0.1,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 3,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 3,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 4,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 4,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 5,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 5,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 1,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 2,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 2,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    ChlrWtrCentPathBGtEql600tonQRatio_fTchwsTcwsSI,  !- Name
    0.854454,                !- Coefficient1 Constant
    0.042526,                !- Coefficient2 x
    -0.000185,               !- Coefficient3 x**2
    0.011697,                !- Coefficient4 y
    -0.000497,               !- Coefficient5 y**2
    -0.000412,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.9,                     !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    ChlrWtrCentPathBGtEql600tonEIRRatio_fTchwsTcwsSI,  !- Name
    0.737625,                !- Coefficient1 Constant
    0.001456,                !- Coefficient2 x
    -0.000223,               !- Coefficient3 x**2
    0.007116,                !- Coefficient4 y
    0.000267,                !- Coefficient5 y**2
    -0.000735,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.76,                    !- Minimum Curve Output
    1.08;                    !- Maximum Curve Output
Curve:Biquadratic,
    HeatCapCurveFuncTemp,    !- Name
    0.794900878202383,       !- Coefficient1 Constant
    3.885240e-03,            !- Coefficient2 x
    -5.751692e-05,           !- Coefficient3 x**2
    0.0278109488428528,      !- Coefficient4 y
    0.000318168,             !- Coefficient5 y**2
    -1.305721e-04,           !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    70,                      !- Maximum Value of x
    -17,                     !- Minimum Value of y
    37.22,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    1.55,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type
Curve:Biquadratic,
    HeatEIRCurveFuncTemp,    !- Name
    0.530730392560108,       !- Coefficient1 Constant
    6.551648e-03,            !- Coefficient2 x
    2.635992e-04,            !- Coefficient3 x**2
    -0.03620668194737,       !- Coefficient4 y
    1.266172e-03,            !- Coefficient5 y**2
    -7.912241e-04,           !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    70,                      !- Maximum Value of x
    -17,                     !- Minimum Value of y
    37.22,                   !- Maximum Value of y
    0.4,                     !- Minimum Curve Output
    1.48,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type
Curve:Biquadratic,
    ChlrAirScrewQRatio_fTchwsToadbSI,  !- Name
    0.985959,                !- Coefficient1 Constant
    0.049487,                !- Coefficient2 x
    -0.000298,               !- Coefficient3 x**2
    -0.003737,               !- Coefficient4 y
    -4.5e-05,                !- Coefficient5 y**2
    -0.000502,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.83,                    !- Minimum Curve Output
    1.28;                    !- Maximum Curve Output
Curve:Biquadratic,
    ChlrAirScrewEIRRatio_fTchwsToadbSI,  !- Name
    0.570624,                !- Coefficient1 Constant
    0.011954,                !- Coefficient2 x
    -0.000522,               !- Coefficient3 x**2
    -3.2e-05,                !- Coefficient4 y
    0.000421,                !- Coefficient5 y**2
    -0.000606,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.7,                     !- Minimum Curve Output
    1.38;                    !- Maximum Curve Output
Curve:Biquadratic,
    LgDX_OpHC_CapFT,         !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y
Curve:Biquadratic,
    LgDX_OpHC_EIRFT,         !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y
!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENTIALDECAY ===========
Curve:ExponentialDecay,
    Rated EIR-FPLR,          !- Name
    1.022555,                !- Coefficient1 C1
    1.284171,                !- Coefficient2 C2
    -6.91353,                !- Coefficient3 C3
    0.1,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for x
    Dimensionless;           !- Output Unit Type
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1;  !- Independent Variable 2 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-2,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-3,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-4,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    RED BLUFF,               !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    107.5944;                !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    RED BLUFF  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    42.2,                    !- Maximum Dry-Bulb Temperature {C}
    17.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    150.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.337,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.494;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RED BLUFF  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    43.3,                    !- Maximum Dry-Bulb Temperature {C}
    17.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    150.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.354,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.452;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RED BLUFF  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    42.4,                    !- Maximum Dry-Bulb Temperature {C}
    15.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    150.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.349,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.478;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RED BLUFF  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    27.2,                    !- Maximum Dry-Bulb Temperature {C}
    11.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    14.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    150.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.31,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.553;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RED BLUFF  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    34.7,                    !- Maximum Dry-Bulb Temperature {C}
    14.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    150.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.329,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.522;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RED BLUFF  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    40.2,                    !- Maximum Dry-Bulb Temperature {C}
    16.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    150.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.339,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.48;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RED BLUFF Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    -0.8,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -0.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100043.0,                !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    320.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_725910_RED-BLUFF-AP_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ11;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ11,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10.89,                   !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    10.28,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    11.28,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    12.28,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    12.56,                   !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    14.5,                    !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    17.11,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    18,                      !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    17.39,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    16.33,                   !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    14,                      !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    11.78;                   !- Field 48
