    49.911,                   !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    -1.435433e-29,            !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Closed_Office_W_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Closed_Office_W_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    2.834086e-29,             !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    2.834086e-29,             !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorT_Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorT_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorT_ Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorT_ Ceiling,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorT_Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorT_Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    -1.435433e-29,            !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorT_Roof,       !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    13.716,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    13.716,                  !- Vertex 2 Zcoordinate
    1.871154e-29,             !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    13.716,                  !- Vertex 3 Zcoordinate
    4.117994e-29,             !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    13.716;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorT_Wall_E,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    13.716,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    13.716;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorT_Wall_N,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    13.716,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    2.834086e-29,             !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    1.871154e-29,             !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    13.716;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorT_Wall_S,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.117994e-29,             !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    13.716,                  !- Vertex 1 Zcoordinate
    2.834086e-29,             !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    13.716;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorT_Wall_W,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.432864e-29,             !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    13.716,                  !- Vertex 1 Zcoordinate
    2.272376e-29,             !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    3.395796e-29,             !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    3.556284e-29,             !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    13.716;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Ceiling 2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorG_Wall_S Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorG_Wall_S,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorG_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorG_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    0,                       !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    0;                       !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorG_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorG_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorM_Wall_S Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorM_Wall_S,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorM_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_S 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorT_Wall_S Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorT_Wall_S,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorT_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_S 2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorG_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorG_Wall_E,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorG_ Wall_W Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorG_ Wall_W, !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorG_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Stairway_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorG_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Stairway_FloorG,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    0,                       !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    0;                       !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorG_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorG_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorG_Wall_S Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorM_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorM_Wall_E,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorM_ Wall_W Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorM_ Wall_W, !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorM_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Stairway_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorM_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Stairway_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorM_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorM_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorM_Wall_S Reversed 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorT_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorT_Wall_E,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorT_ Wall_W Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorT_ Wall_W, !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorT_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Stairway_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorT_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Stairway_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorT_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorT_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stairway_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorT_Wall_S Reversed 2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorG_Wall_S Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorG_Wall_S Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorG_Floor,     !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    0,                       !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    0;                       !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorG_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorM_Wall_S Reversed 1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorM_Wall_S Reversed 1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorM_Ceiling 1,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorM_Floor,     !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorM_Wall_E 1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorM_Wall_N 1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorM_Wall_S 1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorM_Wall_W 1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorT_Wall_S Reversed 2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorT_Wall_S Reversed 2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorT_Ceiling 2,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorT_Floor,     !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorT_Wall_E 2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorT_Wall_N 2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorT_Wall_S 2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorT_Wall_W 2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_E_FloorG_Door_E,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Closed_Office_E_FloorG_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    31.0100218,               !- Vertex 1 Ycoordinate
    2.1336,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    31.0100218,               !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    31.9244218,               !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    31.9244218,               !- Vertex 4 Ycoordinate
    2.1336;                  !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_E_FloorG_Window_E_1,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_E_FloorG_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    32.0451571921594,         !- Vertex 1 Ycoordinate
    2.304033,                !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    32.0451571921594,         !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2483968,               !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2483968,               !- Vertex 4 Ycoordinate
    2.304033;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_E_FloorG_Window_E_2,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_E_FloorG_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0253999999999942,       !- Vertex 1 Ycoordinate
    2.304033,                !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0253999999999942,       !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    30.8878012958393,         !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    30.8878012958393,         !- Vertex 4 Ycoordinate
    2.304033;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_E_FloorG_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_E_FloorG_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    49.8856,                  !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    2.316465,                !- Vertex 1 Zcoordinate
    49.8856,                  !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    45.3633485631647,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    45.3633485631647,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    2.316465;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_E_FloorG_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_E_FloorG_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    45.3633485631647,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.316465,                !- Vertex 1 Zcoordinate
    45.3633485631647,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    49.8856,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    49.8856,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.316465;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_E_FloorM_Window_E,   !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_E_FloorM_Wall_E,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0254,                   !- Vertex 1 Ycoordinate
    6.876033,                !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0254,                   !- Vertex 2 Ycoordinate
    5.593,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2483968,               !- Vertex 3 Ycoordinate
    5.593,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2483968,               !- Vertex 4 Ycoordinate
    6.876033;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_E_FloorM_Window_N,   !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_E_FloorM_Wall_N,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    49.8856,                  !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    6.888465,                !- Vertex 1 Zcoordinate
    49.8856,                  !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    5.593,                   !- Vertex 2 Zcoordinate
    45.3633485631647,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    5.593,                   !- Vertex 3 Zcoordinate
    45.3633485631647,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    6.888465;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_E_FloorM_Winodw_S,   !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_E_FloorM_Wall_S,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    45.3633485631647,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.888465,                !- Vertex 1 Zcoordinate
    45.3633485631647,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.593,                   !- Vertex 2 Zcoordinate
    49.8856,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.593,                   !- Vertex 3 Zcoordinate
    49.8856,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.888465;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_E_FloorT_Window_E,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_E_FloorT_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0254000000000058,       !- Vertex 1 Ycoordinate
    11.448033,               !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0254000000000058,       !- Vertex 2 Ycoordinate
    10.165,                  !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2483968,               !- Vertex 3 Ycoordinate
    10.165,                  !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2483968,               !- Vertex 4 Ycoordinate
    11.448033;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_E_FloorT_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_E_FloorT_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    49.8856,                  !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    11.460465,               !- Vertex 1 Zcoordinate
    49.8856,                  !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    10.165,                  !- Vertex 2 Zcoordinate
    45.3633485631647,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    10.165,                  !- Vertex 3 Zcoordinate
    45.3633485631647,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    11.460465;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_E_FloorT_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_E_FloorT_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    45.3633485631647,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.460465,               !- Vertex 1 Zcoordinate
    45.3633485631647,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.165,                  !- Vertex 2 Zcoordinate
    49.8856,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.165,                  !- Vertex 3 Zcoordinate
    49.8856,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.460465;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_W_FloorG_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_W_FloorG_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.54765143683526,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    2.316465,                !- Vertex 1 Zcoordinate
    4.54765143683526,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    0.0253999999999994,       !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    0.0253999999999994,       !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    2.316465;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_W_FloorG_Window_S_2,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_W_FloorG_Wall_S_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0254,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.316465,                !- Vertex 1 Zcoordinate
    0.0254,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    4.54765143683526,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    4.54765143683526,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.316465;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_W_FloorG_Door_W,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Closed_Office_W_FloorG_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.263775,                 !- Vertex 1 Ycoordinate
    2.1336,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.263775,                 !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.349375,                 !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.349375,                 !- Vertex 4 Ycoordinate
    2.1336;                  !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_W_FloorG_Window_W_1,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_W_FloorG_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.21493400149372,         !- Vertex 1 Ycoordinate
    2.304033,                !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.21493400149372,         !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.0254000000000048,       !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.0254000000000048,       !- Vertex 4 Ycoordinate
    2.304033;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_W_FloorG_Window_W_2,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_W_FloorG_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2483968,               !- Vertex 1 Ycoordinate
    2.304033,                !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2483968,               !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.39918086074909,         !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.39918086074909,         !- Vertex 4 Ycoordinate
    2.304033;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_W_FloorM_Window_N,   !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_W_FloorM_Wall_N,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.54765143683526,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    6.888465,                !- Vertex 1 Zcoordinate
    4.54765143683526,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    5.593,                   !- Vertex 2 Zcoordinate
    0.0253999999999994,       !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    5.593,                   !- Vertex 3 Zcoordinate
    0.0253999999999994,       !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    6.888465;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_W_FloorM_Window_S_3, !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_W_FloorM_Wall_S_3,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0254,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.888465,                !- Vertex 1 Zcoordinate
    0.0254,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.593,                   !- Vertex 2 Zcoordinate
    4.54765143683526,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.593,                   !- Vertex 3 Zcoordinate
    4.54765143683526,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.888465;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_W_FloorM_Window_W,   !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_W_FloorM_Wall_W,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2483968,               !- Vertex 1 Ycoordinate
    6.876033,                !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2483968,               !- Vertex 2 Ycoordinate
    5.593,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.0254000000000048,       !- Vertex 3 Ycoordinate
    5.593,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.0254000000000048,       !- Vertex 4 Ycoordinate
    6.876033;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_W_FloorT_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_W_FloorT_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.54765143683526,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    11.460465,               !- Vertex 1 Zcoordinate
    4.54765143683526,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    10.165,                  !- Vertex 2 Zcoordinate
    0.0253999999999994,       !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    10.165,                  !- Vertex 3 Zcoordinate
    0.0253999999999994,       !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    11.460465;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_W_FloorT_Window_S_4,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_W_FloorT_Wall_S_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0254,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.460465,               !- Vertex 1 Zcoordinate
    0.0254,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.165,                  !- Vertex 2 Zcoordinate
    4.54765143683526,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.165,                  !- Vertex 3 Zcoordinate
    4.54765143683526,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.460465;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Closed_Office_W_FloorT_Window_W,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Closed_Office_W_FloorT_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2483968,               !- Vertex 1 Ycoordinate
    11.448033,               !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2483968,               !- Vertex 2 Ycoordinate
    10.165,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.0254000000000119,       !- Vertex 3 Ycoordinate
    10.165,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.0254000000000119,       !- Vertex 4 Ycoordinate
    11.448033;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Conference_FloorG_Door_S,     !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Conference_FloorG_Wall_S,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.9766,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                  !- Vertex 1 Zcoordinate
    15.9766,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    16.891,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    16.891,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                  !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Conference_FloorG_Window_S_1, !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Conference_FloorG_Wall_S,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    17.0124913664974,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.305383,                !- Vertex 1 Zcoordinate
    17.0124913664974,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    24.2699487968353,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    24.2699487968353,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.305383;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Conference_FloorG_Window_S_2, !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Conference_FloorG_Wall_S,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.59845143683526,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.305383,                !- Vertex 1 Zcoordinate
    4.59845143683526,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    15.8262365550742,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    15.8262365550742,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.305383;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_FloorM_Window_S,     !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_FloorM_Wall_S,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.59845143683526,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.877383,                !- Vertex 1 Zcoordinate
    4.59845143683526,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.593,                   !- Vertex 2 Zcoordinate
    24.2699487968353,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.593,                   !- Vertex 3 Zcoordinate
    24.2699487968353,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.877383;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_FloorT_Window_S,     !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_FloorT_Wall_S,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.59845143683526,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.449383,               !- Vertex 1 Zcoordinate
    4.59845143683526,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.165,                  !- Vertex 2 Zcoordinate
    24.2699487968353,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.165,                  !- Vertex 3 Zcoordinate
    24.2699487968353,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.449383;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_N_FloorG_Door_N_1,   !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Lab_N_FloorG_Wall_N,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    16.891,                   !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    2.1336,                  !- Vertex 1 Zcoordinate
    16.891,                   !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    15.9766,                  !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    15.9766,                  !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    2.1336;                  !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_N_FloorG_Door_N_2,   !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Lab_N_FloorG_Wall_N,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    33.9344,                  !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    2.1336,                  !- Vertex 1 Zcoordinate
    33.9344,                  !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    33.02,                    !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    33.02,                    !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    2.1336;                  !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_N_FloorG_Window_N_1, !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_N_FloorG_Wall_N,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.7632953799847,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    2.303673,                !- Vertex 1 Zcoordinate
    15.7632953799847,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    4.59845143683526,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    4.59845143683526,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    2.303673;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_N_FloorG_Window_N_2, !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_N_FloorG_Wall_N,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    32.8807512987962,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    2.303673,                !- Vertex 1 Zcoordinate
    32.8807512987962,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    17.1177885164664,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    17.1177885164664,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    2.303673;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_N_FloorG_Window_N_3, !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_N_FloorG_Wall_N,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    45.3125485631647,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    2.303673,                !- Vertex 1 Zcoordinate
    45.3125485631647,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    34.0739682095777,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    34.0739682095777,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    2.303673;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_N_FloorM_Window_N,   !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_N_FloorM_Wall_N,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    45.3125485631647,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    6.875673,                !- Vertex 1 Zcoordinate
    45.3125485631647,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    5.593,                   !- Vertex 2 Zcoordinate
    4.59845143683526,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    5.593,                   !- Vertex 3 Zcoordinate
    4.59845143683526,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    6.875673;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_N_FloorT_Window_N,   !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_N_FloorT_Wall_N,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    45.3125485631647,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    11.447673,               !- Vertex 1 Zcoordinate
    45.3125485631647,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    10.165,                  !- Vertex 2 Zcoordinate
    4.59845143683526,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    10.165,                  !- Vertex 3 Zcoordinate
    4.59845143683526,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    11.447673;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_S_FloorG_Door_S,     !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Lab_S_FloorG_Wall_S,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    33.0199247858416,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                  !- Vertex 1 Zcoordinate
    33.0199247858416,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -0,                      !- Vertex 2 Zcoordinate
    33.9343247858416,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -0,                      !- Vertex 3 Zcoordinate
    33.9343247858416,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                  !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_S_FloorG_Window_S_1, !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_S_FloorG_Wall_S,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    34.1125171254933,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.305175,                !- Vertex 1 Zcoordinate
    34.1125171254933,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    45.3125485631647,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    45.3125485631647,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.305175;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_S_FloorG_Window_S_2, !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_S_FloorG_Wall_S,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    24.3207487968353,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.305175,                !- Vertex 1 Zcoordinate
    24.3207487968353,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.021,                   !- Vertex 2 Zcoordinate
    32.839707799637,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.021,                   !- Vertex 3 Zcoordinate
    32.839707799637,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.305175;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_S_FloorM_Window_S,   !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_S_FloorM_Wall_S,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    24.3207487968353,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.877175,                !- Vertex 1 Zcoordinate
    24.3207487968353,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.593,                   !- Vertex 2 Zcoordinate
    45.3125485631647,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.593,                   !- Vertex 3 Zcoordinate
    45.3125485631647,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.877175;                !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Lab_S_FloorT_Window_S,   !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lab_S_FloorT_Wall_S,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    24.3207487968353,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.449175,               !- Vertex 1 Zcoordinate
    24.3207487968353,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.165,                  !- Vertex 2 Zcoordinate
    45.3125485631647,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.165,                  !- Vertex 3 Zcoordinate
    45.3125485631647,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.449175;               !- Vertex 4 Zcoordinate
DAYLIGHTING:CONTROLS,
    Enclosed_Office_E_FloorG DaylightingControls,    !- Name
    Enclosed_Office_E_FloorG,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Closed_Office_E_FloorG_DaylRefPt2,    !- Glare Calculation Daylighting Reference Point Name
    90,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Closed_Office_E_FloorG_DaylRefPt2,    !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    1150,                     !- Illuminance Setpoint at Reference Point 1
    Closed_Office_E_FloorG_DaylRefPt1,    !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    287.5;                    !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Lab_E_FloorM DaylightingControls,!- Name
    Lab_E_FloorM,            !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lab_E_FloorM_DaylRefPt1, !- Glare Calculation Daylighting Reference Point Name
    90,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lab_E_FloorM_DaylRefPt1, !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1
    Lab_E_FloorM_DaylRefPt2, !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Enclosed_Office_E_FloorT DaylightingControls,    !- Name
    Enclosed_Office_E_FloorT,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Closed_Office_E_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    90,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Closed_Office_E_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1
    Closed_Office_E_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Enclosed_Office_W_FloorG DaylightingControls,    !- Name
    Enclosed_Office_W_FloorG,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Closed_Office_W_FloorG_DaylRefPt2,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Closed_Office_W_FloorG_DaylRefPt2,    !- Daylighting Reference Point 1 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 1
    1150,                     !- Illuminance Setpoint at Reference Point 1
    Closed_Office_W_FloorG_DaylRefPt1,    !- Daylighting Reference Point 2 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 2
    287.5;                    !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Lab_W_FloorM DaylightingControls,!- Name
    Lab_W_FloorM,            !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lab_W_FloorM_DaylRefPt1, !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lab_W_FloorM_DaylRefPt1, !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1
    Lab_W_FloorM_DaylRefPt2, !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Enclosed_Office_W_FloorT DaylightingControls,    !- Name
    Enclosed_Office_W_FloorT,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Closed_Office_W_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Closed_Office_W_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1
    Closed_Office_W_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Conference_FloorG DaylightingControls,!- Name
    Conference_FloorG,            !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Conference_FloorG_DaylRefPt1, !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Conference_FloorG_DaylRefPt1, !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1
    Conference_FloorG_DaylRefPt2, !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Lab_FloorM DaylightingControls,!- Name
    Lab_FloorM,              !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lab_FloorM_DaylRefPt1,   !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lab_FloorM_DaylRefPt1,   !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1
    Lab_FloorM_DaylRefPt2,   !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Lab_FloorT DaylightingControls,!- Name
    Lab_FloorT,              !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lab_FloorT_DaylRefPt1,   !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lab_FloorT_DaylRefPt1,   !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1
    Lab_FloorT_DaylRefPt2,   !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Lab_N_FloorG DaylightingControls,!- Name
    Lab_N_FloorG,            !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lab_N_FloorG_DaylRefPt1, !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lab_N_FloorG_DaylRefPt1, !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1
    Lab_N_FloorG_DaylRefPt2, !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Lab_N_FloorM DaylightingControls,!- Name
    Lab_N_FloorM,            !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lab_N_FloorM_DaylRefPt1, !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lab_N_FloorM_DaylRefPt1, !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1
    Lab_N_FloorM_DaylRefPt2, !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Lab_N_FloorT DaylightingControls,!- Name
    Lab_N_FloorT,            !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lab_N_FloorT_DaylRefPt1, !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lab_N_FloorT_DaylRefPt1, !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1
    Lab_N_FloorT_DaylRefPt2, !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Lab_S_FloorG DaylightingControls,!- Name
    Lab_S_FloorG,            !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lab_S_FloorG_DaylRefPt1, !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lab_S_FloorG_DaylRefPt1, !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1
    Lab_S_FloorG_DaylRefPt2, !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Lab_S_FloorM DaylightingControls,!- Name
    Lab_S_FloorM,            !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lab_S_FloorM_DaylRefPt1, !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lab_S_FloorM_DaylRefPt1, !- Daylighting Reference Point 1 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1
    Lab_S_FloorM_DaylRefPt2, !- Daylighting Reference Point 2 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Lab_S_FloorT DaylightingControls,!- Name
    Lab_S_FloorT,            !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lab_S_FloorT_DaylRefPt2, !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lab_S_FloorT_DaylRefPt2, !- Daylighting Reference Point 1 Name
    0.3,                      !- Fraction of Lights Controlled by Reference Point 1
    1150,                     !- Illuminance Setpoint at Reference Point 1
    Lab_S_FloorT_DaylRefPt1, !- Daylighting Reference Point 2 Name
    0.7,                      !- Fraction of Lights Controlled by Reference Point 2
    287.5;                    !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:REFERENCEPOINT,
    Closed_Office_E_FloorG_DaylRefPt2,    !- Name
    Enclosed_Office_E_FloorG,    !- Zone or Space Name
    47.5488000000001,         !- XCoordinate of Reference Point
    16.6369000000001,         !- YCoordinate of Reference Point
    0.762;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Closed_Office_E_FloorG_DaylRefPt1,    !- Name
    Enclosed_Office_E_FloorG,    !- Zone or Space Name
    45.72,                    !- XCoordinate of Reference Point
    16.6369000000001,         !- YCoordinate of Reference Point
    0.762;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_E_FloorM_DaylRefPt1, !- Name
    Lab_E_FloorM,            !- Zone or Space Name
    47.5488000000001,         !- XCoordinate of Reference Point
    16.6369000000001,         !- YCoordinate of Reference Point
    5.334;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_E_FloorM_DaylRefPt2, !- Name
    Lab_E_FloorM,            !- Zone or Space Name
    45.72,                    !- XCoordinate of Reference Point
    16.6369000000001,         !- YCoordinate of Reference Point
    5.334;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Closed_Office_E_FloorT_DaylRefPt1,    !- Name
    Enclosed_Office_E_FloorT,    !- Zone or Space Name
    47.7774000000001,         !- XCoordinate of Reference Point
    16.6369000000001,         !- YCoordinate of Reference Point
    9.9062;                  !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Closed_Office_E_FloorT_DaylRefPt2,    !- Name
    Enclosed_Office_E_FloorT,    !- Zone or Space Name
    45.72,                    !- XCoordinate of Reference Point
    16.6369000000001,         !- YCoordinate of Reference Point
    9.9062;                  !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Closed_Office_W_FloorG_DaylRefPt2,    !- Name
    Enclosed_Office_W_FloorG,    !- Zone or Space Name
    4.2672,                   !- XCoordinate of Reference Point
    16.6369000000001,         !- YCoordinate of Reference Point
    0.762;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Closed_Office_W_FloorG_DaylRefPt1,    !- Name
    Enclosed_Office_W_FloorG,    !- Zone or Space Name
    2.1336,                   !- XCoordinate of Reference Point
    16.6368984,               !- YCoordinate of Reference Point
    0.762;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_W_FloorM_DaylRefPt1, !- Name
    Lab_W_FloorM,            !- Zone or Space Name
    2.1336,                   !- XCoordinate of Reference Point
    16.6369000000001,         !- YCoordinate of Reference Point
    5.334;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_W_FloorM_DaylRefPt2, !- Name
    Lab_W_FloorM,            !- Zone or Space Name
    4.2672,                   !- XCoordinate of Reference Point
    16.6369000000001,         !- YCoordinate of Reference Point
    5.334;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Closed_Office_W_FloorT_DaylRefPt1,    !- Name
    Enclosed_Office_W_FloorT,    !- Zone or Space Name
    2.1336,                   !- XCoordinate of Reference Point
    16.6369000000001,         !- YCoordinate of Reference Point
    9.9062;                  !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Closed_Office_W_FloorT_DaylRefPt2,    !- Name
    Enclosed_Office_W_FloorT,    !- Zone or Space Name
    4.2672,                   !- XCoordinate of Reference Point
    16.6369000000001,         !- YCoordinate of Reference Point
    9.9062;                  !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Conference_FloorG_DaylRefPt1, !- Name
    Conference_FloorG,            !- Zone or Space Name
    14.3256,                  !- XCoordinate of Reference Point
    2.4384,                   !- YCoordinate of Reference Point
    0.762;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Conference_FloorG_DaylRefPt2, !- Name
    Conference_FloorG,            !- Zone or Space Name
    14.3256,                  !- XCoordinate of Reference Point
    4.8768,                   !- YCoordinate of Reference Point
    0.762;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_FloorM_DaylRefPt1,   !- Name
    Lab_FloorM,              !- Zone or Space Name
    14.3256,                  !- XCoordinate of Reference Point
    2.4384,                   !- YCoordinate of Reference Point
    5.334;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_FloorM_DaylRefPt2,   !- Name
    Lab_FloorM,              !- Zone or Space Name
    14.3256,                  !- XCoordinate of Reference Point
    4.8768,                   !- YCoordinate of Reference Point
    5.334;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_FloorT_DaylRefPt1,   !- Name
    Lab_FloorT,              !- Zone or Space Name
    14.3256,                  !- XCoordinate of Reference Point
    2.4384,                   !- YCoordinate of Reference Point
    9.9062;                  !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_FloorT_DaylRefPt2,   !- Name
    Lab_FloorT,              !- Zone or Space Name
    14.3256,                  !- XCoordinate of Reference Point
    4.8768,                   !- YCoordinate of Reference Point
    9.9062;                  !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_N_FloorG_DaylRefPt1, !- Name
    Lab_N_FloorG,            !- Zone or Space Name
    24.9555,                  !- XCoordinate of Reference Point
    30.48,                    !- YCoordinate of Reference Point
    0.762;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_N_FloorG_DaylRefPt2, !- Name
    Lab_N_FloorG,            !- Zone or Space Name
    24.9555,                  !- XCoordinate of Reference Point
    28.3464,                  !- YCoordinate of Reference Point
    0.762;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_N_FloorM_DaylRefPt1, !- Name
    Lab_N_FloorM,            !- Zone or Space Name
    24.9555,                  !- XCoordinate of Reference Point
    30.48,                    !- YCoordinate of Reference Point
    5.334;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_N_FloorM_DaylRefPt2, !- Name
    Lab_N_FloorM,            !- Zone or Space Name
    24.9555,                  !- XCoordinate of Reference Point
    28.3464,                  !- YCoordinate of Reference Point
    5.334;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_N_FloorT_DaylRefPt1, !- Name
    Lab_N_FloorT,            !- Zone or Space Name
    24.9555,                  !- XCoordinate of Reference Point
    30.48,                    !- YCoordinate of Reference Point
    9.9062;                  !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_N_FloorT_DaylRefPt2, !- Name
    Lab_N_FloorT,            !- Zone or Space Name
    24.9555,                  !- XCoordinate of Reference Point
    28.3464,                  !- YCoordinate of Reference Point
    9.9062;                  !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_S_FloorG_DaylRefPt1, !- Name
    Lab_S_FloorG,            !- Zone or Space Name
    34.7086090699343,         !- XCoordinate of Reference Point
    2.4384,                   !- YCoordinate of Reference Point
    0.762;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_S_FloorG_DaylRefPt2, !- Name
    Lab_S_FloorG,            !- Zone or Space Name
    34.6720947218708,         !- XCoordinate of Reference Point
    4.8768,                   !- YCoordinate of Reference Point
    0.762;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_S_FloorM_DaylRefPt1, !- Name
    Lab_S_FloorM,            !- Zone or Space Name
    34.7086090699343,         !- XCoordinate of Reference Point
    2.4384,                   !- YCoordinate of Reference Point
    5.334;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_S_FloorM_DaylRefPt2, !- Name
    Lab_S_FloorM,            !- Zone or Space Name
    34.6720947218708,         !- XCoordinate of Reference Point
    4.8768,                   !- YCoordinate of Reference Point
    5.334;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_S_FloorT_DaylRefPt2, !- Name
    Lab_S_FloorT,            !- Zone or Space Name
    34.6720947218708,         !- XCoordinate of Reference Point
    4.8768,                   !- YCoordinate of Reference Point
    9.9062;                  !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Lab_S_FloorT_DaylRefPt1, !- Name
    Lab_S_FloorT,            !- Zone or Space Name
    34.7086090699343,         !- XCoordinate of Reference Point
    2.4384,                   !- YCoordinate of Reference Point
    9.9062;                  !- ZCoordinate of Reference Point
!- Windows Line endings
SCHEDULE:COMPACT,
    ZL_Laboratory_Scientific_Lab Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Office_Area_bigger_than_250_square_feet_Lab Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Storage_General_Lab Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Electrical_Mechanical_Telephone_Rooms_Lab Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_IT_Room_EPD_12_Lab Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Lounge_Breakroom_or_Waiting_Area_Lab Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Stairwell_Lab Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Corridor_Area_Lab Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Conference_FloorG Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Lobby_FloorG Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
ZONE,
    Lab_Core_FloorG,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    397.90372032000005,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lab_N_FloorG,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    213.49118592000002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lab_S_FloorG,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    110.18300544,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lab_Core_FloorM,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    397.90372032000005,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lab_N_FloorM,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    213.49118592000002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lab_W_FloorM,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    152.17517952,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lab_E_FloorM,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    152.17517952,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lab_S_FloorM,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    110.18300544,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lab_FloorM,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    103.30818048,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lab_Core_FloorT,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    397.90372032000005,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lab_N_FloorT,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    213.49118592000002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lab_S_FloorT,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    110.18300544,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lab_FloorT,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    103.30818048,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Enclosed_Office_W_FloorG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    152.17517952,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Enclosed_Office_E_FloorG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    152.17517952,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Enclosed_Office_W_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    152.17517952,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Enclosed_Office_E_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    152.17517952,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference_FloorG,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    103.30818048,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lobby_FloorG,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    98.38431936,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Storage_FloorG,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    91.32368832,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Storage_FloorM,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    91.32368832,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Storage_FloorT,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    91.32368832,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Mechanical_Electrical_FloorG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    33.16638528,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Mechanical_Electrical_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    33.16638528,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Mechanical_Electrical_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    33.16638528,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    IT_Room_FloorG,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    16.62964416,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    IT_Room_FloorM,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    16.62964416,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    IT_Room_FloorT,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    16.62964416,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Restroom_FloorG,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    59.82955776000001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Restroom_FloorM,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    59.82955776000001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Restroom_FloorT,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    59.82955776000001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    BreakRoom_Kitchenette_FloorG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    21.553505280000003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lounge_FloorM,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    98.38431936,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    BreakRoom_Kitchenette_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    21.553505280000003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lounge_FloorT,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    98.38431936,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    BreakRoom_Kitchenette_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    21.553505280000003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Stairway_FloorG,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    61.40890944,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Stairway_FloorM,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    61.40890944,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Stairway_FloorT,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    61.40890944,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_W_FloorG,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    27.870912,                !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_N_FloorG,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    46.730229120000004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_E_FloorG,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    27.77800896,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_S_FloorG,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    46.730229120000004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_W_FloorM,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    27.870912,                !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_N_FloorM,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    46.730229120000004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_E_FloorM,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    27.870912,                !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_S_FloorM,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    46.730229120000004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_W_FloorT,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    27.870912,                !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_N_FloorT,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    46.730229120000004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_E_FloorT,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    27.870912,                !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_S_FloorT,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    46.730229120000004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Plenum_FloorG,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    1660.73474304,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area
ZONE,
    Plenum_FloorM,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    1660.73474304,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area
ZONE,
    Plenum_FloorT,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    1660.73474304,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area
ZONELIST,
    ZL_Laboratory_Scientific_Lab,    !- Name
    Lab_Core_FloorG,          !- Zone 1 Name
    Lab_Core_FloorM,          !- Zone 2 Name
    Lab_Core_FloorT,          !- Zone 3 Name
    Lab_E_FloorM,             !- Zone 4 Name
    Lab_FloorM,               !- Zone 5 Name
    Lab_FloorT,               !- Zone 6 Name
    Lab_N_FloorG,             !- Zone 7 Name
    Lab_N_FloorM,             !- Zone 8 Name
    Lab_N_FloorT,             !- Zone 9 Name
    Lab_S_FloorG,             !- Zone 10 Name
    Lab_S_FloorM,             !- Zone 11 Name
    Lab_S_FloorT,             !- Zone 12 Name
    Lab_W_FloorM;             !- Zone 13 Name
ZONELIST,
    ZL_Office_Area_bigger_than_250_square_feet_Lab,    !- Name
    Enclosed_Office_E_FloorG,    !- Zone 1 Name
    Enclosed_Office_E_FloorT,    !- Zone 2 Name
    Enclosed_Office_W_FloorG,    !- Zone 3 Name
    Enclosed_Office_W_FloorT;    !- Zone 4 Name
ZONELIST,
    ZL_Storage_General_Lab,    !- Name
    Storage_FloorG,           !- Zone 1 Name
    Storage_FloorM,           !- Zone 2 Name
    Storage_FloorT;           !- Zone 3 Name
ZONELIST,
    ZL_Electrical_Mechanical_Telephone_Rooms_Lab,    !- Name
    Mechanical_Electrical_FloorG,    !- Zone 1 Name
    Mechanical_Electrical_FloorM,    !- Zone 2 Name
    Mechanical_Electrical_FloorT;    !- Zone 3 Name
ZONELIST,
    ZL_IT_Room_EPD_12_Lab,    !- Name
    IT_Room_FloorG,           !- Zone 1 Name
    IT_Room_FloorM,           !- Zone 2 Name
    IT_Room_FloorT;           !- Zone 3 Name
ZONELIST,
    ZL_Restrooms_Lab,         !- Name
    Restroom_FloorG,          !- Zone 1 Name
    Restroom_FloorM,          !- Zone 2 Name
    Restroom_FloorT;          !- Zone 3 Name
ZONELIST,
    ZL_Lounge_Breakroom_or_Waiting_Area_Lab,    !- Name
    BreakRoom_Kitchenette_FloorG,    !- Zone 1 Name
    BreakRoom_Kitchenette_FloorM,    !- Zone 2 Name
    BreakRoom_Kitchenette_FloorT,    !- Zone 3 Name
    Lounge_FloorM,            !- Zone 4 Name
    Lounge_FloorT;            !- Zone 5 Name
ZONELIST,
    ZL_Stairwell_Lab,         !- Name
    Stairway_FloorG,          !- Zone 1 Name
    Stairway_FloorM,          !- Zone 2 Name
    Stairway_FloorT;          !- Zone 3 Name
ZONELIST,
    ZL_Corridor_Area_Lab,     !- Name
    Corridor_E_FloorG,        !- Zone 1 Name
    Corridor_E_FloorM,        !- Zone 2 Name
    Corridor_E_FloorT,        !- Zone 3 Name
    Corridor_N_FloorG,        !- Zone 4 Name
    Corridor_N_FloorM,        !- Zone 5 Name
    Corridor_N_FloorT,        !- Zone 6 Name
    Corridor_S_FloorG,        !- Zone 7 Name
    Corridor_S_FloorM,        !- Zone 8 Name
    Corridor_S_FloorT,        !- Zone 9 Name
    Corridor_W_FloorG,        !- Zone 10 Name
    Corridor_W_FloorM,        !- Zone 11 Name
    Corridor_W_FloorT;        !- Zone 12 Name
ZONELIST,
    ZL_All_Lab,               !- Name
    Lab_Core_FloorG,          !- Zone 1 Name
    Lab_N_FloorG,             !- Zone 2 Name
    Lab_S_FloorG,             !- Zone 3 Name
    Lab_Core_FloorM,          !- Zone 4 Name
    Lab_N_FloorM,             !- Zone 5 Name
    Lab_W_FloorM,             !- Zone 6 Name
    Lab_E_FloorM,             !- Zone 7 Name
    Lab_S_FloorM,             !- Zone 8 Name
    Lab_FloorM,               !- Zone 9 Name
    Lab_Core_FloorT,          !- Zone 10 Name
    Lab_N_FloorT,             !- Zone 11 Name
    Lab_S_FloorT,             !- Zone 12 Name
    Lab_FloorT,               !- Zone 13 Name
    Enclosed_Office_W_FloorG,    !- Zone 14 Name
    Enclosed_Office_E_FloorG,    !- Zone 15 Name
    Enclosed_Office_W_FloorT,    !- Zone 16 Name
    Enclosed_Office_E_FloorT,    !- Zone 17 Name
    Conference_FloorG,        !- Zone 18 Name
    Lobby_FloorG,             !- Zone 19 Name
    Storage_FloorG,           !- Zone 20 Name
    Storage_FloorM,           !- Zone 21 Name
    Storage_FloorT,           !- Zone 22 Name
    Mechanical_Electrical_FloorG,    !- Zone 23 Name
    Mechanical_Electrical_FloorM,    !- Zone 24 Name
    Mechanical_Electrical_FloorT,    !- Zone 25 Name
    IT_Room_FloorG,           !- Zone 26 Name
    IT_Room_FloorM,           !- Zone 27 Name
    IT_Room_FloorT,           !- Zone 28 Name
    Restroom_FloorG,          !- Zone 29 Name
    Restroom_FloorM,          !- Zone 30 Name
    Restroom_FloorT,          !- Zone 31 Name
    BreakRoom_Kitchenette_FloorG,    !- Zone 32 Name
    Lounge_FloorM,            !- Zone 33 Name
    BreakRoom_Kitchenette_FloorM,    !- Zone 34 Name
    Lounge_FloorT,            !- Zone 35 Name
    BreakRoom_Kitchenette_FloorT,    !- Zone 36 Name
    Stairway_FloorG,          !- Zone 37 Name
    Stairway_FloorM,          !- Zone 38 Name
    Stairway_FloorT,          !- Zone 39 Name
    Corridor_W_FloorG,        !- Zone 40 Name
    Corridor_N_FloorG,        !- Zone 41 Name
    Corridor_E_FloorG,        !- Zone 42 Name
    Corridor_S_FloorG,        !- Zone 43 Name
    Corridor_W_FloorM,        !- Zone 44 Name
    Corridor_N_FloorM,        !- Zone 45 Name
    Corridor_E_FloorM,        !- Zone 46 Name
    Corridor_S_FloorM,        !- Zone 47 Name
    Corridor_W_FloorT,        !- Zone 48 Name
    Corridor_N_FloorT,        !- Zone 49 Name
    Corridor_E_FloorT,        !- Zone 50 Name
    Corridor_S_FloorT,        !- Zone 51 Name
    Plenum_FloorG,            !- Zone 52 Name
    Plenum_FloorM,            !- Zone 53 Name
    Plenum_FloorT;            !- Zone 54 Name
PEOPLE,
    People_Lab_Core_FloorG,    !- Name
    Lab_Core_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lab_Core_FloorM,    !- Name
    Lab_Core_FloorM,          !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lab_Core_FloorT,    !- Name
    Lab_Core_FloorT,          !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lab_E_FloorM,      !- Name
    Lab_E_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lab_FloorM,        !- Name
    Lab_FloorM,               !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lab_FloorT,        !- Name
    Lab_FloorT,               !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lab_N_FloorG,      !- Name
    Lab_N_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lab_N_FloorM,      !- Name
    Lab_N_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lab_N_FloorT,      !- Name
    Lab_N_FloorT,             !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lab_S_FloorG,      !- Name
    Lab_S_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lab_S_FloorM,      !- Name
    Lab_S_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lab_S_FloorT,      !- Name
    Lab_S_FloorT,             !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lab_W_FloorM,      !- Name
    Lab_W_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabOccupancy,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Enclosed_Office_E_FloorG,    !- Name
    Enclosed_Office_E_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Enclosed_Office_E_FloorT,    !- Name
    Enclosed_Office_E_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Enclosed_Office_W_FloorG,    !- Name
    Enclosed_Office_W_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Enclosed_Office_W_FloorT,    !- Name
    Enclosed_Office_W_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference_FloorG,    !- Name
    Conference_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lobby_FloorG,      !- Name
    Lobby_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.076391e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_IT_Room_FloorG,    !- Name
    IT_Room_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    LabDataOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ComputerRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_IT_Room_FloorM,    !- Name
    IT_Room_FloorM,           !- Zone or ZoneList or Space or SpaceList Name
    LabDataOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ComputerRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_IT_Room_FloorT,    !- Name
    IT_Room_FloorT,           !- Zone or ZoneList or Space or SpaceList Name
    LabDataOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ComputerRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_BreakRoom_Kitchenette_FloorG,    !- Name
    BreakRoom_Kitchenette_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_BreakRoom_Kitchenette_FloorM,    !- Name
    BreakRoom_Kitchenette_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_BreakRoom_Kitchenette_FloorT,    !- Name
    BreakRoom_Kitchenette_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lounge_FloorM,     !- Name
    Lounge_FloorM,            !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lounge_FloorT,     !- Name
    Lounge_FloorT,            !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_E_FloorG,    !- Name
    Corridor_E_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_E_FloorM,    !- Name
    Corridor_E_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_E_FloorT,    !- Name
    Corridor_E_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_N_FloorG,    !- Name
    Corridor_N_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_N_FloorM,    !- Name
    Corridor_N_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_N_FloorT,    !- Name
    Corridor_N_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_S_FloorG,    !- Name
    Corridor_S_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_S_FloorM,    !- Name
    Corridor_S_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_S_FloorT,    !- Name
    Corridor_S_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_W_FloorG,    !- Name
    Corridor_W_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_W_FloorM,    !- Name
    Corridor_W_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_W_FloorT,    !- Name
    Corridor_W_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeOccupancy,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
LIGHTS,
    Lights_ZL_Laboratory_Scientific_Lab,    !- Name
    ZL_Laboratory_Scientific_Lab,    !- Zone or ZoneList or Space or SpaceList Name
    LabLights,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0694745833936,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Office_Area_bigger_than_250_square_feet_Lab,    !- Name
    ZL_Office_Area_bigger_than_250_square_feet_Lab,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeLights,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.07293281253228,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Conference_FloorG,    !- Name
    Conference_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeLights,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.9166925000516,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Lobby_FloorG,      !- Name
    Lobby_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeLights,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.6076701042291,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Storage_General_Lab,    !- Name
    ZL_Storage_General_Lab,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeLights,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625002582,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Electrical_Mechanical_Telephone_Rooms_Lab,    !- Name
    ZL_Electrical_Mechanical_Telephone_Rooms_Lab,    !- Zone or ZoneList or Space or SpaceList Name
    LabAncillaryLights,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.92015072919034,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_IT_Room_EPD_12_Lab,    !- Name
    ZL_IT_Room_EPD_12_Lab,    !- Zone or ZoneList or Space or SpaceList Name
    LabDataLights,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.9166925000516,     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Restrooms_Lab,    !- Name
    ZL_Restrooms_Lab,         !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeLights,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625002582,          !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Lounge_Breakroom_or_Waiting_Area_Lab,    !- Name
    ZL_Lounge_Breakroom_or_Waiting_Area_Lab,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeLights,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0694745833936,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Stairwell_Lab,    !- Name
    ZL_Stairwell_Lab,         !- Zone or ZoneList or Space or SpaceList Name
    LabAncillaryLights,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625002582,          !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Corridor_Area_Lab,    !- Name
    ZL_Corridor_Area_Lab,     !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeLights,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625002582,      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
ELECTRICEQUIPMENT,
    Equip_Lab_Core_FloorG,    !- Name
    Lab_Core_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_Core_FloorG,    !- Name
    Lab_Core_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lab_N_FloorG,       !- Name
    Lab_N_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_N_FloorG,      !- Name
    Lab_N_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lab_S_FloorG,       !- Name
    Lab_S_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_S_FloorG,      !- Name
    Lab_S_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lab_Core_FloorM,    !- Name
    Lab_Core_FloorM,          !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_Core_FloorM,    !- Name
    Lab_Core_FloorM,          !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lab_N_FloorM,       !- Name
    Lab_N_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_N_FloorM,      !- Name
    Lab_N_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lab_W_FloorM,       !- Name
    Lab_W_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_W_FloorM,      !- Name
    Lab_W_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lab_E_FloorM,       !- Name
    Lab_E_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_E_FloorM,      !- Name
    Lab_E_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lab_S_FloorM,       !- Name
    Lab_S_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_S_FloorM,      !- Name
    Lab_S_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lab_FloorM,         !- Name
    Lab_FloorM,               !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_FloorM,        !- Name
    Lab_FloorM,               !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lab_Core_FloorT,    !- Name
    Lab_Core_FloorT,          !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_Core_FloorT,    !- Name
    Lab_Core_FloorT,          !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lab_N_FloorT,       !- Name
    Lab_N_FloorT,             !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_N_FloorT,      !- Name
    Lab_N_FloorT,             !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lab_S_FloorT,       !- Name
    Lab_S_FloorT,             !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_S_FloorT,      !- Name
    Lab_S_FloorT,             !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lab_FloorT,         !- Name
    Lab_FloorT,               !- Zone or ZoneList or Space or SpaceList Name
    LabElecEquipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.05564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Lab_FloorT,        !- Name
    Lab_FloorT,               !- Zone or ZoneList or Space or SpaceList Name
    LabRefrigeration,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.0138949166787223,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Enclosed_Office_W_FloorG,    !- Name
    Enclosed_Office_W_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Enclosed_Office_E_FloorG,    !- Name
    Enclosed_Office_E_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Enclosed_Office_W_FloorT,    !- Name
    Enclosed_Office_W_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Enclosed_Office_E_FloorT,    !- Name
    Enclosed_Office_E_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference_FloorG,    !- Name
    Conference_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lobby_FloorG,       !- Name
    Lobby_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Storage_FloorG,     !- Name
    Storage_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Storage_FloorM,     !- Name
    Storage_FloorM,           !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Storage_FloorT,     !- Name
    Storage_FloorT,           !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Mechanical_Electrical_FloorG,    !- Name
    Mechanical_Electrical_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    LabAncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Mechanical_Electrical_FloorM,    !- Name
    Mechanical_Electrical_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    LabAncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Mechanical_Electrical_FloorT,    !- Name
    Mechanical_Electrical_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    LabAncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_IT_Room_FloorG,     !- Name
    IT_Room_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    LabDataElecEquipment,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    129.16692500051667,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_IT_Room_FloorM,     !- Name
    IT_Room_FloorM,           !- Zone or ZoneList or Space or SpaceList Name
    LabDataElecEquipment,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    129.16692500051667,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_IT_Room_FloorT,     !- Name
    IT_Room_FloorT,           !- Zone or ZoneList or Space or SpaceList Name
    LabDataElecEquipment,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    129.16692500051667,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_BreakRoom_Kitchenette_FloorG,    !- Name
    BreakRoom_Kitchenette_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lounge_FloorM,      !- Name
    Lounge_FloorM,            !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_BreakRoom_Kitchenette_FloorM,    !- Name
    BreakRoom_Kitchenette_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lounge_FloorT,      !- Name
    Lounge_FloorT,            !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_BreakRoom_Kitchenette_FloorT,    !- Name
    BreakRoom_Kitchenette_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_Core_FloorG,    !- Name
    Lab_Core_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_N_FloorG,    !- Name
    Lab_N_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_S_FloorG,    !- Name
    Lab_S_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_Core_FloorM,    !- Name
    Lab_Core_FloorM,          !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_N_FloorM,    !- Name
    Lab_N_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_W_FloorM,    !- Name
    Lab_W_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_E_FloorM,    !- Name
    Lab_E_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_S_FloorM,    !- Name
    Lab_S_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_FloorM,      !- Name
    Lab_FloorM,               !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_Core_FloorT,    !- Name
    Lab_Core_FloorT,          !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_N_FloorT,    !- Name
    Lab_N_FloorT,             !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_S_FloorT,    !- Name
    Lab_S_FloorT,             !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Lab_FloorT,      !- Name
    Lab_FloorT,               !- Zone or ZoneList or Space or SpaceList Name
    LabGasEquipment,          !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    40.04008465088763,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_Core_FloorG,    !- Name
    Lab_Core_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_N_FloorG,       !- Name
    Lab_N_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,     !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_S_FloorG,       !- Name
    Lab_S_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,     !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_Core_FloorM,    !- Name
    Lab_Core_FloorM,          !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_N_FloorM,       !- Name
    Lab_N_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,     !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_W_FloorM,       !- Name
    Lab_W_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,     !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_E_FloorM,       !- Name
    Lab_E_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,     !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_S_FloorM,       !- Name
    Lab_S_FloorM,             !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,     !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_FloorM,         !- Name
    Lab_FloorM,               !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,       !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_Core_FloorT,    !- Name
    Lab_Core_FloorT,          !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_N_FloorT,       !- Name
    Lab_N_FloorT,             !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,     !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_S_FloorT,       !- Name
    Lab_S_FloorT,             !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,     !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lab_FloorT,         !- Name
    Lab_FloorT,               !- Zone or ZoneList or Space or SpaceList Name
    LabInfiltration,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,       !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Enclosed_Office_W_FloorG,    !- Name
    Enclosed_Office_W_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Enclosed_Office_E_FloorG,    !- Name
    Enclosed_Office_E_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Enclosed_Office_W_FloorT,    !- Name
    Enclosed_Office_W_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Enclosed_Office_E_FloorT,    !- Name
    Enclosed_Office_E_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference_FloorG,    !- Name
    Conference_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lobby_FloorG,       !- Name
    Lobby_FloorG,             !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,     !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Storage_FloorG,     !- Name
    Storage_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Storage_FloorM,     !- Name
    Storage_FloorM,           !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Storage_FloorT,     !- Name
    Storage_FloorT,           !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Mechanical_Electrical_FloorG,    !- Name
    Mechanical_Electrical_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    LabAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Mechanical_Electrical_FloorM,    !- Name
    Mechanical_Electrical_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    LabAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Mechanical_Electrical_FloorT,    !- Name
    Mechanical_Electrical_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    LabAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_IT_Room_FloorG,     !- Name
    IT_Room_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    LabDataInfiltration,      !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_IT_Room_FloorM,     !- Name
    IT_Room_FloorM,           !- Zone or ZoneList or Space or SpaceList Name
    LabDataInfiltration,      !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_IT_Room_FloorT,     !- Name
    IT_Room_FloorT,           !- Zone or ZoneList or Space or SpaceList Name
    LabDataInfiltration,      !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Restroom_FloorG,    !- Name
    Restroom_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Restroom_FloorM,    !- Name
    Restroom_FloorM,          !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Restroom_FloorT,    !- Name
    Restroom_FloorT,          !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_BreakRoom_Kitchenette_FloorG,    !- Name
    BreakRoom_Kitchenette_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lounge_FloorM,      !- Name
    Lounge_FloorM,            !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_BreakRoom_Kitchenette_FloorM,    !- Name
    BreakRoom_Kitchenette_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lounge_FloorT,      !- Name
    Lounge_FloorT,            !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_BreakRoom_Kitchenette_FloorT,    !- Name
    BreakRoom_Kitchenette_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Stairway_FloorG,    !- Name
    Stairway_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    LabAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Stairway_FloorM,    !- Name
    Stairway_FloorM,          !- Zone or ZoneList or Space or SpaceList Name
    LabAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Stairway_FloorT,    !- Name
    Stairway_FloorT,          !- Zone or ZoneList or Space or SpaceList Name
    LabAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_W_FloorG,    !- Name
    Corridor_W_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_N_FloorG,    !- Name
    Corridor_N_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_E_FloorG,    !- Name
    Corridor_E_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_S_FloorG,    !- Name
    Corridor_S_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_W_FloorM,    !- Name
    Corridor_W_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_N_FloorM,    !- Name
    Corridor_N_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_E_FloorM,    !- Name
    Corridor_E_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_S_FloorM,    !- Name
    Corridor_S_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_W_FloorT,    !- Name
    Corridor_W_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_N_FloorT,    !- Name
    Corridor_N_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_E_FloorT,    !- Name
    Corridor_E_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_S_FloorT,    !- Name
    Corridor_S_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    LabOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.66593849699839E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
EXTERIOR:LIGHTS,
    ExtLights_Motion_Lab,     !- Name
    LabExtLightingMotionCtrl,    !- Schedule Name
    2533.08,                  !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Motion;    !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_NonMotion_Lab,    !- Name
    LabExtLightingNonMotionCtrl,    !- Schedule Name
    1392.3000000000002,       !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Non-Motion;    !- EndUse Subcategory
EXTERIOR:FUELEQUIPMENT,
    Elevator_Lab,             !- Name
    Electricity,              !- Fuel Use Type
    LabElevator,              !- Schedule Name
    21889.74,         !- Design Level
    Elevators;                !- EndUse Subcategory
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_Core_FloorG,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    2.02135092835,            !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_N_FloorG,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    1.0845352401,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_S_FloorG,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    0.5597296757,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_Core_FloorM,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    2.02135092835,            !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_N_FloorM,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    1.0845352401,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_W_FloorM,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    0.7730499231,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_E_FloorM,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    0.7730499231,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_S_FloorM,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    0.5597296757,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_FloorM,          !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    0.5248055644,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_Core_FloorT,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    2.02135092835,            !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_N_FloorT,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    1.0845352401,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_S_FloorT,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    0.5597296757,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lab_FloorT,          !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    0.5248055644,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Enclosed_Office_W_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Enclosed_Office_E_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Enclosed_Office_W_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Enclosed_Office_E_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lobby_FloorG,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Storage_FloorG,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Storage_FloorM,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Storage_FloorT,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mechanical_Electrical_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mechanical_Electrical_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mechanical_Electrical_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_IT_Room_FloorG,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_IT_Room_FloorM,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_IT_Room_FloorT,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Restroom_FloorG,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Restroom_FloorM,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Restroom_FloorT,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_BreakRoom_Kitchenette_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
