    DSOA_Lounge_FloorM,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_BreakRoom_Kitchenette_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lounge_FloorT,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_BreakRoom_Kitchenette_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Stairway_FloorG,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Stairway_FloorM,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Stairway_FloorT,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_W_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_N_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_E_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_S_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_W_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_N_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_E_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_S_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_W_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_N_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_E_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_S_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
SIZING:PLANT,
    NonResBaseGasSHWSystem,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Laboratory_Scientific_Lab,    !- Name
    ZL_Laboratory_Scientific_Lab,    !- Zone or ZoneList Name
    ZL_Laboratory_Scientific_Lab Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Laboratory_Scientific_Lab,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Office_Area_bigger_than_250_square_feet_Lab,    !- Name
    ZL_Office_Area_bigger_than_250_square_feet_Lab,    !- Zone or ZoneList Name
    ZL_Office_Area_bigger_than_250_square_feet_Lab Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Office_Area_bigger_than_250_square_feet_Lab,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Storage_General_Lab,    !- Name
    ZL_Storage_General_Lab,    !- Zone or ZoneList Name
    ZL_Storage_General_Lab Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Storage_General_Lab,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Electrical_Mechanical_Telephone_Rooms_Lab,    !- Name
    ZL_Electrical_Mechanical_Telephone_Rooms_Lab,    !- Zone or ZoneList Name
    ZL_Electrical_Mechanical_Telephone_Rooms_Lab Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Electrical_Mechanical_Telephone_Rooms_Lab,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_IT_Room_EPD_12_Lab,    !- Name
    ZL_IT_Room_EPD_12_Lab,    !- Zone or ZoneList Name
    ZL_IT_Room_EPD_12_Lab Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    TSSC_ZL_IT_Room_EPD_12_Lab,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Lounge_Breakroom_or_Waiting_Area_Lab,    !- Name
    ZL_Lounge_Breakroom_or_Waiting_Area_Lab,    !- Zone or ZoneList Name
    ZL_Lounge_Breakroom_or_Waiting_Area_Lab Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Lounge_Breakroom_or_Waiting_Area_Lab,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Stairwell_Lab,      !- Name
    ZL_Stairwell_Lab,         !- Zone or ZoneList Name
    ZL_Stairwell_Lab Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Stairwell_Lab,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Corridor_Area_Lab,    !- Name
    ZL_Corridor_Area_Lab,     !- Zone or ZoneList Name
    ZL_Corridor_Area_Lab Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Corridor_Area_Lab,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Conference_FloorG,     !- Name
    Conference_FloorG,        !- Zone or ZoneList Name
    Conference_FloorG Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Conference_FloorG,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Lobby_FloorG,          !- Name
    Lobby_FloorG,             !- Zone or ZoneList Name
    Lobby_FloorG Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Lobby_FloorG,       !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
THERMOSTATSETPOINT:SINGLECOOLING,
    TSSC_ZL_IT_Room_EPD_12_Lab,    !- Name
    LabDataClgSetpt;          !- Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Laboratory_Scientific_Lab,    !- Name
    LabHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
    LabClgSetpt;              !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Office_Area_bigger_than_250_square_feet_Lab,    !- Name
    LabOfficeHtgSetpt,        !- Heating Setpoint Temperature Schedule Name
    LabOfficeClgSetpt;        !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Storage_General_Lab,    !- Name
    LabOfficeHtgSetpt,        !- Heating Setpoint Temperature Schedule Name
    LabOfficeClgSetpt;        !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Electrical_Mechanical_Telephone_Rooms_Lab,    !- Name
    LabAncillaryHtgSetpt,     !- Heating Setpoint Temperature Schedule Name
    LabAncillaryClgSetpt;     !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Lounge_Breakroom_or_Waiting_Area_Lab,    !- Name
    LabOfficeHtgSetpt,        !- Heating Setpoint Temperature Schedule Name
    LabOfficeClgSetpt;        !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Stairwell_Lab,    !- Name
    LabAncillaryHtgSetpt,     !- Heating Setpoint Temperature Schedule Name
    LabAncillaryClgSetpt;     !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Corridor_Area_Lab,    !- Name
    LabOfficeHtgSetpt,        !- Heating Setpoint Temperature Schedule Name
    LabOfficeClgSetpt;        !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Conference_FloorG,    !- Name
    LabOfficeHtgSetpt,        !- Heating Setpoint Temperature Schedule Name
    LabOfficeClgSetpt;        !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Lobby_FloorG,       !- Name
    LabOfficeHtgSetpt,        !- Heating Setpoint Temperature Schedule Name
    LabOfficeClgSetpt;        !- Cooling Setpoint Temperature Schedule Name
BRANCH,
    NonResBaseGasSHWSystem Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    NonResBaseGasWaterHeater,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab Core FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Lab Core FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Component 2 Name
    Lab Core FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab N FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Lab N FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 2 Return Pipe,    !- Component 2 Name
    Lab N FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab S FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Lab S FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 3 Return Pipe,    !- Component 2 Name
    Lab S FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab Core FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Lab Core FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 4 Return Pipe,    !- Component 2 Name
    Lab Core FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab N FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    Lab N FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 5 Return Pipe,    !- Component 2 Name
    Lab N FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab W FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    Lab W FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 6 Return Pipe,    !- Component 2 Name
    Lab W FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab E FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 7,    !- Component 1 Inlet Node Name
    Lab E FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 7 Return Pipe,    !- Component 2 Name
    Lab E FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 7;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab S FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 8,    !- Component 1 Inlet Node Name
    Lab S FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 8 Return Pipe,    !- Component 2 Name
    Lab S FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 8;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 9,    !- Component 1 Inlet Node Name
    Lab FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 9 Return Pipe,    !- Component 2 Name
    Lab FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 9;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab Core FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 10,    !- Component 1 Inlet Node Name
    Lab Core FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 10 Return Pipe,    !- Component 2 Name
    Lab Core FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 10;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab N FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 11,    !- Component 1 Inlet Node Name
    Lab N FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 11 Return Pipe,    !- Component 2 Name
    Lab N FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 11;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab S FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 12,    !- Component 1 Inlet Node Name
    Lab S FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 12 Return Pipe,    !- Component 2 Name
    Lab S FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 12;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 13,    !- Component 1 Inlet Node Name
    Lab FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 13 Return Pipe,    !- Component 2 Name
    Lab FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 13;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Enclosed Office W FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 14,    !- Component 1 Inlet Node Name
    Enclosed Office W FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 14 Return Pipe,    !- Component 2 Name
    Enclosed Office W FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 14;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Enclosed Office E FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 15,    !- Component 1 Inlet Node Name
    Enclosed Office E FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 15 Return Pipe,    !- Component 2 Name
    Enclosed Office E FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 15;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Enclosed Office W FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 16,    !- Component 1 Inlet Node Name
    Enclosed Office W FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 16 Return Pipe,    !- Component 2 Name
    Enclosed Office W FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 16;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Enclosed Office E FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 17,    !- Component 1 Inlet Node Name
    Enclosed Office E FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 17 Return Pipe,    !- Component 2 Name
    Enclosed Office E FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 17;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 18,    !- Component 1 Inlet Node Name
    Conference FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 18 Return Pipe,    !- Component 2 Name
    Conference FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 18;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lobby FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 19,    !- Component 1 Inlet Node Name
    Lobby FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 19 Return Pipe,    !- Component 2 Name
    Lobby FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 19;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    BreakRoom Kitchenette FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 20,    !- Component 1 Inlet Node Name
    BreakRoom Kitchenette FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 20 Return Pipe,    !- Component 2 Name
    BreakRoom Kitchenette FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 20;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lounge FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 21,    !- Component 1 Inlet Node Name
    Lounge FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 21 Return Pipe,    !- Component 2 Name
    Lounge FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 21;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    BreakRoom Kitchenette FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 22,    !- Component 1 Inlet Node Name
    BreakRoom Kitchenette FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 22 Return Pipe,    !- Component 2 Name
    BreakRoom Kitchenette FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 22;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lounge FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 23,    !- Component 1 Inlet Node Name
    Lounge FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 23 Return Pipe,    !- Component 2 Name
    Lounge FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 23;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    BreakRoom Kitchenette FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 24,    !- Component 1 Inlet Node Name
    BreakRoom Kitchenette FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 24 Return Pipe,    !- Component 2 Name
    BreakRoom Kitchenette FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 24;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCHLIST,
    NonResBaseGasSHWSystem Supply Branches,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem Demand Branches,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Branch 11 Name
    NonResBaseGasSHWSystem Demand Branch 11,    !- Branch 12 Name
    NonResBaseGasSHWSystem Demand Branch 12,    !- Branch 13 Name
    NonResBaseGasSHWSystem Demand Branch 13,    !- Branch 14 Name
    NonResBaseGasSHWSystem Demand Branch 14,    !- Branch 15 Name
    NonResBaseGasSHWSystem Demand Branch 15,    !- Branch 16 Name
    NonResBaseGasSHWSystem Demand Branch 16,    !- Branch 17 Name
    NonResBaseGasSHWSystem Demand Branch 17,    !- Branch 18 Name
    NonResBaseGasSHWSystem Demand Branch 18,    !- Branch 19 Name
    NonResBaseGasSHWSystem Demand Branch 19,    !- Branch 20 Name
    NonResBaseGasSHWSystem Demand Branch 20,    !- Branch 21 Name
    NonResBaseGasSHWSystem Demand Branch 21,    !- Branch 22 Name
    NonResBaseGasSHWSystem Demand Branch 22,    !- Branch 23 Name
    NonResBaseGasSHWSystem Demand Branch 23,    !- Branch 24 Name
    NonResBaseGasSHWSystem Demand Branch 24,    !- Branch 25 Name
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Branch 26 Name
    NonResBaseGasSHWSystem Demand Outlet Branch;    !- Branch 27 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Supply Splitter,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Demand Splitter,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Outlet Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Outlet Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Outlet Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Outlet Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 11,    !- Outlet Branch 11 Name
    NonResBaseGasSHWSystem Demand Branch 12,    !- Outlet Branch 12 Name
    NonResBaseGasSHWSystem Demand Branch 13,    !- Outlet Branch 13 Name
    NonResBaseGasSHWSystem Demand Branch 14,    !- Outlet Branch 14 Name
    NonResBaseGasSHWSystem Demand Branch 15,    !- Outlet Branch 15 Name
    NonResBaseGasSHWSystem Demand Branch 16,    !- Outlet Branch 16 Name
    NonResBaseGasSHWSystem Demand Branch 17,    !- Outlet Branch 17 Name
    NonResBaseGasSHWSystem Demand Branch 18,    !- Outlet Branch 18 Name
    NonResBaseGasSHWSystem Demand Branch 19,    !- Outlet Branch 19 Name
    NonResBaseGasSHWSystem Demand Branch 20,    !- Outlet Branch 20 Name
    NonResBaseGasSHWSystem Demand Branch 21,    !- Outlet Branch 21 Name
    NonResBaseGasSHWSystem Demand Branch 22,    !- Outlet Branch 22 Name
    NonResBaseGasSHWSystem Demand Branch 23,    !- Outlet Branch 23 Name
    NonResBaseGasSHWSystem Demand Branch 24,    !- Outlet Branch 24 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Outlet Branch 25 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Supply Mixer,    !- Name
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Demand Mixer,    !- Name
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Inlet Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Inlet Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Inlet Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Inlet Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 11,    !- Inlet Branch 11 Name
    NonResBaseGasSHWSystem Demand Branch 12,    !- Inlet Branch 12 Name
    NonResBaseGasSHWSystem Demand Branch 13,    !- Inlet Branch 13 Name
    NonResBaseGasSHWSystem Demand Branch 14,    !- Inlet Branch 14 Name
    NonResBaseGasSHWSystem Demand Branch 15,    !- Inlet Branch 15 Name
    NonResBaseGasSHWSystem Demand Branch 16,    !- Inlet Branch 16 Name
    NonResBaseGasSHWSystem Demand Branch 17,    !- Inlet Branch 17 Name
    NonResBaseGasSHWSystem Demand Branch 18,    !- Inlet Branch 18 Name
    NonResBaseGasSHWSystem Demand Branch 19,    !- Inlet Branch 19 Name
    NonResBaseGasSHWSystem Demand Branch 20,    !- Inlet Branch 20 Name
    NonResBaseGasSHWSystem Demand Branch 21,    !- Inlet Branch 21 Name
    NonResBaseGasSHWSystem Demand Branch 22,    !- Inlet Branch 22 Name
    NonResBaseGasSHWSystem Demand Branch 23,    !- Inlet Branch 23 Name
    NonResBaseGasSHWSystem Demand Branch 24,    !- Inlet Branch 24 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Inlet Branch 25 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Demand Mixer;    !- Connector 2 Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Name
    Lab Core FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 2 Return Pipe,    !- Name
    Lab N FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 3 Return Pipe,    !- Name
    Lab S FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 4 Return Pipe,    !- Name
    Lab Core FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 5 Return Pipe,    !- Name
    Lab N FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 6 Return Pipe,    !- Name
    Lab W FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 7 Return Pipe,    !- Name
    Lab E FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 7;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 8 Return Pipe,    !- Name
    Lab S FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 8;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 9 Return Pipe,    !- Name
    Lab FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 9;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 10 Return Pipe,    !- Name
    Lab Core FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 10;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 11 Return Pipe,    !- Name
    Lab N FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 11;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 12 Return Pipe,    !- Name
    Lab S FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 12;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 13 Return Pipe,    !- Name
    Lab FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 13;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 14 Return Pipe,    !- Name
    Enclosed Office W FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 14;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 15 Return Pipe,    !- Name
    Enclosed Office E FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 15;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 16 Return Pipe,    !- Name
    Enclosed Office W FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 16;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 17 Return Pipe,    !- Name
    Enclosed Office E FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 17;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 18 Return Pipe,    !- Name
    Conference FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 18;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 19 Return Pipe,    !- Name
    Lobby FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 19;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 20 Return Pipe,    !- Name
    BreakRoom Kitchenette FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 20;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 21 Return Pipe,    !- Name
    Lounge FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 21;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 22 Return Pipe,    !- Name
    BreakRoom Kitchenette FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 22;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 23 Return Pipe,    !- Name
    Lounge FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 23;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 24 Return Pipe,    !- Name
    BreakRoom Kitchenette FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 24;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Outlet Node Name
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem Pump,    !- Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
WATERHEATER:MIXED,
    NonResBaseGasWaterHeater,    !- Name
    0.24605176596,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    18168.3207084618,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    7.43700092245871,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    7.43700092245871,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
PLANTLOOP,
    NonResBaseGasSHWSystem,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    NonResBaseGasWaterHeater;    !- Equipment 1 Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
WATERUSE:EQUIPMENT,
    WU_Lab_Core_FloorG,       !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.026614833859e-05,       !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_Core_FloorG;          !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lab_N_FloorG,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.087360e-05,             !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_N_FloorG;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lab_S_FloorG,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.611873e-06,             !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_S_FloorG;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lab_Core_FloorM,       !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.026614833859e-05,       !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_Core_FloorM;          !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lab_N_FloorM,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.087360e-05,             !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_N_FloorM;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lab_W_FloorM,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    7.75063062774e-06,        !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_W_FloorM;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lab_E_FloorM,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    7.75063062774e-06,        !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_E_FloorM;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lab_S_FloorM,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.611873e-06,             !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_S_FloorM;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lab_FloorM,            !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.630861e-06,             !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_FloorM;               !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lab_Core_FloorT,       !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.026614833859e-05,       !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_Core_FloorT;          !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lab_N_FloorT,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.087360e-05,             !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_N_FloorT;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lab_S_FloorT,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.611873e-06,             !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_S_FloorT;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lab_FloorT,            !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.630861e-06,             !- Peak Flow Rate
    LabServiceHotWater,       !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_FloorT;               !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Enclosed_Office_W_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.5141647136e-06,         !- Peak Flow Rate
    LabOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Enclosed_Office_W_FloorG;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Enclosed_Office_E_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.5141647136e-06,         !- Peak Flow Rate
    LabOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Enclosed_Office_E_FloorG;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Enclosed_Office_W_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.5141647136e-06,         !- Peak Flow Rate
    LabOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Enclosed_Office_W_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Enclosed_Office_E_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.5141647136e-06,         !- Peak Flow Rate
    LabOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Enclosed_Office_E_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference_FloorG,     !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.501506e-06,             !- Peak Flow Rate
    LabOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference_FloorG;        !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lobby_FloorG,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.040988e-06,             !- Peak Flow Rate
    LabOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lobby_FloorG;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_BreakRoom_Kitchenette_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.878975e-06,             !- Peak Flow Rate
    LabOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    BreakRoom_Kitchenette_FloorG;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lounge_FloorM,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.5141647136e-06,         !- Peak Flow Rate
    LabOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lounge_FloorM;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_BreakRoom_Kitchenette_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.878975e-06,             !- Peak Flow Rate
    LabOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    BreakRoom_Kitchenette_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lounge_FloorT,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.5141647136e-06,         !- Peak Flow Rate
    LabOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lounge_FloorT;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_BreakRoom_Kitchenette_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.878975e-06,             !- Peak Flow Rate
    LabOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    BreakRoom_Kitchenette_FloorT;    !- Zone Name
WATERUSE:CONNECTIONS,
    Lab Core FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Lab Core FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_Core_FloorG;       !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lab N FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Inlet Node Name
    Lab N FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_N_FloorG;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lab S FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Inlet Node Name
    Lab S FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_S_FloorG;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lab Core FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Inlet Node Name
    Lab Core FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_Core_FloorM;       !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lab N FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Inlet Node Name
    Lab N FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_N_FloorM;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lab W FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Inlet Node Name
    Lab W FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_W_FloorM;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lab E FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 7,    !- Inlet Node Name
    Lab E FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_E_FloorM;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lab S FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 8,    !- Inlet Node Name
    Lab S FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_S_FloorM;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lab FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 9,    !- Inlet Node Name
    Lab FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_FloorM;            !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lab Core FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 10,    !- Inlet Node Name
    Lab Core FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_Core_FloorT;       !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lab N FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 11,    !- Inlet Node Name
    Lab N FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_N_FloorT;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lab S FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 12,    !- Inlet Node Name
    Lab S FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_S_FloorT;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lab FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 13,    !- Inlet Node Name
    Lab FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lab_FloorT;            !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Enclosed Office W FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 14,    !- Inlet Node Name
    Enclosed Office W FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Enclosed_Office_W_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Enclosed Office E FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 15,    !- Inlet Node Name
    Enclosed Office E FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Enclosed_Office_E_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Enclosed Office W FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 16,    !- Inlet Node Name
    Enclosed Office W FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Enclosed_Office_W_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Enclosed Office E FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 17,    !- Inlet Node Name
    Enclosed Office E FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Enclosed_Office_E_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 18,    !- Inlet Node Name
    Conference FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference_FloorG;     !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lobby FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 19,    !- Inlet Node Name
    Lobby FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lobby_FloorG;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    BreakRoom Kitchenette FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 20,    !- Inlet Node Name
    BreakRoom Kitchenette FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_BreakRoom_Kitchenette_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lounge FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 21,    !- Inlet Node Name
    Lounge FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lounge_FloorM;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    BreakRoom Kitchenette FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 22,    !- Inlet Node Name
    BreakRoom Kitchenette FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_BreakRoom_Kitchenette_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lounge FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 23,    !- Inlet Node Name
    Lounge FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lounge_FloorT;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    BreakRoom Kitchenette FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 24,    !- Inlet Node Name
    BreakRoom Kitchenette FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_BreakRoom_Kitchenette_FloorT;    !- Water Use Equipment 1 Name
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRMASSFLOWCONSERVATION ===========
ZoneAirMassFlowConservation,
    AdjustReturnOnly,        !- Adjust Zone Mixing and Return For Air Mass Flow Balance
    AddInfiltrationFlow,     !- Infiltration Balancing Method
    MixingSourceZonesOnly;   !- Infiltration Balancing Zones
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    LabMinAirFracSch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0.7,                     !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.7;                     !- Field 8
!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========
ZoneList,
    Sys5 Lab FloorG Control Zones,  !- Name
    Lab_Core_FloorG,         !- Zone 1 Name
    Lab_N_FloorG,            !- Zone 2 Name
    Lab_S_FloorG;            !- Zone 3 Name
ZoneList,
    Sys5 Lab FloorM Control Zones,  !- Name
    Lab_Core_FloorM,         !- Zone 1 Name
    Lab_N_FloorM,            !- Zone 2 Name
    Lab_W_FloorM,            !- Zone 3 Name
    Lab_E_FloorM,            !- Zone 4 Name
    Lab_S_FloorM,            !- Zone 5 Name
    Lab_FloorM;              !- Zone 6 Name
ZoneList,
    Sys5 Lab FloorT Control Zones,  !- Name
    Lab_Core_FloorT,         !- Zone 1 Name
    Lab_N_FloorT,            !- Zone 2 Name
    Lab_S_FloorT,            !- Zone 3 Name
    Lab_FloorT;              !- Zone 4 Name
ZoneList,
    Sys5 Office FloorG Control Zones,  !- Name
    Enclosed_Office_W_FloorG,!- Zone 1 Name
    Enclosed_Office_E_FloorG,!- Zone 2 Name
    Conference_FloorG,       !- Zone 3 Name
    Lobby_FloorG,            !- Zone 4 Name
    Storage_FloorG,          !- Zone 5 Name
    Mechanical_Electrical_FloorG,  !- Zone 6 Name
    BreakRoom_Kitchenette_FloorG,  !- Zone 7 Name
    Stairway_FloorG,         !- Zone 8 Name
    Corridor_W_FloorG,       !- Zone 9 Name
    Corridor_N_FloorG,       !- Zone 10 Name
    Corridor_E_FloorG,       !- Zone 11 Name
    Corridor_S_FloorG;       !- Zone 12 Name
ZoneList,
    Sys5 Office FloorM Control Zones,  !- Name
    Storage_FloorM,          !- Zone 1 Name
    Mechanical_Electrical_FloorM,  !- Zone 2 Name
    Lounge_FloorM,           !- Zone 3 Name
    BreakRoom_Kitchenette_FloorM,  !- Zone 4 Name
    Stairway_FloorM,         !- Zone 5 Name
    Corridor_W_FloorM,       !- Zone 6 Name
    Corridor_N_FloorM,       !- Zone 7 Name
    Corridor_E_FloorM,       !- Zone 8 Name
    Corridor_S_FloorM;       !- Zone 9 Name
ZoneList,
    Sys5 Office FloorT Control Zones,  !- Name
    Enclosed_Office_W_FloorT,!- Zone 1 Name
    Enclosed_Office_E_FloorT,!- Zone 2 Name
    Storage_FloorT,          !- Zone 3 Name
    Mechanical_Electrical_FloorT,  !- Zone 4 Name
    Lounge_FloorT,           !- Zone 5 Name
    BreakRoom_Kitchenette_FloorT,  !- Zone 6 Name
    Stairway_FloorT,         !- Zone 7 Name
    Corridor_W_FloorT,       !- Zone 8 Name
    Corridor_N_FloorT,       !- Zone 9 Name
    Corridor_E_FloorT,       !- Zone 10 Name
    Corridor_S_FloorT;       !- Zone 11 Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========
ZoneMixing,
    Restroom_FloorG Transfer Air,  !- Name
    Restroom_FloorG,         !- Zone or Space Name
    LabOfficeHVACAvail,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.094389,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Storage_FloorG,          !- Source Zone or Space Name
    0.0;                     !- Delta Temperature {deltaC}
ZoneMixing,
    Restroom_FloorM Transfer Air,  !- Name
    Restroom_FloorM,         !- Zone or Space Name
    LabOfficeHVACAvail,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.094389,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Storage_FloorM,          !- Source Zone or Space Name
    0.0;                     !- Delta Temperature {deltaC}
ZoneMixing,
    Restroom_FloorT Transfer Air,  !- Name
    Restroom_FloorT,         !- Zone or Space Name
    LabOfficeHVACAvail,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.094389,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Storage_FloorT,          !- Source Zone or Space Name
    0.0;                     !- Delta Temperature {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
! ==== Lab air systems (V4): generated for the 54-zone Lab geometry ====
Sizing:Zone,
    Lab_Core_FloorG,         !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_Core_FloorG,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    5.008306,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Lab_N_FloorG,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_N_FloorG,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    2.687269,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Lab_S_FloorG,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_S_FloorG,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.386582,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Lab_Core_FloorM,         !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_Core_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    5.008306,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Lab_N_FloorM,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_N_FloorM,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    2.687269,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Lab_W_FloorM,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_W_FloorM,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.915635,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Lab_E_FloorM,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_E_FloorM,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.915635,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Lab_S_FloorM,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_S_FloorM,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.386582,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Lab_FloorM,              !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_FloorM,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.300215,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Lab_Core_FloorT,         !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_Core_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    5.008306,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Lab_N_FloorT,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_N_FloorT,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    2.687269,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Lab_S_FloorT,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_S_FloorT,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.386582,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Lab_FloorT,              !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lab_FloorT,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.300215,                !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    NonCoincident;           !- Type of Space Sum to Use
Sizing:Zone,
    Enclosed_Office_W_FloorG,!- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Enclosed_Office_W_FloorG,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Enclosed_Office_E_FloorG,!- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Enclosed_Office_E_FloorG,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Conference_FloorG,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_FloorG,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Lobby_FloorG,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lobby_FloorG,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Storage_FloorG,          !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Storage_FloorG,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Mechanical_Electrical_FloorG,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Mechanical_Electrical_FloorG,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    IT_Room_FloorG,          !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_IT_Room_FloorG,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    BreakRoom_Kitchenette_FloorG,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_BreakRoom_Kitchenette_FloorG,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Stairway_FloorG,         !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Stairway_FloorG,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_W_FloorG,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_W_FloorG,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_N_FloorG,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_N_FloorG,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_E_FloorG,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_E_FloorG,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_S_FloorG,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_S_FloorG,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Storage_FloorM,          !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Storage_FloorM,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Mechanical_Electrical_FloorM,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Mechanical_Electrical_FloorM,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    IT_Room_FloorM,          !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_IT_Room_FloorM,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Lounge_FloorM,           !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lounge_FloorM,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    BreakRoom_Kitchenette_FloorM,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_BreakRoom_Kitchenette_FloorM,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Stairway_FloorM,         !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Stairway_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_W_FloorM,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_W_FloorM,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_N_FloorM,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_N_FloorM,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_E_FloorM,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_E_FloorM,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_S_FloorM,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_S_FloorM,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Enclosed_Office_W_FloorT,!- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Enclosed_Office_W_FloorT,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Enclosed_Office_E_FloorT,!- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Enclosed_Office_E_FloorT,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Storage_FloorT,          !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Storage_FloorT,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Mechanical_Electrical_FloorT,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Mechanical_Electrical_FloorT,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    IT_Room_FloorT,          !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_IT_Room_FloorT,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Lounge_FloorT,           !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lounge_FloorT,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    BreakRoom_Kitchenette_FloorT,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_BreakRoom_Kitchenette_FloorT,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Stairway_FloorT,         !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Stairway_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_W_FloorT,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_W_FloorT,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_N_FloorT,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_N_FloorT,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_E_FloorT,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_E_FloorT,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_S_FloorT,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_S_FloorT,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
Sizing:System,
    Sys5 Lab FloorG,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys5 Lab FloorM,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys5 Lab FloorT,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys5 Office FloorG,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys5 Office FloorM,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys5 Office FloorT,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    CRAC IT_Room_FloorG,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    18.33,                   !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    CRAC IT_Room_FloorM,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    18.33,                   !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    CRAC IT_Room_FloorT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    18.33,                   !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
Sizing:Plant,
    BaseHWSystem,            !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    71.1111111111111,        !- Design Loop Exit Temperature {C}
    22.2222222222222,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========
! ==== IT rooms: CRAC per ACM 2025 System 11 (packaged DX, VAV fan, no heating) ====
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    IT_Room_FloorG CRAC TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CRAC IT_Room_FloorG Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    IT_Room_FloorG TU Outlet Node,  !- Air Outlet Node Name
    Autosize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    IT_Room_FloorM CRAC TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CRAC IT_Room_FloorM Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    IT_Room_FloorM TU Outlet Node,  !- Air Outlet Node Name
    Autosize;                !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    IT_Room_FloorT CRAC TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CRAC IT_Room_FloorT Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    IT_Room_FloorT TU Outlet Node,  !- Air Outlet Node Name
    Autosize;                !- Maximum Air Flow Rate {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========
! Fume hood exhaust: modeled as the lab terminal minimum flow (hood flow x LabHood_ExhSchedule[], set per vintage in the Run Manager) leaving
! through the air loop exhaust fan, so the heat exchanger recovers it.
! No Fan:ZoneExhaust is added per lab for that reason.
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_Core_FloorG TU,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_Core_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorG Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    5.008306,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_Core_FloorG RhtCoil, !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_Core_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_N_FloorG TU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_N_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorG Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    2.687269,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_N_FloorG RhtCoil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_N_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_S_FloorG TU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_S_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorG Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    1.386582,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_S_FloorG RhtCoil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_S_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_Core_FloorM TU,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_Core_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorM Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    5.008306,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_Core_FloorM RhtCoil, !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_Core_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_N_FloorM TU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_N_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorM Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    2.687269,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_N_FloorM RhtCoil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_N_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_W_FloorM TU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_W_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorM Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    1.915635,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_W_FloorM RhtCoil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_W_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_E_FloorM TU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_E_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorM Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    1.915635,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_E_FloorM RhtCoil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_E_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_S_FloorM TU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_S_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorM Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    1.386582,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_S_FloorM RhtCoil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_S_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_FloorM TU,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorM Zone Splitter Outlet Node 6,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    1.300215,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_FloorM RhtCoil,      !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_Core_FloorT TU,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_Core_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorT Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    5.008306,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_Core_FloorT RhtCoil, !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_Core_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_N_FloorT TU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_N_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorT Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    2.687269,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_N_FloorT RhtCoil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_N_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_S_FloorT TU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_S_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorT Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    1.386582,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_S_FloorT RhtCoil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_S_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Lab_FloorT TU,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lab_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Lab FloorT Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    1.300215,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab_FloorT RhtCoil,      !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lab_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name
    LabExhaustVAVManualSashCtrl;        !- Minimum Air Flow Turndown Schedule Name
AirTerminal:SingleDuct:VAV:Reheat,
    Enclosed_Office_W_FloorG TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Enclosed_Office_W_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Enclosed_Office_W_FloorG RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Enclosed_Office_W_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Enclosed_Office_E_FloorG TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Enclosed_Office_E_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Enclosed_Office_E_FloorG RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Enclosed_Office_E_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Conference_FloorG TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Conference_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Conference_FloorG RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Conference_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_FloorG TU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lobby_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_FloorG RhtCoil,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Storage_FloorG TU,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Storage_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Storage_FloorG RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Storage_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Electrical_FloorG TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Electrical_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 6,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mechanical_Electrical_FloorG RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mechanical_Electrical_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    BreakRoom_Kitchenette_FloorG TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    BreakRoom_Kitchenette_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 9,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BreakRoom_Kitchenette_FloorG RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BreakRoom_Kitchenette_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Stairway_FloorG TU,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Stairway_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 10,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Stairway_FloorG RhtCoil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Stairway_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_W_FloorG TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_W_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 11,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_W_FloorG RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_W_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_N_FloorG TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_N_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 12,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_N_FloorG RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_N_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_E_FloorG TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_E_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 13,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_E_FloorG RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_E_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_S_FloorG TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_S_FloorG TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorG Zone Splitter Outlet Node 14,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_S_FloorG RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_S_FloorG TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Storage_FloorM TU,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Storage_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Storage_FloorM RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Storage_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Electrical_FloorM TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Electrical_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mechanical_Electrical_FloorM RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mechanical_Electrical_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Lounge_FloorM TU,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lounge_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lounge_FloorM RhtCoil,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lounge_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    BreakRoom_Kitchenette_FloorM TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    BreakRoom_Kitchenette_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 6,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BreakRoom_Kitchenette_FloorM RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BreakRoom_Kitchenette_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Stairway_FloorM TU,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Stairway_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 7,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Stairway_FloorM RhtCoil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Stairway_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_W_FloorM TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_W_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 8,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_W_FloorM RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_W_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_N_FloorM TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_N_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 9,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_N_FloorM RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_N_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_E_FloorM TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_E_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 10,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_E_FloorM RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_E_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_S_FloorM TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_S_FloorM TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorM Zone Splitter Outlet Node 11,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_S_FloorM RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_S_FloorM TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Enclosed_Office_W_FloorT TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Enclosed_Office_W_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Enclosed_Office_W_FloorT RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Enclosed_Office_W_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Enclosed_Office_E_FloorT TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Enclosed_Office_E_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Enclosed_Office_E_FloorT RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Enclosed_Office_E_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Storage_FloorT TU,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Storage_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Storage_FloorT RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Storage_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Electrical_FloorT TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Electrical_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mechanical_Electrical_FloorT RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mechanical_Electrical_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Lounge_FloorT TU,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lounge_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 7,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lounge_FloorT RhtCoil,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lounge_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    BreakRoom_Kitchenette_FloorT TU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    BreakRoom_Kitchenette_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 8,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BreakRoom_Kitchenette_FloorT RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BreakRoom_Kitchenette_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Stairway_FloorT TU,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Stairway_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 9,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Stairway_FloorT RhtCoil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Stairway_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_W_FloorT TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_W_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 10,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_W_FloorT RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_W_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_N_FloorT TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_N_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 11,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_N_FloorT RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_N_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_E_FloorT TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_E_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 12,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_E_FloorT RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_E_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_S_FloorT TU,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_S_FloorT TU Damper Outlet,  !- Damper Air Outlet Node Name
    Sys5 Office FloorT Zone Splitter Outlet Node 13,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_S_FloorT RhtCoil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_S_FloorT TU Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500002301676081,       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
ZoneHVAC:AirDistributionUnit,
    ADU Lab_Core_FloorG TU,  !- Name
    Lab_Core_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_Core_FloorG TU;      !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_N_FloorG TU,     !- Name
    Lab_N_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_N_FloorG TU;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_S_FloorG TU,     !- Name
    Lab_S_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_S_FloorG TU;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_Core_FloorM TU,  !- Name
    Lab_Core_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_Core_FloorM TU;      !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_N_FloorM TU,     !- Name
    Lab_N_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_N_FloorM TU;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_W_FloorM TU,     !- Name
    Lab_W_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_W_FloorM TU;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_E_FloorM TU,     !- Name
    Lab_E_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_E_FloorM TU;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_S_FloorM TU,     !- Name
    Lab_S_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_S_FloorM TU;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_FloorM TU,       !- Name
    Lab_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_FloorM TU;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_Core_FloorT TU,  !- Name
    Lab_Core_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_Core_FloorT TU;      !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_N_FloorT TU,     !- Name
    Lab_N_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_N_FloorT TU;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_S_FloorT TU,     !- Name
    Lab_S_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_S_FloorT TU;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lab_FloorT TU,       !- Name
    Lab_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_FloorT TU;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Enclosed_Office_W_FloorG TU,  !- Name
    Enclosed_Office_W_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Enclosed_Office_W_FloorG TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Enclosed_Office_E_FloorG TU,  !- Name
    Enclosed_Office_E_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Enclosed_Office_E_FloorG TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Conference_FloorG TU,!- Name
    Conference_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Conference_FloorG TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lobby_FloorG TU,     !- Name
    Lobby_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_FloorG TU;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Storage_FloorG TU,   !- Name
    Storage_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Storage_FloorG TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Electrical_FloorG TU,  !- Name
    Mechanical_Electrical_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Electrical_FloorG TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU IT_Room_FloorG TU,   !- Name
    IT_Room_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    IT_Room_FloorG CRAC TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BreakRoom_Kitchenette_FloorG TU,  !- Name
    BreakRoom_Kitchenette_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BreakRoom_Kitchenette_FloorG TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Stairway_FloorG TU,  !- Name
    Stairway_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stairway_FloorG TU;      !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_W_FloorG TU,!- Name
    Corridor_W_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_W_FloorG TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_N_FloorG TU,!- Name
    Corridor_N_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_N_FloorG TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_E_FloorG TU,!- Name
    Corridor_E_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_E_FloorG TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_S_FloorG TU,!- Name
    Corridor_S_FloorG TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_S_FloorG TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Storage_FloorM TU,   !- Name
    Storage_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Storage_FloorM TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Electrical_FloorM TU,  !- Name
    Mechanical_Electrical_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Electrical_FloorM TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU IT_Room_FloorM TU,   !- Name
    IT_Room_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    IT_Room_FloorM CRAC TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lounge_FloorM TU,    !- Name
    Lounge_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lounge_FloorM TU;        !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BreakRoom_Kitchenette_FloorM TU,  !- Name
    BreakRoom_Kitchenette_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BreakRoom_Kitchenette_FloorM TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Stairway_FloorM TU,  !- Name
    Stairway_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stairway_FloorM TU;      !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_W_FloorM TU,!- Name
    Corridor_W_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_W_FloorM TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_N_FloorM TU,!- Name
    Corridor_N_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_N_FloorM TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_E_FloorM TU,!- Name
    Corridor_E_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_E_FloorM TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_S_FloorM TU,!- Name
    Corridor_S_FloorM TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_S_FloorM TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Enclosed_Office_W_FloorT TU,  !- Name
    Enclosed_Office_W_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Enclosed_Office_W_FloorT TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Enclosed_Office_E_FloorT TU,  !- Name
    Enclosed_Office_E_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Enclosed_Office_E_FloorT TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Storage_FloorT TU,   !- Name
    Storage_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Storage_FloorT TU;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Electrical_FloorT TU,  !- Name
    Mechanical_Electrical_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Electrical_FloorT TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU IT_Room_FloorT TU,   !- Name
    IT_Room_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    IT_Room_FloorT CRAC TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Lounge_FloorT TU,    !- Name
    Lounge_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lounge_FloorT TU;        !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BreakRoom_Kitchenette_FloorT TU,  !- Name
    BreakRoom_Kitchenette_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BreakRoom_Kitchenette_FloorT TU;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Stairway_FloorT TU,  !- Name
    Stairway_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stairway_FloorT TU;      !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_W_FloorT TU,!- Name
    Corridor_W_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_W_FloorT TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_N_FloorT TU,!- Name
    Corridor_N_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_N_FloorT TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_E_FloorT TU,!- Name
    Corridor_E_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_E_FloorT TU;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Corridor_S_FloorT TU,!- Name
    Corridor_S_FloorT TU Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_S_FloorT TU;    !- Air Terminal Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    Lab_Core_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_Core_FloorG TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lab_N_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_N_FloorG TU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lab_S_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_S_FloorG TU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lab_Core_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_Core_FloorM TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lab_N_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_N_FloorM TU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lab_W_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_W_FloorM TU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lab_E_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_E_FloorM TU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lab_S_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_S_FloorM TU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lab_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_FloorM TU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lab_Core_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_Core_FloorT TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lab_N_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_N_FloorT TU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lab_S_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_S_FloorT TU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lab_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lab_FloorT TU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Enclosed_Office_W_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Enclosed_Office_W_FloorG TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Enclosed_Office_E_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Enclosed_Office_E_FloorG TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Conference_FloorG TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lobby_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_FloorG TU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Storage_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Storage_FloorG TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Mechanical_Electrical_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Electrical_FloorG TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    IT_Room_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU IT_Room_FloorG TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Restroom_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Restroom_FloorG ExhFan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    BreakRoom_Kitchenette_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BreakRoom_Kitchenette_FloorG TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Stairway_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stairway_FloorG TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_W_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_W_FloorG TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_N_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_N_FloorG TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_E_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_E_FloorG TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_S_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_S_FloorG TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Storage_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Storage_FloorM TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Mechanical_Electrical_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Electrical_FloorM TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    IT_Room_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU IT_Room_FloorM TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Restroom_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Restroom_FloorM ExhFan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lounge_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lounge_FloorM TU,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    BreakRoom_Kitchenette_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BreakRoom_Kitchenette_FloorM TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Stairway_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stairway_FloorM TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_W_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_W_FloorM TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_N_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_N_FloorM TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_E_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_E_FloorM TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_S_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_S_FloorM TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Enclosed_Office_W_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Enclosed_Office_W_FloorT TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Enclosed_Office_E_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Enclosed_Office_E_FloorT TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Storage_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Storage_FloorT TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Mechanical_Electrical_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Electrical_FloorT TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    IT_Room_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU IT_Room_FloorT TU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Restroom_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Restroom_FloorT ExhFan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lounge_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lounge_FloorT TU,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    BreakRoom_Kitchenette_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BreakRoom_Kitchenette_FloorT TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Stairway_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stairway_FloorT TU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_W_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_W_FloorT TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_N_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_N_FloorT TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_E_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_E_FloorT TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_S_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_S_FloorT TU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    Lab_Core_FloorG,         !- Zone Name
    Lab_Core_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_Core_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_Core_FloorG Room Air Node,  !- Zone Air Node Name
    Lab_Core_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_N_FloorG,            !- Zone Name
    Lab_N_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_N_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_N_FloorG Room Air Node,  !- Zone Air Node Name
    Lab_N_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_S_FloorG,            !- Zone Name
    Lab_S_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_S_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_S_FloorG Room Air Node,  !- Zone Air Node Name
    Lab_S_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_Core_FloorM,         !- Zone Name
    Lab_Core_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_Core_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_Core_FloorM Room Air Node,  !- Zone Air Node Name
    Lab_Core_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_N_FloorM,            !- Zone Name
    Lab_N_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_N_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_N_FloorM Room Air Node,  !- Zone Air Node Name
    Lab_N_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_W_FloorM,            !- Zone Name
    Lab_W_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_W_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_W_FloorM Room Air Node,  !- Zone Air Node Name
    Lab_W_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_E_FloorM,            !- Zone Name
    Lab_E_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_E_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_E_FloorM Room Air Node,  !- Zone Air Node Name
    Lab_E_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_S_FloorM,            !- Zone Name
    Lab_S_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_S_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_S_FloorM Room Air Node,  !- Zone Air Node Name
    Lab_S_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_FloorM,              !- Zone Name
    Lab_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_FloorM Room Air Node,!- Zone Air Node Name
    Lab_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_Core_FloorT,         !- Zone Name
    Lab_Core_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_Core_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_Core_FloorT Room Air Node,  !- Zone Air Node Name
    Lab_Core_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_N_FloorT,            !- Zone Name
    Lab_N_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_N_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_N_FloorT Room Air Node,  !- Zone Air Node Name
    Lab_N_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_S_FloorT,            !- Zone Name
    Lab_S_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_S_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_S_FloorT Room Air Node,  !- Zone Air Node Name
    Lab_S_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lab_FloorT,              !- Zone Name
    Lab_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Lab_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_FloorT Room Air Node,!- Zone Air Node Name
    Lab_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Enclosed_Office_W_FloorG,!- Zone Name
    Enclosed_Office_W_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Enclosed_Office_W_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Enclosed_Office_W_FloorG Room Air Node,  !- Zone Air Node Name
    Enclosed_Office_W_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Enclosed_Office_E_FloorG,!- Zone Name
    Enclosed_Office_E_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Enclosed_Office_E_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Enclosed_Office_E_FloorG Room Air Node,  !- Zone Air Node Name
    Enclosed_Office_E_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_FloorG,       !- Zone Name
    Conference_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Conference_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Conference_FloorG Room Air Node,  !- Zone Air Node Name
    Conference_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lobby_FloorG,            !- Zone Name
    Lobby_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_FloorG Room Air Node,  !- Zone Air Node Name
    Lobby_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Storage_FloorG,          !- Zone Name
    Storage_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Storage_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Storage_FloorG Room Air Node,  !- Zone Air Node Name
    Storage_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mechanical_Electrical_FloorG,  !- Zone Name
    Mechanical_Electrical_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Electrical_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mechanical_Electrical_FloorG Room Air Node,  !- Zone Air Node Name
    Mechanical_Electrical_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    IT_Room_FloorG,          !- Zone Name
    IT_Room_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    IT_Room_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    IT_Room_FloorG Room Air Node,  !- Zone Air Node Name
    IT_Room_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Restroom_FloorG,         !- Zone Name
    Restroom_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    Restroom_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Restroom_FloorG Room Air Node;  !- Zone Air Node Name
ZoneHVAC:EquipmentConnections,
    BreakRoom_Kitchenette_FloorG,  !- Zone Name
    BreakRoom_Kitchenette_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    BreakRoom_Kitchenette_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BreakRoom_Kitchenette_FloorG Room Air Node,  !- Zone Air Node Name
    BreakRoom_Kitchenette_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Stairway_FloorG,         !- Zone Name
    Stairway_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Stairway_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Stairway_FloorG Room Air Node,  !- Zone Air Node Name
    Stairway_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_W_FloorG,       !- Zone Name
    Corridor_W_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_W_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_W_FloorG Room Air Node,  !- Zone Air Node Name
    Corridor_W_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_N_FloorG,       !- Zone Name
    Corridor_N_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_N_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_N_FloorG Room Air Node,  !- Zone Air Node Name
    Corridor_N_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_E_FloorG,       !- Zone Name
    Corridor_E_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_E_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_E_FloorG Room Air Node,  !- Zone Air Node Name
    Corridor_E_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_S_FloorG,       !- Zone Name
    Corridor_S_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_S_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_S_FloorG Room Air Node,  !- Zone Air Node Name
    Corridor_S_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Storage_FloorM,          !- Zone Name
    Storage_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Storage_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Storage_FloorM Room Air Node,  !- Zone Air Node Name
    Storage_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mechanical_Electrical_FloorM,  !- Zone Name
    Mechanical_Electrical_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Electrical_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mechanical_Electrical_FloorM Room Air Node,  !- Zone Air Node Name
    Mechanical_Electrical_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    IT_Room_FloorM,          !- Zone Name
    IT_Room_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    IT_Room_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    IT_Room_FloorM Room Air Node,  !- Zone Air Node Name
    IT_Room_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Restroom_FloorM,         !- Zone Name
    Restroom_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    Restroom_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Restroom_FloorM Room Air Node;  !- Zone Air Node Name
ZoneHVAC:EquipmentConnections,
    Lounge_FloorM,           !- Zone Name
    Lounge_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Lounge_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lounge_FloorM Room Air Node,  !- Zone Air Node Name
    Lounge_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    BreakRoom_Kitchenette_FloorM,  !- Zone Name
    BreakRoom_Kitchenette_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    BreakRoom_Kitchenette_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BreakRoom_Kitchenette_FloorM Room Air Node,  !- Zone Air Node Name
    BreakRoom_Kitchenette_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Stairway_FloorM,         !- Zone Name
    Stairway_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Stairway_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Stairway_FloorM Room Air Node,  !- Zone Air Node Name
    Stairway_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_W_FloorM,       !- Zone Name
    Corridor_W_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_W_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_W_FloorM Room Air Node,  !- Zone Air Node Name
    Corridor_W_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_N_FloorM,       !- Zone Name
    Corridor_N_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_N_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_N_FloorM Room Air Node,  !- Zone Air Node Name
    Corridor_N_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_E_FloorM,       !- Zone Name
    Corridor_E_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_E_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_E_FloorM Room Air Node,  !- Zone Air Node Name
    Corridor_E_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_S_FloorM,       !- Zone Name
    Corridor_S_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_S_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_S_FloorM Room Air Node,  !- Zone Air Node Name
    Corridor_S_FloorM Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Enclosed_Office_W_FloorT,!- Zone Name
    Enclosed_Office_W_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Enclosed_Office_W_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Enclosed_Office_W_FloorT Room Air Node,  !- Zone Air Node Name
    Enclosed_Office_W_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Enclosed_Office_E_FloorT,!- Zone Name
    Enclosed_Office_E_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Enclosed_Office_E_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Enclosed_Office_E_FloorT Room Air Node,  !- Zone Air Node Name
    Enclosed_Office_E_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Storage_FloorT,          !- Zone Name
    Storage_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Storage_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Storage_FloorT Room Air Node,  !- Zone Air Node Name
    Storage_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mechanical_Electrical_FloorT,  !- Zone Name
    Mechanical_Electrical_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Electrical_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mechanical_Electrical_FloorT Room Air Node,  !- Zone Air Node Name
    Mechanical_Electrical_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    IT_Room_FloorT,          !- Zone Name
    IT_Room_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    IT_Room_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    IT_Room_FloorT Room Air Node,  !- Zone Air Node Name
    IT_Room_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Restroom_FloorT,         !- Zone Name
    Restroom_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    Restroom_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Restroom_FloorT Room Air Node;  !- Zone Air Node Name
ZoneHVAC:EquipmentConnections,
    Lounge_FloorT,           !- Zone Name
    Lounge_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Lounge_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lounge_FloorT Room Air Node,  !- Zone Air Node Name
    Lounge_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    BreakRoom_Kitchenette_FloorT,  !- Zone Name
    BreakRoom_Kitchenette_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    BreakRoom_Kitchenette_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BreakRoom_Kitchenette_FloorT Room Air Node,  !- Zone Air Node Name
    BreakRoom_Kitchenette_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Stairway_FloorT,         !- Zone Name
    Stairway_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Stairway_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Stairway_FloorT Room Air Node,  !- Zone Air Node Name
    Stairway_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_W_FloorT,       !- Zone Name
    Corridor_W_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_W_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_W_FloorT Room Air Node,  !- Zone Air Node Name
    Corridor_W_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_N_FloorT,       !- Zone Name
    Corridor_N_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_N_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_N_FloorT Room Air Node,  !- Zone Air Node Name
    Corridor_N_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_E_FloorT,       !- Zone Name
    Corridor_E_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_E_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_E_FloorT Room Air Node,  !- Zone Air Node Name
    Corridor_E_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_S_FloorT,       !- Zone Name
    Corridor_S_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_S_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_S_FloorT Room Air Node,  !- Zone Air Node Name
    Corridor_S_FloorT Return Node List;  !- Zone Return Air Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========
Fan:VariableVolume,
    Sys5 Lab FloorG SupFan,  !- Name
    LabHVACAvail,            !- Availability Schedule Name
    0.5915,                  !- Fan Total Efficiency
    694.26,          !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.3,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys5 Lab FloorG CoilHtg Outlet Node,  !- Air Inlet Node Name
    Sys5 Lab FloorG SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Sys5 Lab FloorG Exhaust Fan,  !- Name
    LabHVACAvail,            !- Availability Schedule Name
    0.5915,                 !- Fan Total Efficiency
    694.26,           !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys5 Lab FloorG HtRcvry Exhaust Outlet Node,  !- Air Inlet Node Name
    Sys5 Lab FloorG Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Sys5 Lab FloorM SupFan,  !- Name
    LabHVACAvail,            !- Availability Schedule Name
    0.6006,                  !- Fan Total Efficiency
    694.26,          !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.3,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.924,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys5 Lab FloorM CoilHtg Outlet Node,  !- Air Inlet Node Name
    Sys5 Lab FloorM SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Sys5 Lab FloorM Exhaust Fan,  !- Name
    LabHVACAvail,            !- Availability Schedule Name
    0.6006,                 !- Fan Total Efficiency
    694.26,           !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.924,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys5 Lab FloorM HtRcvry Exhaust Outlet Node,  !- Air Inlet Node Name
    Sys5 Lab FloorM Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Sys5 Lab FloorT SupFan,  !- Name
    LabHVACAvail,            !- Availability Schedule Name
    0.5915,                  !- Fan Total Efficiency
    694.26,          !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.3,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys5 Lab FloorT CoilHtg Outlet Node,  !- Air Inlet Node Name
    Sys5 Lab FloorT SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Sys5 Lab FloorT Exhaust Fan,  !- Name
    LabHVACAvail,            !- Availability Schedule Name
    0.5915,                 !- Fan Total Efficiency
    694.26,           !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys5 Lab FloorT HtRcvry Exhaust Outlet Node,  !- Air Inlet Node Name
    Sys5 Lab FloorT Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Sys5 Office FloorG SupFan,  !- Name
    LabOfficeHVACAvail,      !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    694.26,          !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.3,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys5 Office FloorG CoilHtg Outlet Node,  !- Air Inlet Node Name
    Sys5 Office FloorG SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Sys5 Office FloorG Exhaust Fan,  !- Name
    LabOfficeHVACAvail,      !- Availability Schedule Name
    0.58175,                    !- Fan Total Efficiency
    694.26,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys5 Office FloorG HtRcvry Exhaust Outlet Node,  !- Air Inlet Node Name
    Sys5 Office FloorG Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Sys5 Office FloorM SupFan,  !- Name
    LabOfficeHVACAvail,      !- Availability Schedule Name
    0.56875,                  !- Fan Total Efficiency
    694.26,          !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.3,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.875,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys5 Office FloorM CoilHtg Outlet Node,  !- Air Inlet Node Name
    Sys5 Office FloorM SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Sys5 Office FloorM Exhaust Fan,  !- Name
    LabOfficeHVACAvail,      !- Availability Schedule Name
    0.56875,                    !- Fan Total Efficiency
    694.26,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.875,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys5 Office FloorM HtRcvry Exhaust Outlet Node,  !- Air Inlet Node Name
    Sys5 Office FloorM Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Sys5 Office FloorT SupFan,  !- Name
    LabOfficeHVACAvail,      !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    694.26,          !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.3,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys5 Office FloorT CoilHtg Outlet Node,  !- Air Inlet Node Name
    Sys5 Office FloorT SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Sys5 Office FloorT Exhaust Fan,  !- Name
    LabOfficeHVACAvail,      !- Availability Schedule Name
    0.58175,                    !- Fan Total Efficiency
    694.26,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys5 Office FloorT HtRcvry Exhaust Outlet Node,  !- Air Inlet Node Name
    Sys5 Office FloorT Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    CRAC IT_Room_FloorG SupFan,  !- Name
    LabDataHVACAvail,        !- Availability Schedule Name
    0.53625,                     !- Fan Total Efficiency
    1388.53,                   !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.825,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
