    Surface,                  !- Outside Boundary Condition
    Lab_FloorM_Ceiling Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    -1.435433e-29,            !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    -1.435433e-29,            !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorM_Floor,        !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lab_FloorM,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorM_Floor Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    -1.435433e-29,            !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    -1.435433e-29,            !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorM_Wall_E,       !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_FloorM,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorM_Wall_E Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    -1.435433e-29,            !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    -1.435433e-29,            !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorM_Wall_N,       !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_FloorM,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorM_Wall_N Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorM_Wall_S,       !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Lab_FloorM,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    -1.435433e-29,            !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    -1.435433e-29,            !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    -1.435433e-29,            !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    -1.435433e-29,            !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorM_Wall_W,       !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_FloorM,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorM_Wall_W Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    -1.435433e-29,            !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    -1.435433e-29,            !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorM_Wall_S Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_FloorM,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorT_Ceiling,      !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lab_FloorT,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorT_Ceiling Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorT_Floor,        !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lab_FloorT,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorT_Floor Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorT_Wall_E,       !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_FloorT,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorT_Wall_E Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorT_Wall_N 2,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_FloorT,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorT_Wall_N Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorT_Wall_S,       !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Lab_FloorT,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorT_Wall_W,       !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_FloorT,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorT_Wall_W Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorT_Wall_S Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_FloorT,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Closed_Office_E_FloorG_Wall_W Revesred,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Closed_Office_E_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    0,                       !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    -0;                      !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorG_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    -0,                      !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_S Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorG_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    -0,                      !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    -0,                      !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorG_Wall_E Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorG_ Wall_E, !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    -0,                      !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_E_FloorM_Wall_W Revesred,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_E_FloorM_Wall_W,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_S Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorM_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorM_Wall_E Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorM_ Wall_E, !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Closed_Office_E_FloorT_Wall_W Revesred,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Closed_Office_E_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Wall_S Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorT_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorT_Wall_E Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorT_ Wall_E, !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_N_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorG_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Corridor_N_FloorG,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    0,                       !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    0;                       !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorG_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorG_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby_FloorG_Wall_N Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_N,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorG_ Wall_N Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorG_ Wall_N, !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorG_Wall_S Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorG_Wall_S,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_N_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorM_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_N_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorM_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorM_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorM_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorM_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorM_ Wall_N Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorM_ Wall_N, !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorM_Wall_S Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorM_Wall_S,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_N_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorT_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_N_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorT_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorT_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorT_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorT_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorT_ Wall_N Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorT_ Wall_N, !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorT_Wall_S Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_N_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorT_Wall_S,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Conference_FloorG_Wall_N Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_FloorG_Wall_N,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorG_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_S_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorG_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Corridor_S_FloorG,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    0,                       !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    0;                       !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorG_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorG_ Wall_S Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorG_ Wall_S, !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorG_Wall_N Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorG_Wall_N,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorG_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorM_Wall_N Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorM_Wall_N,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorM_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_S_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorM_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_S_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorM_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorM_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorM_ Wall_S Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorM_ Wall_S, !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorM_Wall_N Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorM_Wall_N,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorM_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_N 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorT_Wall_N Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorT_Wall_N 2,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorT_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_S_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorT_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_S_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorT_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorT_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorT_ Wall_S Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorT_ Wall_S, !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorT_Wall_N Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorT_Wall_N,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorT_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_S_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_N 2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Closed_Office_W_FloorG_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Closed_Office_W_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorG_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorG_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    0,                       !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    0;                       !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorG_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Wall_S Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorG_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby_FloorG_Wall_W Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_W,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorG_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorG_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_W_FloorM_Wall_E Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_W_FloorM_Wall_E,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorM_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorM_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_S Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorM_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorM_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorM_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorM_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_E 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Closed_Office_W_FloorT_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Closed_Office_W_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorT_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorT_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Wall_S Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorT_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorT_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorT_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorT_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_E 2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    IT_Room_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorG_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorG_Floor,     !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    IT_Room_FloorG,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    0,                       !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    -0;                      !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    IT_Room_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorG_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorG_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    IT_Room_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorG_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    -0,                      !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    IT_Room_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorG_Wall_S Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    IT_Room_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorG_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    -0,                      !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    IT_Room_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorM_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorM_Floor,     !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    IT_Room_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorM_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    IT_Room_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorM_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    IT_Room_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorM_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    IT_Room_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorM_Wall_S Reversed 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    IT_Room_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorM_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    IT_Room_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorT_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorT_Floor,     !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    IT_Room_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorT_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    IT_Room_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorT_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    IT_Room_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorT_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    IT_Room_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorT_Wall_S Reversed 2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    IT_Room_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorT_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorG_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorG_Wall_N,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby_FloorG_Ceiling,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lobby_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Ceiling Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby_FloorG_Floor, !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Lobby_FloorG,       !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    0,                       !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    0;                       !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby_FloorG_Wall_E,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_E Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby_FloorG_Wall_N,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_N Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby_FloorG_Wall_W,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_W Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorG_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorG_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorG_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorG_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorM_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorM_Wall_N,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorM_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorM_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorM_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorM_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorM_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorM_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorM_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorT_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorT_Wall_N,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorT_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorT_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorT_Wall_E Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorT_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorT_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorT_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorT_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorG_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorG_Wall_W,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorG_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorG_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    -0,                      !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Mechanical_Electrical_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorG_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Mechanical_Electrical_FloorG,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    0,                       !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    -0,                      !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    -0;                      !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorG_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorG_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    -0,                      !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorG_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    -0,                      !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    -0,                      !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorG_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorM_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorM_Wall_W,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorM_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Mechanical_Electrical_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorM_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Mechanical_Electrical_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorM_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorM_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorM_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorM_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorT_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorT_Wall_W,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorT_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Mechanical_Electrical_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorT_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Mechanical_Electrical_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorT_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorT_Wall_N Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorT_Wall_W Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorT_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mechanical_Electrical_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby_FloorG_Wall_E Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_E,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorG_ Ceiling,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lab_Core_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorG_ Ceiling Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorG_ Wall_E, !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorG_Wall_E Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorG_ Wall_N, !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorG_ Wall_N Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorG_ Wall_S, !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorG_ Wall_S Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorG_ Wall_W, !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorG_ Wall_W Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorG_Floor,   !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Lab_Core_FloorG,         !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    0,                       !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    0;                       !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorG_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorM_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorM_ Ceiling,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lab_Core_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorM_ Ceiling Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorM_ Wall_E, !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorM_Wall_E Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorM_ Wall_N, !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorM_ Wall_N Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorM_ Wall_S, !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorM_ Wall_S Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorM_ Wall_W, !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorM_ Wall_W Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorM_Floor,   !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lab_Core_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorM_Floor Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorM_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_W 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorT_Wall_E Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorT_ Ceiling,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lab_Core_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorT_ Ceiling Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorT_ Wall_E, !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorT_Wall_E Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorT_ Wall_N, !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorT_ Wall_N Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorT_ Wall_S, !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorT_ Wall_S Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorT_ Wall_W, !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorT_ Wall_W Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorT_Floor,   !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lab_Core_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorT_Floor Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorT_Wall_W Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_Core_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_W 2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorG_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorG_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lab_N_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorG_Ceiling Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorG_Floor,      !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Lab_N_FloorG,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    0,                       !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    0;                       !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorG_Wall_E,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorG_Wall_E Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorG_Wall_N,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Lab_N_FloorG,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorG_Wall_S,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorG_Wall_S Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorG_Wall_W,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorG_Wall_W Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorM_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorM_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lab_N_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorM_Ceiling Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorM_Floor,      !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lab_N_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorM_Floor Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorM_Wall_E,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorM_Wall_E Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorM_Wall_N,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Lab_N_FloorM,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorM_Wall_S,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorM_Wall_S Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorM_Wall_W,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorM_Wall_W Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorT_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorT_Wall_N Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lab_N_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorT_Ceiling Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorT_Floor,      !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lab_N_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorT_Floor Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorT_Wall_E,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorT_Wall_E Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorT_Wall_N,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Lab_N_FloorT,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorT_Wall_S,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorT_Wall_S Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorT_Wall_W,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_N_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorT_Wall_W Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Conference_FloorG_Wall_E Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_S_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_FloorG_Wall_E,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    0,                       !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    -5.775291e-15,            !- Vertex 3 Ycoordinate
    -0,                      !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    -5.785804e-15,            !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorG_Wall_S Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_S_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    -0,                      !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    -0,                      !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lab_S_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorG_Ceiling Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    -5.785804e-15,            !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    -5.785804e-15,            !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorG_Floor,      !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Lab_S_FloorG,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    -0,                      !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    -5.775291e-15,            !- Vertex 2 Ycoordinate
    -0,                      !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    -5.775291e-15,            !- Vertex 3 Ycoordinate
    -0,                      !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    0;                       !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorG_Wall_E,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_S_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorG_Wall_E Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    -5.785804e-15,            !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    -5.775291e-15,            !- Vertex 2 Ycoordinate
    -0,                      !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    -0,                      !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorG_Wall_N,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_S_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorG_Wall_N Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    -0,                      !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    0,                       !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorG_Wall_S,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Lab_S_FloorG,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    -5.785804e-15,            !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    -5.775291e-15,            !- Vertex 2 Ycoordinate
    -0,                      !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    -5.775291e-15,            !- Vertex 3 Ycoordinate
    -0,                      !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    -5.785804e-15,            !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorM_Wall_E Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_S_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorM_Wall_E,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    1.051247e-17,             !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    -1.435433e-29,            !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorM_Wall_S Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_S_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lab_S_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorM_Ceiling Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    -1.435433e-29,            !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    -1.435433e-29,            !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorM_Floor,      !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lab_S_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorM_Floor Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    1.051247e-17,             !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    1.051247e-17,             !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorM_Wall_E,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_S_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorM_Wall_E Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    -1.435433e-29,            !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    1.051247e-17,             !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorM_Wall_N,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_S_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorM_Wall_N Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorM_Wall_S,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Lab_S_FloorM,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    -1.435433e-29,            !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    1.051247e-17,             !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    1.051247e-17,             !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    -1.435433e-29,            !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorT_Wall_E Reversed,!- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_S_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorT_Wall_E,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.785804e-15,             !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorT_Wall_S Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_S_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lab_S_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorT_Ceiling Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorT_Floor,      !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lab_S_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorT_Floor Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.785804e-15,             !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.785804e-15,             !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorT_Wall_E,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_S_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorT_Wall_E Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.785804e-15,             !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorT_Wall_N,     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lab_S_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorT_Wall_N Reversed,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorT_Wall_S,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Lab_S_FloorT,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.785804e-15,             !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    5.785804e-15,             !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorG_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorG_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorM_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorM_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Closed_Office_E_FloorG_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Closed_Office_E_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    2.521150e-29,             !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    -5.775291e-15,            !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_E_FloorM_Floor Reversed,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_E_FloorM_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    1.053363e-29,             !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    5.686190e-30,             !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Closed_Office_W_FloorG_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Closed_Office_W_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -3.205931e-31,            !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Conference_FloorG_Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.662838e-46,             !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorM_Floor Reversed,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorM_Floor,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    -2.382771e-30,            !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    -9.616534e-30,            !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorG_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorM Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorG_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorM_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorM_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorG_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorM_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorM_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorG_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683525,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorM_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorG_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorM_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorM_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby_FloorG_Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Ceiling,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorM_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorM_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorG_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorM_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorM_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorG_ Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorG_ Ceiling,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorM_Floor Reversed,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorM_Floor,   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorG_Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorM_Floor Reversed,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorM_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorG_Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683525,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    -5.775291e-15,            !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    1.086653e-45,             !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683525,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorM_Floor Reversed,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorM_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.686190e-30,             !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683525,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    -2.382771e-30,            !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_W_FloorM_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    1.237688e-30,             !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    -8.860529e-29,            !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    1.181404e-28,             !- Vertex 4 Xcoordinate
    -2.970374e-29,            !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorG_Wall_E,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    1.053363e-29,             !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    1.300050e-29,             !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorG_Wall_N,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    -9.629315e-30,            !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorG_Wall_S,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.283909e-29,             !- Vertex 1 Xcoordinate
    -1.212045e-29,            !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    1.218137e-60,             !- Vertex 2 Xcoordinate
    -3.431589e-30,            !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    1.611149e-29,             !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    7.422633e-30,             !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorG_Wall_W,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.221986e-30,             !- Vertex 1 Xcoordinate
    -1.523144e-29,            !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    -4.012215e-30,            !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    -5.617100e-30,            !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.617100e-30,             !- Vertex 4 Xcoordinate
    -3.205931e-31,            !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorG_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorM_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorG_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorM_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorM_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorG_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    2.7432,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683525,         !- Vertex 2 Ycoordinate
    2.7432,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683525,         !- Vertex 3 Ycoordinate
    2.7432,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    2.7432;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorM_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683525,         !- Vertex 1 Ycoordinate
    4.572,                   !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    4.572,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    4.572,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683525,         !- Vertex 4 Ycoordinate
    4.572;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorM_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorM_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_E_FloorM_Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_E_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    -3.058085e-29,            !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Closed_Office_E_FloorT_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Closed_Office_E_FloorT_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    45.3379485631647,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    45.3379485631647,         !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_W_FloorM_Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_W_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    1.898509e-29,             !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    1.898509e-29,             !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Closed_Office_W_FloorT_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Closed_Office_W_FloorT_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57305143683526,         !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    4.57305143683526,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    -4.648582e-29,            !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    1.435074e-28,             !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorM_Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorM_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_FloorT_Floor Reversed,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_FloorT_Floor,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.2953487968353,         !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    24.2953487968353,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorM_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_E_FloorT Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683527,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    44.1187485631647,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    44.1187485631647,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorM_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_N_FloorT_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_N_FloorT_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorM_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_S_FloorT_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_S_FloorT_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorM_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    5.23709633683526,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Corridor_W_FloorT_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.79225143683526,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    5.79225143683526,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorM_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    IT-Room_FloorT_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    IT-Room_FloorT_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorM_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lobby/Lounge_FloorT_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby/Lounge_FloorT_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorM_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    14.7425484968352,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    14.7425484968352,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Mechanical/Electrical_FloorT_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mechanical/Electrical_FloorT_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6492394368353,         !- Vertex 1 Xcoordinate
    14.7425484968352,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    10.6492394368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    14.7425484968352,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorM_ Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorM_ Ceiling,!- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    26.8175004631647,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    26.8175004631647,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_Core_FloorT_Floor Reversed,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_Core_FloorT_Floor,   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.1187485631647,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    44.1187485631647,         !- Vertex 2 Xcoordinate
    26.8175004631647,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.5721986368353,         !- Vertex 3 Xcoordinate
    26.8175004631647,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.5721986368353,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorM_Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    28.0367004631647,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    28.0367004631647,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_N_FloorT_Floor Reversed,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_N_FloorT_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    28.0367004631647,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    4.57305143683526,         !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    4.57305143683526,         !- Vertex 4 Xcoordinate
    28.0367004631647,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorM_Ceiling Reversed,!- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.23709633683526,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    -1.435433e-29,            !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.23709633683526,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Lab_S_FloorT_Floor Reversed,!- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lab_S_FloorT_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3379485631647,         !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    45.3379485631647,         !- Vertex 2 Xcoordinate
    5.23709633683527,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    24.2953487968353,         !- Vertex 3 Xcoordinate
    5.23709633683526,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    24.2953487968353,         !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorG_Ceiling 21,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorT_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorM_Wall_E,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorM_Wall_N,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    1.898509e-29,             !- Vertex 3 Xcoordinate
    33.2737968,               !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    9.355771e-30,             !- Vertex 4 Xcoordinate
    33.2737968,               !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorM_Wall_S,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.182417e-29,             !- Vertex 1 Xcoordinate
    5.775291e-15,             !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    1.898509e-29,             !- Vertex 2 Xcoordinate
    5.775291e-15,             !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Plenum_FloorM_Wall_W,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.497287e-29,             !- Vertex 1 Xcoordinate
    33.2737968,               !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    1.336799e-29,             !- Vertex 2 Xcoordinate
    33.2737968,               !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    2.460219e-29,             !- Vertex 3 Xcoordinate
    5.775291e-15,             !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    2.620707e-29,             !- Vertex 4 Xcoordinate
    5.775291e-15,             !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorM_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    18.8568760568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    18.8568760568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Restroom_FloorT_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorM_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Stairway_FloorT_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stairway_FloorT_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    21.5778510568353,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    18.5821775968353,         !- Vertex 3 Xcoordinate
    21.5778510568353,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    18.5821775968353,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorM_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Ceiling 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    11.3198984968352,         !- Vertex 1 Ycoordinate
    7.3152,                  !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    6.45629633683526,         !- Vertex 2 Ycoordinate
    7.3152,                  !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    6.45629633683526,         !- Vertex 3 Ycoordinate
    7.3152,                  !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    11.3198984968352,         !- Vertex 4 Ycoordinate
    7.3152;                  !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Storage_FloorT_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.5721986368353,         !- Vertex 1 Xcoordinate
    6.45629633683526,         !- Vertex 1 Ycoordinate
    9.144,                   !- Vertex 1 Zcoordinate
    24.5721986368353,         !- Vertex 2 Xcoordinate
    11.3198984968352,         !- Vertex 2 Ycoordinate
    9.144,                   !- Vertex 2 Zcoordinate
    5.79225143683526,         !- Vertex 3 Xcoordinate
    11.3198984968352,         !- Vertex 3 Ycoordinate
    9.144,                   !- Vertex 3 Zcoordinate
    5.79225143683526,         !- Vertex 4 Xcoordinate
    6.45629633683526,         !- Vertex 4 Ycoordinate
    9.144;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Break_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Break_FloorT_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.5821775968353,         !- Vertex 1 Xcoordinate
    21.5778510568353,         !- Vertex 1 Ycoordinate
    11.8872,                 !- Vertex 1 Zcoordinate
    18.5821775968353,         !- Vertex 2 Xcoordinate
    18.8568760568353,         !- Vertex 2 Ycoordinate
    11.8872,                 !- Vertex 2 Zcoordinate
    10.6492394368353,         !- Vertex 3 Xcoordinate
    18.8568760568353,         !- Vertex 3 Ycoordinate
    11.8872,                 !- Vertex 3 Zcoordinate
    10.6492394368353,         !- Vertex 4 Xcoordinate
    21.5778510568353,         !- Vertex 4 Ycoordinate
    11.8872;                 !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    Closed_Office_E_FloorT_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Closed_Office_E_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
